@!IC, SBASE,REV,XFRRAT,NXFRAT,BASFRQ
0,   100.00, 34,     0,     1, 50.00     / PSS(R)E-34.6    FRI, NOV 27 2020   8:46
VALLE DEL VERANO 20/21 DEMANDA SADI 13100 MW

GENERAL, THRSHZ=0.0001, PQBRAK=0.7, BLOWUP=5.0
GAUSS, ITMX=100, ACCP=1.6, ACCQ=1.6, ACCM=1.0, TOL=0.0001
NEWTON, ITMXN=20, ACCN=1.0, TOLN=0.2, VCTOLQ=0.1, VCTOLV=0.00001, DVLIM=0.99, NDVFCT=0.99
ADJUST, ADJTHR=0.005, ACCTAP=1.0, TAPLIM=0.05, SWVBND=100.0, MXTPSS=99, MXSWIM=10
TYSL, ITMXTY=20, ACCTY=1.0, TOLTY=0.00001
SOLVER, FNSL, ACTAPS=1, AREAIN=0, PHSHFT=0, DCTAPS=1, SWSHNT=1, FLATST=0, VARLIM=99, NONDIV=0
RATING, 1, "RATE1 ", "RATING SET 1                    "
RATING, 2, "RATE2 ", "RATING SET 2                    "
RATING, 3, "RATE3 ", "RATING SET 3                    "
RATING, 4, "RATE4 ", "RATING SET 4                    "
RATING, 5, "RATE5 ", "RATING SET 5                    "
RATING, 6, "RATE6 ", "RATING SET 6                    "
RATING, 7, "RATE7 ", "RATING SET 7                    "
RATING, 8, "RATE8 ", "RATING SET 8                    "
RATING, 9, "RATE9 ", "RATING SET 9                    "
RATING,10, "RATE10", "RATING SET 10                   "
RATING,11, "RATE11", "RATING SET 11                   "
RATING,12, "RATE12", "RATING SET 12                   "
0 / END OF SYSTEM-WIDE DATA, BEGIN BUS DATA
@!   I,'NAME        ', BASKV, IDE,AREA,ZONE,OWNER, VM,        VA,    NVHI,   NVLO,   EVHI,   EVLO
    10,'NPMADRYN    ', 500.0000,1,  21,   6,  10,1.01258,   0.2272,1.10000,0.90000,1.10000,0.90000
    11,'NPMD.CHL    ', 500.0000,1,  21,   6,  10,0.96647,   7.2128,1.10000,0.90000,1.10000,0.90000
    12,'SCN_500     ', 500.0000,1,  21,   6,  10,0.99909,   6.8119,1.10000,0.90000,1.10000,0.90000
    15,'RSCRUZ      ', 500.0000,1,  21,   6,  10,1.00727,   6.2259,1.10000,0.90000,1.10000,0.90000
    19,'ESPERANZ    ', 500.0000,1,  21,   6,  10,1.00634,   6.0084,1.10000,0.90000,1.10000,0.90000
    20,'GARACCB1    ', 525.0000,4,  20,  49,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
    22,'GARACCB2    ', 525.0000,4,  20,  49,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
    30,'ITA         ', 525.0000,4,  20,  49,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
    85,'FOZ-500-50HZ', 500.0000,1,  20,  50,  10,0.99391,  -0.9312,1.10000,0.90000,1.10000,0.90000
    86,'IBIUNA---345', 345.0000,1,  20,  50,  10,1.03939,   6.3902,1.10000,0.90000,1.10000,0.90000
    87,'BRASIL      ', 345.0000,3,  20,  50,  10,1.05000,   0.0000,1.10000,0.90000,1.10000,0.90000
   100,'FUTAL330    ', 330.0000,1,  21,  59,  10,1.02992,   7.3139,1.10000,0.90000,1.10000,0.90000
   102,'FUTAHI01    ',  13.8000,2,  21,  59,   6,0.99522,  10.8090,1.10000,0.90000,1.10000,0.90000
   104,'FUTAHI02    ',  13.8000,2,  21,  59,   6,0.99522,  10.8090,1.10000,0.90000,1.10000,0.90000
   106,'FUTAHI03    ',  13.8000,2,  21,  59,   6,1.02992,   7.3139,1.10000,0.90000,1.10000,0.90000
   108,'FUTAHI04    ',  13.8000,2,  21,  59,   6,1.02992,   7.3139,1.10000,0.90000,1.10000,0.90000
   115,'R.TURBIO    ', 220.0000,1,  21,  53,   1,1.01988,   5.0855,1.10000,0.90000,1.10000,0.90000
   117,'ESPERANZ    ', 220.0000,1,  21,   6,   1,1.01073,   5.4008,1.10000,0.90000,1.10000,0.90000
   118,'RGALLEGO    ', 220.0000,1,  21,  53,   1,1.01732,   4.7739,1.10000,0.90000,1.10000,0.90000
   190,'ALTG09CC    ',  10.5000,2,  21,  58,   8,1.02985,   0.7871,1.10000,0.90000,1.10000,0.90000
   191,'ALTG10CC    ',  10.5000,2,  21,  58,   8,1.02985,   0.7871,1.10000,0.90000,1.10000,0.90000
   192,'ALTV11CC    ',  10.5000,2,  21,  58,   8,1.02985,   0.7871,1.10000,0.90000,1.10000,0.90000
   193,'SERIE DT    ', 132.0000,1,  21,  58,   2,1.00000,  -3.3156,1.10000,0.90000,1.10000,0.90000
   200,'PMADR330    ', 330.0000,1,  21,  51,   1,1.01397,  -0.7608,1.10000,0.90000,1.10000,0.90000
   201,'AL-FIAT1    ',  13.2000,4,  21,  58,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   202,'AL-FIAT2    ',  13.2000,4,  21,  58,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   203,'AL-FIAT3    ',  13.2000,4,  21,  58,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   204,'AL-FIAT4    ',  13.2000,4,  21,  58,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   205,'ALUATG05    ',  11.0000,4,  21,  58,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   206,'ALUATG06    ',  11.0000,4,  21,  58,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   207,'ALUATG07    ',  11.0000,2,  21,  58,   8,1.02141,  -9.0009,1.10000,0.90000,1.10000,0.90000
   208,'ALUATG08    ',  11.0000,2,  21,  58,   8,1.02141,  -9.0009,1.10000,0.90000,1.10000,0.90000
   209,'ALUATV01    ',  11.0000,2,  21,  58,   8,1.02141,  -9.0009,1.10000,0.90000,1.10000,0.90000
   210,'APPA330A    ', 330.0000,1,  21,  58,   2,1.01310,  -0.8753,1.10000,0.90000,1.10000,0.90000
   211,'APPA330B    ', 330.0000,1,  21,  58,   2,1.01311,  -0.8626,1.10000,0.90000,1.10000,0.90000
   212,'AL-CE0A2    ',  33.0000,1,  21,  58,   2,1.02141,  -9.0009,1.10000,0.90000,1.10000,0.90000
   213,'APPA330C    ', 330.0000,1,  21,  58,   2,1.01311,  -0.8626,1.10000,0.90000,1.10000,0.90000
   214,'AL-CE0B     ',  33.0000,4,  21,  58,   2,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   216,'AL-CE0A4    ',  33.0000,1,  21,  58,   2,1.02141,  -9.0009,1.10000,0.90000,1.10000,0.90000
   217,'AL-CE0A5    ',  33.0000,1,  21,  58,   2,1.02141,  -9.0009,1.10000,0.90000,1.10000,0.90000
   218,'AL-CE0A3    ',  33.0000,1,  21,  58,   2,1.02141,  -9.0009,1.10000,0.90000,1.10000,0.90000
   219,'AEG         ',  13.2000,2,  21,  58,   4,1.02141,  -9.0009,1.10000,0.90000,1.10000,0.90000
   220,'PMADRYN1    ', 132.0000,1,  21,  51,   1,1.01149,   1.7675,1.10000,0.90000,1.10000,0.90000
   221,'PMADRYN2    ', 132.0000,1,  21,  51,  10,0.99756,   6.2153,1.10000,0.90000,1.10000,0.90000
   222,'AL-CE0A1    ',  33.0000,1,  21,  58,   2,1.00132,  -3.0493,1.10000,0.90000,1.10000,0.90000
   223,'LB ESTE     ', 132.0000,1,  21,  51,  10,1.00480,   9.1894,1.10000,0.90000,1.10000,0.90000
   224,'NPMAD330    ', 330.0000,1,  21,  51,  10,1.01408,  -0.7564,1.10000,0.90000,1.10000,0.90000
   226,'LB OESTE    ', 132.0000,1,  21,  51,  10,1.00391,   8.7763,1.10000,0.90000,1.10000,0.90000
   227,'SERV AUX    ',  33.0000,1,  21,  58,   2,1.02141,  -9.0009,1.10000,0.90000,1.10000,0.90000
   230,'DGPAL132    ', 132.0000,1,  21,  51,  10,1.00709,   2.4271,1.10000,0.90000,1.10000,0.90000
   240,'TRELW132    ', 132.0000,1,  21,  51,  10,0.98581,  11.4796,1.10000,0.90000,1.10000,0.90000
   242,'TREW13.2    ',  13.2000,2,  21,  51,   1,0.97360,  10.0079,1.10000,0.90000,1.10000,0.90000
   243,'RAWSON      ', 132.0000,1,  21,  51,   1,0.98728,  12.7595,1.10000,0.90000,1.10000,0.90000
   244,'TRELEW33    ',  33.0000,1,  21,  51,   1,0.97594,  10.2927,1.10000,0.90000,1.10000,0.90000
   246,'PE_PMADR    ', 132.0000,1,  21,  51,  10,1.00067,   7.1043,1.10000,0.90000,1.10000,0.90000
   250,'AMEGH132    ', 132.0000,1,  21,  51,   1,1.00223,  20.8179,1.10000,0.90000,1.10000,0.90000
   251,'AMEGHI01    ',  13.2000,2,  21,  51,   6,1.00000,  22.8192,1.10000,0.90000,1.10000,0.90000
   252,'AMEGHI02    ',  13.2000,4,  21,  51,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   253,'PE_ALUAR    ', 132.0000,1,  21,  58,  10,1.00352,  -1.8681,1.10000,0.90000,1.10000,0.90000
   254,'ALUA33_01   ',  33.0000,1,  21,  58,  10,0.99972,   1.5519,1.10000,0.90000,1.10000,0.90000
   255,'ALUAR33_03  ',  33.0000,1,  21,  58,  10,0.99855,   1.6668,1.10000,0.90000,1.10000,0.90000
   256,'ALUA33_02   ',  33.0000,1,  21,  58,  10,1.00211,   1.7088,1.10000,0.90000,1.10000,0.90000
   257,'ALUAR33_04  ',  33.0000,1,  21,  58,  10,1.00185,   1.8503,1.10000,0.90000,1.10000,0.90000
   258,'PER-132     ', 132.0000,1,  21,  51,   1,0.98783,  13.4043,1.10000,0.90000,1.10000,0.90000
   259,'AL-CEB      ', 132.0000,1,  21,  58,   2,1.00000,  -3.3156,1.10000,0.90000,1.10000,0.90000
   261,'AL-CEA      ', 132.0000,1,  21,  58,   2,1.00000,  -3.3156,1.10000,0.90000,1.10000,0.90000
   264,'FUTAL132    ', 132.0000,1,  21,  59,  10,1.02914,   6.9464,1.10000,0.90000,1.10000,0.90000
   265,'AL-CEB0C    ',  33.0000,1,  21,  58,   2,1.00132,  -3.0493,1.10000,0.90000,1.10000,0.90000
   266,'ESQUE132    ', 132.0000,1,  21,  59,  10,1.02840,   6.7826,1.10000,0.90000,1.10000,0.90000
   268,'SERIE AT    ', 132.0000,1,  21,  58,   2,1.00000,  -3.3156,1.10000,0.90000,1.10000,0.90000
   269,'SERIE BT    ', 132.0000,1,  21,  58,   2,1.00000,  -3.3156,1.10000,0.90000,1.10000,0.90000
   271,'ELCOIHUE    ', 132.0000,1,  21,  59,   1,1.02320,   6.9013,1.10000,0.90000,1.10000,0.90000
   272,'CHUBUNOR2   ', 132.0000,1,  21,  51,  10,0.99999,   7.1271,1.10000,0.90000,1.10000,0.90000
   273,'PMADRYN2    ', 132.0000,1,  21,  51,  10,0.99756,   6.2153,1.10000,0.90000,1.10000,0.90000
   275,'LB          ', 132.0000,1,  21,  51,  10,1.00492,   9.4982,1.10000,0.90000,1.10000,0.90000
   280,'GOLONDRI    ',  13.2000,1,  21,  59,  10,1.02336,   7.5324,1.10000,0.90000,1.10000,0.90000
   281,'LIMRN-CH    ',  13.2000,1,  21,  59,  10,0.98397,   7.4365,1.10000,0.90000,1.10000,0.90000
   282,'ELBOLSON    ',  13.2000,1,  21,  59,   1,0.95460,   7.3599,1.10000,0.90000,1.10000,0.90000
   300,'SGRAN132    ', 132.0000,1,  21,  51,   1,1.02285,  -0.4787,1.10000,0.90000,1.10000,0.90000
   304,'SGRA13.2    ',  13.2000,4,  21,  51,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   310,'PCOLO132    ', 132.0000,1,  21,  51,  10,1.02315,  -0.5064,1.10000,0.90000,1.10000,0.90000
   311,'MALASPINA   ', 132.0000,1,  21,  51,  10,1.02122,  31.6600,1.10000,0.90000,1.10000,0.90000
   315,'RSCRUZ      ', 132.0000,1,  21,  53,   1,1.03420,   6.0938,1.10000,0.90000,1.10000,0.90000
   316,'S.JULIAN    ', 132.0000,4,  21,  53,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   317,'M.ESPEJO    ', 132.0000,4,  21,  53,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   318,'GREGORES    ', 132.0000,4,  21,  53,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   320,'SANOE132    ', 132.0000,1,  21,  51,   1,1.01758,  -2.1569,1.10000,0.90000,1.10000,0.90000
   322,'SANES132    ', 132.0000,1,  21,  51,   1,1.01550,  -2.4197,1.10000,0.90000,1.10000,0.90000
   330,'VIEDM132    ', 132.0000,1,  21,  51,   1,0.98818,  -3.5082,1.10000,0.90000,1.10000,0.90000
   332,'VIED13.2    ',  13.2000,1,  21,  51,   1,0.99654,  -5.1027,1.10000,0.90000,1.10000,0.90000
   334,'VIEDMA33    ',  33.0000,1,  21,  51,  10,0.99750,  -4.5422,1.10000,0.90000,1.10000,0.90000
   400,'C.RIV.A1    ', 132.0000,1,  21,  52,  10,1.01938,  31.5685,1.10000,0.90000,1.10000,0.90000
   401,'C.RIV.A     ', 132.0000,1,  21,  52,  10,1.01936,  31.5667,1.10000,0.90000,1.10000,0.90000
   402,'GARAYALDE   ', 132.0000,1,  21,  51,  10,1.01711,  29.7331,1.10000,0.90000,1.10000,0.90000
   403,'HERCULES    ', 132.0000,1,  21,  52,  10,1.02135,  14.8048,1.10000,0.90000,1.10000,0.90000
   404,'ESCALANT    ', 132.0000,1,  21,  52,  10,1.02046,  34.6491,1.10000,0.90000,1.10000,0.90000
   405,'PE_MBEHR    ', 132.0000,1,  21,  52,  10,1.02129,  36.3145,1.10000,0.90000,1.10000,0.90000
   406,'CRIVTG26    ',  13.2000,2,  21,  52,   4,1.01936,  31.5667,1.10000,0.90000,1.10000,0.90000
   407,'GARA33_01   ',  33.0000,1,  21,  51,  10,1.00646,  33.2312,1.10000,0.90000,1.10000,0.90000
   408,'C.RIV.A1    ',  10.4000,1,  21,  52,   1,1.01037,  30.6413,1.10000,0.90000,1.10000,0.90000
   409,'CRIVTG21    ',  10.4000,2,  21,  52,   4,1.01037,  30.6413,1.10000,0.90000,1.10000,0.90000
   410,'C.RIV.A1    ',  66.0000,2,  21,  52,   1,1.01138,  31.9200,1.10000,0.90000,1.10000,0.90000
   413,'BICE33_02   ',  33.0000,1,  21,  51,  10,1.01344,  25.8472,1.10000,0.90000,1.10000,0.90000
   415,'GARA13_01   ',  13.2000,1,  21,  51,  10,1.00583,  33.4893,1.10000,0.90000,1.10000,0.90000
   416,'SEBER1      ',  66.0000,1,  21,  52,   1,1.01219,  33.0549,1.10000,0.90000,1.10000,0.90000
   417,'SEBER1_35   ',  35.0000,1,  21,  52,  10,0.99355,  34.5750,1.10000,0.90000,1.10000,0.90000
   418,'SEBER2      ',  35.0000,1,  21,  52,   1,0.99412,  34.9361,1.10000,0.90000,1.10000,0.90000
   420,'C.RIV.A1    ',  33.0000,2,  21,  52,   1,1.01374,  30.8641,1.10000,0.90000,1.10000,0.90000
   422,'CRIVTG23    ',  13.8000,2,  21,  52,   4,1.01256,  30.6446,1.10000,0.90000,1.10000,0.90000
   423,'MB_ALL_35   ',  35.0000,1,  21,  52,  10,0.99412,  34.9361,1.10000,0.90000,1.10000,0.90000
   424,'MB_JEN_35   ',  35.0000,1,  21,  52,  10,0.99412,  34.9361,1.10000,0.90000,1.10000,0.90000
   437,'CRIVTG78    ',  13.8000,2,  21,  52,   8,1.01936,  31.5667,1.10000,0.90000,1.10000,0.90000
   438,'CRIVTV25    ',  13.8000,2,  21,  52,   8,1.01936,  31.5667,1.10000,0.90000,1.10000,0.90000
   440,'VHERM132    ', 132.0000,2,  21,  52,   1,1.01270,  34.3695,1.10000,0.90000,1.10000,0.90000
   441,'SAN JOSE    ', 132.0000,1,  21,  52,   1,0.98773,  12.7623,1.10000,0.90000,1.10000,0.90000
   442,'CNEGR132    ', 132.0000,2,  21,  52,   1,1.00903,  34.1532,1.10000,0.90000,1.10000,0.90000
   444,'PAMCA132    ', 132.0000,2,  21,  52,   1,1.01634,  34.6735,1.10000,0.90000,1.10000,0.90000
   445,'TORDI132    ', 132.0000,2,  21,  52,   1,1.01551,  34.6301,1.10000,0.90000,1.10000,0.90000
   446,'LPER1132    ', 132.0000,1,  21,  52,   1,1.02110,  17.4381,1.10000,0.90000,1.10000,0.90000
   447,'LPER2132    ', 132.0000,4,  21,  52,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   448,'LASHE132    ', 132.0000,2,  21,  52,   1,1.00263,  14.7344,1.10000,0.90000,1.10000,0.90000
   449,'DIADEMA     ', 132.0000,1,  21,  52,   1,1.02149,  33.9883,1.10000,0.90000,1.10000,0.90000
   450,'BSM132R     ', 132.0000,2,  21,  52,   1,1.01960,  32.3323,1.10000,0.90000,1.10000,0.90000
   451,'DIAD33_01   ',  33.0000,1,  21,  52,  10,0.98581,  37.0164,1.10000,0.90000,1.10000,0.90000
   453,'DIADEO01    ',   0.4000,2,  21,  52,  11,1.03000,  38.5587,1.10000,0.90000,1.10000,0.90000
   454,'C.OLIVIA    ', 132.0000,1,  21,  52,   1,1.03591,  14.5759,1.10000,0.90000,1.10000,0.90000
   455,'AIKE        ', 132.0000,1,  21,  52,   1,0.99102,  13.1907,1.10000,0.90000,1.10000,0.90000
   456,'ABASOLO     ', 132.0000,1,  21,  52,   1,1.02042,  32.3845,1.10000,0.90000,1.10000,0.90000
   457,'OROPLATA    ', 132.0000,1,  21,  52,   1,0.97907,  11.9100,1.10000,0.90000,1.10000,0.90000
   458,'C.LEON      ', 132.0000,1,  21,  52,  10,1.03570,  14.5806,1.10000,0.90000,1.10000,0.90000
   459,'PT1-132R    ', 132.0000,2,  21,  52,   1,1.03446,  12.1497,1.10000,0.90000,1.10000,0.90000
   460,'PT1-132M    ', 132.0000,1,  21,  52,   1,1.03446,  12.1497,1.10000,0.90000,1.10000,0.90000
   461,'SCN_132     ', 132.0000,1,  21,  52,  10,1.03591,  11.8880,1.10000,0.90000,1.10000,0.90000
   462,'PTRUN235    ',  35.0000,1,  21,  52,   1,1.01300,  12.9373,1.10000,0.90000,1.10000,0.90000
   463,'PTRUN35R    ',  35.0000,2,  21,  52,   1,1.01300,  12.9373,1.10000,0.90000,1.10000,0.90000
   464,'PTR1TG24    ',  13.8000,2,  21,  52,   4,0.97374,  12.9590,1.10000,0.90000,1.10000,0.90000
   465,'K.KAIKE     ', 132.0000,1,  21,  52,  10,1.02776,  13.4790,1.10000,0.90000,1.10000,0.90000
   466,'PTR1TG25    ',  10.5000,2,  21,  52,   4,0.97352,  12.9747,1.10000,0.90000,1.10000,0.90000
   467,'PCR         ', 132.0000,1,  21,  52,   1,1.03432,  12.2902,1.10000,0.90000,1.10000,0.90000
   468,'PTR1TG23    ',  10.5000,2,  21,  52,   4,1.01300,  12.9373,1.10000,0.90000,1.10000,0.90000
   470,'PT2--132    ', 132.0000,1,  21,  52,  10,1.03456,  12.1475,1.10000,0.90000,1.10000,0.90000
   472,'PT2-6.9     ',  35.0000,1,  21,  52,   1,1.03456,  12.1475,1.10000,0.90000,1.10000,0.90000
   474,'ELCORDON    ',  35.0000,1,  21,  52,   1,1.03062,  16.1750,1.10000,0.90000,1.10000,0.90000
   475,'HUEMUL      ',  35.0000,4,  21,  52,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   476,'HUEMDI01    ',   0.4000,4,  21,  52,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   477,'MESESPI     ',  35.0000,1,  21,  52,   1,1.03518,  18.7446,1.10000,0.90000,1.10000,0.90000
   478,'MESEDI01    ',   0.4000,2,  21,  52,   4,1.00000,  24.9062,1.10000,0.90000,1.10000,0.90000
   479,'SCN_TER1    ',  33.0000,1,  21,   6,  10,1.04090,  11.4290,1.10000,0.90000,1.10000,0.90000
   480,'PDES132M    ', 132.0000,1,  21,  52,   1,1.03527,  21.1738,1.10000,0.90000,1.10000,0.90000
   481,'PDES132R    ', 132.0000,4,  21,  52,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   482,'C.MORO      ', 132.0000,4,  21,  52,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   483,'PS.A.BIEDMA ', 132.0000,1,  21,  52,   1,1.03647,  21.3322,1.10000,0.90000,1.10000,0.90000
   484,'SCN_TER2    ',  33.0000,1,  21,   6,  10,1.04008,  11.5037,1.10000,0.90000,1.10000,0.90000
   490,'CTPAT132    ', 132.0000,1,  21,  52,  10,1.02120,  32.4414,1.10000,0.90000,1.10000,0.90000
   491,'PATATG01    ',  11.5000,2,  21,  52,   8,1.03000,  36.1143,1.10000,0.90000,1.10000,0.90000
   492,'PATATG02    ',  11.5000,2,  21,  52,   8,1.02120,  32.4414,1.10000,0.90000,1.10000,0.90000
   493,'PATATV01    ',  11.5000,2,  21,  52,   8,1.03000,  33.6207,1.10000,0.90000,1.10000,0.90000
   494,'CHUBUNOR    ', 132.0000,1,  21,  51,  10,1.01226,   2.6729,1.10000,0.90000,1.10000,0.90000
   495,'PEBICENT    ', 132.0000,1,  21,  52,  10,1.03422,  21.6127,1.10000,0.90000,1.10000,0.90000
   500,'HERC33_1    ',  33.0000,1,  21,   6,  10,1.00867,  17.6296,1.10000,0.90000,1.10000,0.90000
   501,'PM33_01     ',  33.0000,1,  21,   6,  10,1.01215,  -0.8583,1.10000,0.90000,1.10000,0.90000
   502,'HERC33_2    ',  33.0000,1,  21,   6,  10,1.00867,  17.6296,1.10000,0.90000,1.10000,0.90000
   503,'HERC13_1    ',  13.2000,1,  21,   6,  10,1.00764,  17.8898,1.10000,0.90000,1.10000,0.90000
   504,'RSCRUZ      ',  33.0000,1,  21,   6,   1,1.03412,   6.0796,1.10000,0.90000,1.10000,0.90000
   505,'HERC13_2    ',  13.2000,1,  21,   6,  10,1.00764,  17.8898,1.10000,0.90000,1.10000,0.90000
   506,'KKAI33_1    ',  33.0000,4,  21,  52,  11,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   508,'LBVI33_02   ',  33.0000,1,  21,  51,  10,0.99904,  14.0003,1.10000,0.90000,1.10000,0.90000
   510,'PM33_02     ',  33.0000,1,  21,  51,  10,1.01428,   1.4446,1.10000,0.90000,1.10000,0.90000
   511,'PM33_01     ',  33.0000,1,  21,  51,  10,1.01030,   1.9065,1.10000,0.90000,1.10000,0.90000
   512,'C.LEON33_01 ',  33.0000,1,  21,  52,  10,1.01317,  17.5725,1.10000,0.90000,1.10000,0.90000
   513,'C.LEON33_02 ',  33.0000,1,  21,  52,  10,1.01484,  18.3497,1.10000,0.90000,1.10000,0.90000
   514,'CRITER10    ',  13.2000,1,  21,  52,  10,1.01012,  31.9760,1.10000,0.90000,1.10000,0.90000
   515,'CRITER11    ',  13.2000,1,  21,  52,  10,1.01053,  31.9575,1.10000,0.90000,1.10000,0.90000
   516,'ESQ1.TER    ',  13.2000,1,  21,  59,  10,1.01882,   5.0738,1.10000,0.90000,1.10000,0.90000
   517,'BICE33_01   ',  33.0000,1,  21,  51,  10,1.01026,  25.6223,1.10000,0.90000,1.10000,0.90000
   518,'FUTA33_01   ',  33.0000,4,  21,  59,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   519,'KOST33_01   ',  33.0000,1,  21,  52,  10,1.00305,  37.1990,1.10000,0.90000,1.10000,0.90000
   520,'ESQUEL33    ',  33.0000,1,  21,  59,   1,1.01911,   5.1283,1.10000,0.90000,1.10000,0.90000
   521,'BICE33_03   ',  33.0000,1,  21,  51,  10,1.01447,  25.8623,1.10000,0.90000,1.10000,0.90000
   522,'ELCOIHUE    ',  33.0000,1,  21,  59,   1,0.98834,   6.8402,1.10000,0.90000,1.10000,0.90000
   523,'RTURTV01    ',  11.0000,4,  21,  53,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   524,'GOLONDRI    ',  33.0000,1,  21,  59,   1,0.98179,   8.6650,1.10000,0.90000,1.10000,0.90000
   525,'RTURTV02    ',  11.0000,4,  21,  53,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   526,'CHNO33_01   ',  33.0000,1,  21,  51,  10,1.00394,   5.3020,1.10000,0.90000,1.10000,0.90000
   527,'ELBOLSON    ',  33.0000,1,  21,  59,  10,1.00556,   9.3294,1.10000,0.90000,1.10000,0.90000
   528,'R.ESCONDIDO ',  33.0000,1,  21,  59,  10,1.02569,  11.5579,1.10000,0.90000,1.10000,0.90000
   532,'LBVI33_03   ',  33.0000,1,  21,  51,  10,1.00147,  14.1736,1.10000,0.90000,1.10000,0.90000
   533,'PEM33_01    ',  33.0000,1,  21,  51,  10,1.00000,  10.2550,1.10000,0.90000,1.10000,0.90000
   542,'PM33_02     ',  33.0000,1,  21,  51,  10,0.99684,   6.7007,1.10000,0.90000,1.10000,0.90000
   544,'DIAD33_02   ',  33.0000,1,  21,  52,  10,0.98581,  37.0164,1.10000,0.90000,1.10000,0.90000
   545,'ESP.TER1    ',  33.0000,1,  21,   6,   1,0.99966,   5.3520,1.10000,0.90000,1.10000,0.90000
   546,'ESP.TER2    ',  33.0000,1,  21,   6,   1,1.06526,   5.0503,1.10000,0.90000,1.10000,0.90000
   547,'RGALLEGO    ',  33.0000,4,  21,  53,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   548,'RGA.TER1    ',  13.2000,4,  21,  53,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   549,'KOST33_02   ',  33.0000,1,  21,  52,  10,1.01102,  37.4564,1.10000,0.90000,1.10000,0.90000
   550,'CHNO33_02   ',  33.0000,1,  21,  51,  10,1.01111,   5.6392,1.10000,0.90000,1.10000,0.90000
   551,'MALAS33_01  ',  33.0000,1,  21,  51,  10,1.00364,  34.7443,1.10000,0.90000,1.10000,0.90000
   552,'MALAS33_02  ',  33.0000,1,  21,  51,  10,1.00653,  34.9515,1.10000,0.90000,1.10000,0.90000
   553,'DIAD33_03   ',  33.0000,1,  21,  52,  10,0.99282,  37.4592,1.10000,0.90000,1.10000,0.90000
   554,'SCN_TER3    ',  33.0000,1,  21,   6,  10,1.04090,  11.4290,1.10000,0.90000,1.10000,0.90000
   556,'R.TURBIO33  ',  33.0000,1,  21,  53,   1,1.01635,   4.6784,1.10000,0.90000,1.10000,0.90000
   557,'R.TURBIO13  ',  13.2000,1,  21,  53,  10,1.01607,   4.6456,1.10000,0.90000,1.10000,0.90000
   558,'CHNO33_03   ',  33.0000,1,  21,  51,  10,0.99766,   9.9857,1.10000,0.90000,1.10000,0.90000
   559,'CHNO33_04   ',  33.0000,1,  21,  51,  10,1.00244,  10.1850,1.10000,0.90000,1.10000,0.90000
   560,'PELB33_01   ',  33.0000,1,  21,  51,  10,1.00018,  14.3854,1.10000,0.90000,1.10000,0.90000
   561,'PELB33_02   ',  33.0000,1,  21,  51,  10,1.00502,  14.8162,1.10000,0.90000,1.10000,0.90000
   562,'PELB33_05   ',  33.0000,1,  21,  51,  10,0.99941,  14.3996,1.10000,0.90000,1.10000,0.90000
   563,'PELB33_06   ',  33.0000,1,  21,  51,  10,1.00260,  14.6155,1.10000,0.90000,1.10000,0.90000
   564,'PELB33_03   ',  33.0000,1,  21,  51,  10,1.00022,  14.7003,1.10000,0.90000,1.10000,0.90000
   565,'PELB33_04   ',  33.0000,1,  21,  51,  10,1.00404,  14.8863,1.10000,0.90000,1.10000,0.90000
   566,'PELB33_07   ',  33.0000,1,  21,  51,  10,0.99932,  12.9146,1.10000,0.90000,1.10000,0.90000
   567,'PELB33_08   ',  33.0000,1,  21,  51,  10,1.00152,  13.2585,1.10000,0.90000,1.10000,0.90000
   568,'LBVI33_01   ',  33.0000,1,  21,  51,  10,0.99904,  13.9976,1.10000,0.90000,1.10000,0.90000
   570,'PER-33      ',  33.0000,1,  21,  51,  10,0.92470,  17.5018,1.10000,0.90000,1.10000,0.90000
   571,'PER-33      ',  33.0000,1,  21,  51,  10,0.92726,  17.7268,1.10000,0.90000,1.10000,0.90000
   572,'LBVI33_04   ',  33.0000,1,  21,  51,  10,1.00099,  14.1303,1.10000,0.90000,1.10000,0.90000
   578,'BEHR33_1    ',  33.0000,1,  21,  52,  10,1.00864,  39.3751,1.10000,0.90000,1.10000,0.90000
   579,'FUTA33_02   ',  33.0000,1,  21,  59,  10,1.02845,   7.0751,1.10000,0.90000,1.10000,0.90000
   580,'CHNO33_03   ',  33.0000,1,  21,  51,  10,1.00402,   5.2863,1.10000,0.90000,1.10000,0.90000
   598,'ALUAR33_05  ',  33.0000,1,  21,  58,  10,0.99817,   1.5678,1.10000,0.90000,1.10000,0.90000
   599,'ALUAR33_06  ',  33.0000,1,  21,  58,  10,1.00199,   1.7836,1.10000,0.90000,1.10000,0.90000
   601,'CHN3EO01    ',   0.7000,2,  21,  51,  11,1.00000,   8.1103,1.10000,0.90000,1.10000,0.90000
   602,'MAL1EO01    ',   0.6000,2,  21,  51,  11,1.00000,  37.0027,1.10000,0.90000,1.10000,0.90000
   603,'KKAIEO01    ',   0.7000,4,  21,  51,  11,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   604,'LEONEO01    ',   0.7000,2,  21,  52,  11,1.00000,  21.0607,1.10000,0.90000,1.10000,0.90000
   605,'LOM6EO01    ',   0.7000,2,  21,  51,  11,1.00000,  17.0354,1.10000,0.90000,1.10000,0.90000
   607,'MANBDI01    ',  10.4000,2,  21,  52,   4,1.00000,  36.3771,1.10000,0.90000,1.10000,0.90000
   608,'CHN4EO01    ',   0.7000,2,  21,  51,  11,1.00000,  12.9818,1.10000,0.90000,1.10000,0.90000
   609,'CHN2EO01    ',   0.7000,2,  21,  51,  11,1.00402,   5.2863,1.10000,0.90000,1.10000,0.90000
   618,'MANBDI02    ',   0.4000,2,  21,  52,   7,1.00000,  36.8416,1.10000,0.90000,1.10000,0.90000
   650,'GARAEO01    ',   0.7000,2,  21,  51,  11,1.00000,  36.5267,1.10000,0.90000,1.10000,0.90000
   651,'CHNOEO01    ',   0.7000,2,  21,  51,  11,1.00000,   8.1925,1.10000,0.90000,1.10000,0.90000
   652,'LHEREO01    ',   0.7000,2,  21,  51,  11,1.00000,  20.0377,1.10000,0.90000,1.10000,0.90000
   653,'LHEREO02    ',   0.7000,2,  21,  51,  11,1.00000,  20.0377,1.10000,0.90000,1.10000,0.90000
   654,'BICEEO01    ',   0.7000,2,  21,  51,  11,1.00000,  28.5740,1.10000,0.90000,1.10000,0.90000
   656,'ALU1EO01    ',   0.7000,2,  21,  58,  11,1.00000,   4.4665,1.10000,0.90000,1.10000,0.90000
   657,'ALUAEO02    ',   0.7000,2,  21,  58,  11,1.00000,   3.8115,1.10000,0.90000,1.10000,0.90000
   658,'BIC2EO01    ',   0.7000,2,  21,  51,  11,1.00000,  28.5865,1.10000,0.90000,1.10000,0.90000
   659,'DIA2EO01    ',   0.4000,2,  21,  52,  11,1.00000,  39.2457,1.10000,0.90000,1.10000,0.90000
   661,'YPFATG01    ',  11.0000,2,  21,  52,   4,1.03000,  21.3635,1.10000,0.90000,1.10000,0.90000
   662,'YPFATG02    ',  11.0000,2,  21,  52,   4,1.03000,  21.3635,1.10000,0.90000,1.10000,0.90000
   663,'RESCHI01    ',   0.4000,2,  21,  59,   6,1.00000,  14.9115,1.10000,0.90000,1.10000,0.90000
   664,'KOSTEO01    ',   0.5800,2,  21,  51,  11,1.00000,  39.9925,1.10000,0.90000,1.10000,0.90000
   665,'ALUAEO01    ',   0.7000,2,  21,  58,  11,1.00000,   3.6900,1.10000,0.90000,1.10000,0.90000
   670,'RCHITG01    ',  10.5000,4,  21,  53,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   671,'RCHITG02    ',  10.5000,4,  21,  53,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   673,'RCHITG03    ',  13.2000,4,  21,  53,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   674,'RCHITG04    ',  13.2000,4,  21,  53,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
   675,'RAW_EOL     ',   0.6900,2,  21,  51,  11,0.96045,  20.4236,1.10000,0.90000,1.10000,0.90000
   676,'RAW_EO02    ',   0.6900,2,  21,  51,  11,0.92185,  22.0998,1.10000,0.90000,1.10000,0.90000
   679,'PMA1EO01    ',   0.7000,2,  21,  51,  11,1.00161,  12.7469,1.10000,0.90000,1.10000,0.90000
   684,'LOM1EO01    ',   0.7000,2,  21,  51,  11,1.00000,  17.6679,1.10000,0.90000,1.10000,0.90000
   685,'LOM3EO01    ',   0.7000,2,  21,  51,  11,1.00000,  17.4741,1.10000,0.90000,1.10000,0.90000
   686,'LOM2EO01    ',   0.7000,2,  21,  51,  11,1.00000,  17.7407,1.10000,0.90000,1.10000,0.90000
   687,'LBLAEO04    ',   0.6000,2,  21,  51,  11,1.00000,  14.9824,1.10000,0.90000,1.10000,0.90000
   688,'LOM6EO02    ',   0.7000,2,  21,  51,  11,1.00000,  16.9935,1.10000,0.90000,1.10000,0.90000
   691,'BEHREO01    ',   0.7000,2,  21,  52,  11,1.00000,  42.1028,1.10000,0.90000,1.10000,0.90000
   692,'BEHREO02    ',   0.7000,2,  21,  52,  11,1.00000,  42.1028,1.10000,0.90000,1.10000,0.90000
   720,'ESPERANZ    ', 132.0000,1,  21,  53,   1,1.04316,   5.0834,1.10000,0.90000,1.10000,0.90000
   721,'CALAFATE    ', 132.0000,1,  21,  53,   1,1.04498,   3.9551,1.10000,0.90000,1.10000,0.90000
  1000,'CHOCON      ', 500.0000,1,   7,   2,  10,1.01340,  -4.2926,1.10000,0.90000,1.10000,0.90000
  1002,'P.AGUILA    ', 500.0000,1,   7,   2,  10,1.01178,  -3.4840,1.10000,0.90000,1.10000,0.90000
  1004,'CHOCONOE    ', 500.0000,1,   7,   2,  10,1.01369,  -4.2796,1.10000,0.90000,1.10000,0.90000
  1006,'CHOE.CH     ', 500.0000,4,   2,   2,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1007,'CHOE.PA     ', 500.0000,1,   2,   2,  10,1.00207,  -2.7802,1.10000,0.90000,1.10000,0.90000
  1008,'CH.CHOEL    ', 500.0000,1,   2,   2,  10,1.00391,  -3.0473,1.10000,0.90000,1.10000,0.90000
  1010,'CHOE.BB1    ', 500.0000,1,   2,   2,  10,0.99376,  -0.5564,1.10000,0.90000,1.10000,0.90000
  1011,'CHOE.BB2    ', 500.0000,1,   2,   2,  10,0.99387,  -1.0723,1.10000,0.90000,1.10000,0.90000
  1012,'C.COSTA     ', 500.0000,1,   7,   2,  10,1.01746,  -5.3466,1.10000,0.90000,1.10000,0.90000
  1014,'T.AGUI1     ', 500.0000,1,   7,   2,  10,1.01176,  -3.4839,1.10000,0.90000,1.10000,0.90000
  1016,'ALICURA     ', 500.0000,1,   7,   2,  10,1.00223,  -3.5041,1.10000,0.90000,1.10000,0.90000
  1018,'C.H.CHOC    ', 500.0000,1,   7,   2,  10,1.01340,  -4.2926,1.10000,0.90000,1.10000,0.90000
  1020,'L.LATA      ', 500.0000,1,   7,   2,  10,1.01621,  -4.6997,1.10000,0.90000,1.10000,0.90000
  1022,'PPLEUFU     ', 500.0000,1,   7,   2,  10,1.01119,  -3.4109,1.10000,0.90000,1.10000,0.90000
  1024,'P.BAND.     ', 500.0000,1,   7,   2,  10,1.01632,  -5.0951,1.10000,0.90000,1.10000,0.90000
  1025,'A.CAJON     ', 500.0000,1,   7,   2,  10,1.01687,  -4.2285,1.10000,0.90000,1.10000,0.90000
  1026,'PUELCHE1    ', 500.0000,1,   1,   2,  10,0.99792,  -9.6743,1.10000,0.90000,1.10000,0.90000
  1028,'PUELCHE2    ', 500.0000,1,   1,   2,  10,1.00013,  -7.5115,1.10000,0.90000,1.10000,0.90000
  1030,'MACACHIN    ', 500.0000,1,   1,   2,  10,1.01171, -10.0195,1.10000,0.90000,1.10000,0.90000
  1200,'ACAJON 1    ', 132.0000,1,   7,  27,  10,1.00354,   1.1591,1.10000,0.90000,1.10000,0.90000
  1201,'ELSOLITO    ', 132.0000,1,   7,  26,   1,1.04251,  -1.1191,1.10000,0.90000,1.10000,0.90000
  1202,'ACAJON 2    ', 132.0000,1,   7,  27,  10,1.01118,  -1.9703,1.10000,0.90000,1.10000,0.90000
  1203,'ACAJON 3    ', 132.0000,1,   7,  27,  10,1.00886,  -0.4107,1.10000,0.90000,1.10000,0.90000
  1204,'ALICURA     ', 132.0000,1,   7,  27,  10,1.02561,  -5.4170,1.10000,0.90000,1.10000,0.90000
  1205,'G.CONESA    ', 132.0000,1,   7,  26,   1,1.04295,  -1.3512,1.10000,0.90000,1.10000,0.90000
  1206,'A.VALLE     ', 132.0000,1,   7,  26,   1,1.01394,  -1.5369,1.10000,0.90000,1.10000,0.90000
  1207,'NEUQUENNOR  ', 132.0000,1,   7,  27,   1,1.01347,  -1.6068,1.10000,0.90000,1.10000,0.90000
  1208,'ARROYITO    ', 132.0000,1,   7,  26,   1,1.01068,  -1.9633,1.10000,0.90000,1.10000,0.90000
  1210,'BARILOCH    ', 132.0000,1,   7,  26,   1,0.98922,  -8.1277,1.10000,0.90000,1.10000,0.90000
  1212,'T. ROCA     ', 132.0000,1,   7,  26,  10,1.02546,   2.0465,1.10000,0.90000,1.10000,0.90000
  1213,'L.NEGRA     ', 132.0000,1,   7,  26,   2,1.02270,   1.8570,1.10000,0.90000,1.10000,0.90000
  1214,'CASAPIED    ', 132.0000,1,   7,  25,  10,1.02652,  -4.1158,1.10000,0.90000,1.10000,0.90000
  1215,'R.NEUQUE    ', 132.0000,1,   7,  27,   1,1.00735,  -3.1220,1.10000,0.90000,1.10000,0.90000
  1216,'CENTENAR    ', 132.0000,1,   7,  27,  10,1.00671,  -2.6128,1.10000,0.90000,1.10000,0.90000
  1217,'R.NEUQ T    ', 132.0000,1,   7,  27,  10,1.00736,  -3.1218,1.10000,0.90000,1.10000,0.90000
  1218,'CESPEDES    ', 132.0000,1,   7,  26,   1,1.03965,  -0.7267,1.10000,0.90000,1.10000,0.90000
  1220,'C.H.ARRO    ', 132.0000,1,   7,  27,  10,1.01109,  -1.9398,1.10000,0.90000,1.10000,0.90000
  1221,'B.COLORADA  ', 132.0000,1,   7,  27,   1,1.04063,  -0.7698,1.10000,0.90000,1.10000,0.90000
  1222,'CHIHUIDO    ', 132.0000,1,   7,  27,   2,0.97921, -13.8893,1.10000,0.90000,1.10000,0.90000
  1223,'TRAPIAL     ', 132.0000,1,   7,  27,   1,0.97850, -13.7840,1.10000,0.90000,1.10000,0.90000
  1224,'CHOCONOE    ', 132.0000,1,   7,  27,  10,1.00188,  -2.7556,1.10000,0.90000,1.10000,0.90000
  1226,'CH.CHOEL    ', 132.0000,1,   7,  26,  10,1.03942,  -0.7039,1.10000,0.90000,1.10000,0.90000
  1228,'CHOSMALA    ', 132.0000,1,   7,  27,   1,0.97429, -15.1679,1.10000,0.90000,1.10000,0.90000
  1229,'L.BELTRAN   ', 132.0000,1,   7,  26,   1,1.03632,  -0.5895,1.10000,0.90000,1.10000,0.90000
  1230,'5 SALTOS    ', 132.0000,1,   7,  26,   1,1.02074,  -1.4903,1.10000,0.90000,1.10000,0.90000
  1232,'CIPOLLET    ', 132.0000,1,   7,  26,   1,1.01432,  -1.1613,1.10000,0.90000,1.10000,0.90000
  1234,'C.VALENT    ', 132.0000,1,   7,  27,   1,1.01239,  -1.7542,1.10000,0.90000,1.10000,0.90000
  1235,'ALLEN       ', 132.0000,1,   7,  26,   1,1.01588,  -0.5327,1.10000,0.90000,1.10000,0.90000
  1236,'CUTRALCO    ', 132.0000,1,   7,  27,   1,1.00619,  -2.4339,1.10000,0.90000,1.10000,0.90000
  1237,'LABANDER    ', 132.0000,1,   1,  25,  10,1.02626, -10.6297,1.10000,0.90000,1.10000,0.90000
  1238,'DIVISADE    ', 132.0000,1,   7,  25,  10,1.01564,  -6.2375,1.10000,0.90000,1.10000,0.90000
  1239,'POMONA      ', 132.0000,1,   7,  26,  10,1.03829,  -0.4992,1.10000,0.90000,1.10000,0.90000
  1240,'CHOCON      ', 132.0000,1,   7,  27,  10,1.00043,  -2.5921,1.10000,0.90000,1.10000,0.90000
  1242,'CHNCITO     ', 132.0000,1,   7,  27,   1,1.00069,  -2.5847,1.10000,0.90000,1.10000,0.90000
  1244,'E.LOMAS     ', 132.0000,1,   7,  26,   1,1.01059,  -5.9840,1.10000,0.90000,1.10000,0.90000
  1246,'F.MORADO    ', 132.0000,1,   7,  27,   1,0.97401, -14.9830,1.10000,0.90000,1.10000,0.90000
  1248,'GEN.ACHA    ', 132.0000,1,   1,  25,   1,1.02606, -11.1125,1.10000,0.90000,1.10000,0.90000
  1249,'ING.CIPOLLE ', 132.0000,1,   7,  26,   1,1.01390,  -1.4148,1.10000,0.90000,1.10000,0.90000
  1250,'GEN.PICO    ', 132.0000,1,   1,  25,   1,1.02149, -17.8213,1.10000,0.90000,1.10000,0.90000
  1251,'FICT G PICO ', 132.0000,1,   1,  25,   1,1.01952, -17.4004,1.10000,0.90000,1.10000,0.90000
  1252,'GEN.ROCA    ', 132.0000,1,   7,  26,   1,1.02271,   0.9591,1.10000,0.90000,1.10000,0.90000
  1254,'G.NEUQ.     ', 132.0000,1,   7,  27,  10,1.00439,  -2.7169,1.10000,0.90000,1.10000,0.90000
  1256,'GUATRACH    ', 132.0000,1,   1,  25,   1,1.01229,  -8.8421,1.10000,0.90000,1.10000,0.90000
  1257,'GUATRAC2    ', 132.0000,1,   1,  25,   1,1.01229,  -8.8421,1.10000,0.90000,1.10000,0.90000
  1258,'EM.CHALLACO ', 132.0000,1,   7,  26,  10,1.00904,  -2.1697,1.10000,0.90000,1.10000,0.90000
  1260,'LAJAS       ', 132.0000,1,   7,  27,   1,1.00590,  -3.1966,1.10000,0.90000,1.10000,0.90000
  1261,'L.CAMPAN    ', 132.0000,1,   7,  27,   1,1.02155,  -8.6786,1.10000,0.90000,1.10000,0.90000
  1262,'L.LATA      ', 132.0000,1,   7,  27,   1,1.02501,  -8.2082,1.10000,0.90000,1.10000,0.90000
  1263,'MEGA T      ', 132.0000,1,   7,  27,   1,1.03314,  -7.1063,1.10000,0.90000,1.10000,0.90000
  1264,'MEDANITO    ', 132.0000,1,   7,  26,   1,1.01165,  -6.9986,1.10000,0.90000,1.10000,0.90000
  1265,'CTL.CAMP    ', 132.0000,1,   7,  27,   1,1.02155,  -8.6787,1.10000,0.90000,1.10000,0.90000
  1266,'PAMPA TR    ', 132.0000,1,   7,  27,   1,0.97436, -15.0539,1.10000,0.90000,1.10000,0.90000
  1267,'MEGA        ', 132.0000,1,   7,  27,   1,1.03313,  -7.1069,1.10000,0.90000,1.10000,0.90000
  1268,'P.BAND.     ', 132.0000,1,   7,  27,  10,1.04464,  -5.9054,1.10000,0.90000,1.10000,0.90000
  1270,'P.AGUILA    ', 132.0000,1,   7,  27,   1,1.04237,  -0.8459,1.10000,0.90000,1.10000,0.90000
  1271,'PICHIMAH    ', 132.0000,1,   1,  25,   1,1.03067, -10.3749,1.10000,0.90000,1.10000,0.90000
  1272,'PILCANIY    ', 132.0000,1,   7,  26,   1,1.00364,  -7.3695,1.10000,0.90000,1.10000,0.90000
  1273,'S.ANDERSEN  ', 132.0000,1,   1,  25,   1,1.03067, -10.3873,1.10000,0.90000,1.10000,0.90000
  1274,'P.PROTO     ', 132.0000,1,   7,  27,   1,1.01929,  -6.3982,1.10000,0.90000,1.10000,0.90000
  1275,'S.ANDERSEN  ',  13.2000,1,   1,  25,   1,1.02890, -10.7763,1.10000,0.90000,1.10000,0.90000
  1276,'PPBAND      ', 132.0000,1,   7,  27,  10,1.04232,  -5.9222,1.10000,0.90000,1.10000,0.90000
  1278,'HUINCUL     ', 132.0000,1,   7,  27,   1,1.00649,  -2.3085,1.10000,0.90000,1.10000,0.90000
  1279,'PE.MEANDROS ', 132.0000,1,   7,  26,  10,1.00920,  -2.1720,1.10000,0.90000,1.10000,0.90000
  1280,'PIAP        ', 132.0000,1,   7,  27,   2,1.01064,  -1.9668,1.10000,0.90000,1.10000,0.90000
  1282,'P.HERNAN    ', 132.0000,1,   7,  27,   2,0.97116, -14.5966,1.10000,0.90000,1.10000,0.90000
  1283,'R.SAUCE     ', 132.0000,1,   7,  27,   1,0.97477, -13.5506,1.10000,0.90000,1.10000,0.90000
  1284,'P.SECC.     ', 132.0000,1,   7,  27,   2,0.99115,  -9.7634,1.10000,0.90000,1.10000,0.90000
  1286,'PUELCHES    ', 132.0000,1,   1,  25,  10,1.02330, -10.0808,1.10000,0.90000,1.10000,0.90000
  1287,'REAL.SEC    ',  34.5000,1,   1,  25,   1,1.00685, -20.5545,1.10000,0.90000,1.10000,0.90000
  1288,'REALICO     ', 132.0000,1,   1,  25,   1,1.03037, -20.0163,1.10000,0.90000,1.10000,0.90000
  1289,'MACACHIN    ', 132.0000,1,   1,  25,   1,1.03790, -11.1588,1.10000,0.90000,1.10000,0.90000
  1290,'R.COLOR     ', 132.0000,1,   7,  26,   1,1.05248,  -1.2731,1.10000,0.90000,1.10000,0.90000
  1291,'REAL.TER    ',  13.2000,1,   1,  25,   1,1.05176, -20.9718,1.10000,0.90000,1.10000,0.90000
  1292,'S. ROSA     ', 132.0000,1,   1,  25,   1,1.02739, -13.4985,1.10000,0.90000,1.10000,0.90000
  1293,'M.MAYER     ', 132.0000,1,   1,  25,   1,1.02420, -15.5831,1.10000,0.90000,1.10000,0.90000
  1294,'S.PICADA    ', 132.0000,1,   7,  26,   2,0.98620,  -9.9963,1.10000,0.90000,1.10000,0.90000
  1295,'S.ROSA.SUR  ', 132.0000,1,   1,  25,   1,1.02622, -13.4194,1.10000,0.90000,1.10000,0.90000
  1296,'V.REGINA    ', 132.0000,1,   7,  26,   1,1.02933,   0.0392,1.10000,0.90000,1.10000,0.90000
  1297,'ALIC.TER2   ',  13.2000,4,   7,   2,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1298,'ZAPALA      ', 132.0000,1,   7,  27,   1,1.00569,  -3.0565,1.10000,0.90000,1.10000,0.90000
  1299,'ALIC.TER    ',  13.2000,1,   7,   2,  10,0.98097,  -5.5179,1.10000,0.90000,1.10000,0.90000
  1400,'CHIHUIDO    ',  13.2000,1,   7,  27,   1,0.99240, -12.6645,1.10000,0.90000,1.10000,0.90000
  1500,'AVA.TER1    ',  33.0000,1,   7,  27,   1,0.99074,   0.1110,1.10000,0.90000,1.10000,0.90000
  1501,'AVA.TER2    ',  33.0000,1,   7,  27,   1,0.99074,   0.1110,1.10000,0.90000,1.10000,0.90000
  1502,'BCOLO33_01  ',  33.0000,1,   7,  27,  10,1.01529,   1.3625,1.10000,0.90000,1.10000,0.90000
  1503,'V.TURIST    ',  33.0000,1,   7,  25,   1,1.02519,  -4.2482,1.10000,0.90000,1.10000,0.90000
  1504,'P.HERNAN    ',  33.0000,1,   7,  27,   1,0.93847, -18.5444,1.10000,0.90000,1.10000,0.90000
  1505,'BCOLO33_02  ',  33.0000,1,   7,  27,  10,1.01341,   2.2025,1.10000,0.90000,1.10000,0.90000
  1506,'CASAPIED    ',  33.0000,1,   7,  25,   1,1.02635,  -4.1721,1.10000,0.90000,1.10000,0.90000
  1508,'DIVI.TER    ',  33.0000,1,   7,  25,   1,1.00756,  -7.3647,1.10000,0.90000,1.10000,0.90000
  1512,'E.LOMAS     ',  33.0000,1,   7,  26,  10,1.01115,  -6.3349,1.10000,0.90000,1.10000,0.90000
  1514,'E.LOMAS2    ',  33.0000,1,   7,  26,   1,1.00707,  -6.8847,1.10000,0.90000,1.10000,0.90000
  1530,'CHIHUIDO    ',  33.0000,1,   7,  27,   1,1.00004, -11.9879,1.10000,0.90000,1.10000,0.90000
  1534,'LOMITA      ',  33.0000,1,   7,  27,  10,1.03180, -11.1893,1.10000,0.90000,1.10000,0.90000
  1540,'ZAPALA      ',  33.0000,1,   7,  27,  10,0.99981,  -3.8873,1.10000,0.90000,1.10000,0.90000
  1541,'Z.FRANCA    ',  33.0000,1,   7,  27,  10,0.98985,  -4.1387,1.10000,0.90000,1.10000,0.90000
  1542,'CBANDERA    ',  33.0000,1,   7,  27,  10,0.95568,  -5.0107,1.10000,0.90000,1.10000,0.90000
  1543,'LLAMUCO     ',  33.0000,1,   7,  27,   1,0.93070,  -5.7710,1.10000,0.90000,1.10000,0.90000
  1544,'P.PINOS     ',  33.0000,1,   7,  27,   1,0.92518,  -5.9420,1.10000,0.90000,1.10000,0.90000
  1546,'LAJAS       ',  33.0000,1,   7,  27,  10,0.99937,  -4.4523,1.10000,0.90000,1.10000,0.90000
  1547,'CUMBRES     ',  33.0000,1,   7,  27,   1,0.97533,  -4.9896,1.10000,0.90000,1.10000,0.90000
  1548,'LONCOPUE    ',  33.0000,1,   7,  27,   1,0.96691,  -5.1386,1.10000,0.90000,1.10000,0.90000
  1549,'CTCAVIAH    ',  33.0000,1,   7,  27,   1,0.96678,  -5.1442,1.10000,0.90000,1.10000,0.90000
  1550,'LLA-PPIN    ',  33.0000,1,   7,  27,  10,0.92643,  -5.9023,1.10000,0.90000,1.10000,0.90000
  1551,'TRAPIAL     ',  33.0000,1,   7,  26,  10,0.93423, -18.5738,1.10000,0.90000,1.10000,0.90000
  1552,'SHEL.USIN   ',  33.0000,1,   7,  26,  10,0.93423, -18.5738,1.10000,0.90000,1.10000,0.90000
  1553,'CAMPAM      ',  33.0000,1,   7,  26,  10,0.88653, -21.7060,1.10000,0.90000,1.10000,0.90000
  1554,'MEAND33_01  ',  33.0000,4,   7,  26,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1555,'MEAND33_02  ',  33.0000,4,   7,  26,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1556,'CALTO33_01  ',  33.0000,4,   7,  26,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1557,'CALTO33_02  ',  33.0000,4,   7,  26,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1558,'POMO33_01   ',  33.0000,1,   7,  26,  10,1.01295,   1.7650,1.10000,0.90000,1.10000,0.90000
  1560,'CIPOLLE     ',  66.0000,1,   7,  26,  10,1.02180,  -1.5723,1.10000,0.90000,1.10000,0.90000
  1561,'G.ROCA      ',  66.0000,4,   7,  26,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1562,'BAND33_02   ',  33.0000,1,   1,  25,  10,1.01303,  -8.5897,1.10000,0.90000,1.10000,0.90000
  1563,'PPBAN33_01  ',  33.0000,1,   7,  27,   1,1.00848,  -2.4728,1.10000,0.90000,1.10000,0.90000
  1564,'CESPEDES    ',  66.0000,1,   7,  26,   1,1.03556,  -2.7291,1.10000,0.90000,1.10000,0.90000
  1565,'BAND33_01   ',  33.0000,1,   1,  25,  10,1.01119,  -8.7913,1.10000,0.90000,1.10000,0.90000
  1566,'BELTRAN     ',  66.0000,1,   7,  26,   1,1.02626,  -3.3607,1.10000,0.90000,1.10000,0.90000
  1568,'BELISLE     ',  66.0000,1,   7,  26,   1,1.02045,  -3.8049,1.10000,0.90000,1.10000,0.90000
  1570,'CHIMPAY     ',  66.0000,1,   7,  26,   1,1.01811,  -3.9679,1.10000,0.90000,1.10000,0.90000
  1571,'PPBAN13_01  ',  13.2000,1,   7,  27,  10,1.01466,  -2.3907,1.10000,0.90000,1.10000,0.90000
  1572,'CHELFORO    ',  66.0000,1,   7,  26,   1,1.01666,  -4.0800,1.10000,0.90000,1.10000,0.90000
  1573,'GACHA33_01  ',  33.0000,4,   1,  25,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1574,'BARI33_01   ',  33.0000,1,   7,  26,   1,0.91070, -10.4087,1.10000,0.90000,1.10000,0.90000
  1575,'BARI13_01   ',  13.2000,1,   7,  26,   1,0.90967, -10.5586,1.10000,0.90000,1.10000,0.90000
  1576,'BARI13_02   ',  13.2000,1,   7,  26,  10,0.91070, -10.4087,1.10000,0.90000,1.10000,0.90000
  1580,'TROCA33_01  ',  33.0000,1,   7,  26,  10,1.01912,   0.9936,1.10000,0.90000,1.10000,0.90000
  1581,'TROCA13_01  ',  13.2000,1,   7,  26,   1,1.01572,   0.3991,1.10000,0.90000,1.10000,0.90000
  1583,'R.SAUCE     ',  33.0000,1,   7,  27,   1,0.97477, -13.5506,1.10000,0.90000,1.10000,0.90000
  1600,'ACAJTG06    ',  15.0000,2,   7,  27,   8,1.02000,   5.7746,1.10000,0.90000,1.10000,0.90000
  1601,'ACAJTG01    ',  11.5000,2,   7,  27,   8,1.01118,  -1.9703,1.10000,0.90000,1.10000,0.90000
  1602,'ACAJTG02    ',  11.5000,2,   7,  27,   8,1.00886,  -0.4107,1.10000,0.90000,1.10000,0.90000
  1603,'ACAJTG03    ',  11.5000,2,   7,  27,   8,1.00354,   1.1591,1.10000,0.90000,1.10000,0.90000
  1604,'ACAJTG04    ',  11.5000,2,   7,  27,   8,1.02000,   6.2033,1.10000,0.90000,1.10000,0.90000
  1605,'ACAJTG05    ',  11.5000,2,   7,  27,   8,1.00354,   1.1591,1.10000,0.90000,1.10000,0.90000
  1606,'ACAJTV07    ',  15.0000,2,   7,  27,   8,1.02000,   1.7907,1.10000,0.90000,1.10000,0.90000
  1607,'ROCATV01    ',  11.5000,2,   7,  26,   5,1.00000,   6.4002,1.10000,0.90000,1.10000,0.90000
  1610,'DIVIHI12    ',  13.2000,2,   7,  25,   6,1.00588,  -7.6072,1.10000,0.90000,1.10000,0.90000
  1611,'ALICHI01    ',  13.8000,4,   7,  27,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1612,'ALICHI02    ',  13.8000,4,   7,  27,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1613,'ALICHI03    ',  13.8000,4,   7,  27,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1614,'ALICHI04    ',  13.8000,4,   7,  27,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1620,'AVALTV12    ',  13.2000,2,   7,  27,   8,0.98000,   1.1998,1.10000,0.90000,1.10000,0.90000
  1621,'AVALTG21    ',  13.2000,2,   7,  27,   4,1.02000,   2.1853,1.10000,0.90000,1.10000,0.90000
  1622,'AVALTG22    ',  11.0000,2,   7,  27,   8,1.01394,  -1.5369,1.10000,0.90000,1.10000,0.90000
  1623,'AVALTG23    ',  11.0000,2,   7,  27,   8,1.01394,  -1.5369,1.10000,0.90000,1.10000,0.90000
  1624,'BANDEO01    ',   0.7000,2,   1,  25,  11,1.00000,  -6.5068,1.10000,0.90000,1.10000,0.90000
  1629,'NEU1EO01    ',  12.0000,2,   7,  27,  11,1.00000,   3.4659,1.10000,0.90000,1.10000,0.90000
  1630,'ROCATG01    ',  15.0000,2,   7,  26,   4,1.02000,   6.8402,1.10000,0.90000,1.10000,0.90000
  1631,'ARROHI01    ',  13.8000,2,   7,  27,   6,1.04000,   2.1649,1.10000,0.90000,1.10000,0.90000
  1632,'ARROHI02    ',  13.8000,2,   7,  27,   6,1.04000,   2.1649,1.10000,0.90000,1.10000,0.90000
  1633,'ARROHI03    ',  13.8000,4,   7,  27,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1634,'LDLMDI01    ',  13.2000,2,   7,  27,   7,1.00000,   0.9380,1.10000,0.90000,1.10000,0.90000
  1635,'LMEAEO01    ',   0.7000,4,   7,  26,  11,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1636,'CALTEO01    ',   0.7000,4,   7,  26,  11,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1638,'SANDHI      ',   6.0000,2,   1,  25,   6,1.02949, -10.6465,1.10000,0.90000,1.10000,0.90000
  1639,'REALDI01    ',   0.4000,2,   1,  25,   7,1.03724, -20.3548,1.10000,0.90000,1.10000,0.90000
  1641,'CPIEHI01    ',  13.8000,2,   7,  25,   6,1.02000,  -0.6258,1.10000,0.90000,1.10000,0.90000
  1642,'CPIEHI02    ',  13.8000,4,   7,  25,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1643,'TRAPTG01    ',  11.0000,2,   7,  26,   4,0.90726, -21.9748,1.10000,0.90000,1.10000,0.90000
  1644,'TRAPTG15    ',  13.2000,2,   7,  26,   4,0.90726, -21.9748,1.10000,0.90000,1.10000,0.90000
  1646,'TRAPTG05    ',  11.0000,2,   7,  26,   4,0.90726, -21.9748,1.10000,0.90000,1.10000,0.90000
  1647,'CAMPATG     ',  13.2000,2,   7,  26,   4,0.86541, -25.4389,1.10000,0.90000,1.10000,0.90000
  1649,'PHDZTG02    ',  11.5000,4,   7,  27,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1650,'PHDZTG01    ',  11.5000,2,   7,  27,   4,1.02231,  -9.0988,1.10000,0.90000,1.10000,0.90000
  1651,'PAGUHI01    ',  15.7000,4,   7,  27,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1652,'PAGUHI02    ',  15.7000,4,   7,  27,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1653,'PAGUHI03    ',  15.7000,4,   7,  27,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1654,'PAGUHI04    ',  15.7000,4,   7,  27,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1655,'LCA2TG01    ',  11.5000,2,   7,  27,   4,1.02155,  -8.6787,1.10000,0.90000,1.10000,0.90000
  1658,'POM1EO01    ',   0.6600,2,   7,  26,  11,1.00000,   3.2633,1.10000,0.90000,1.10000,0.90000
  1661,'CHOCHI01    ',  16.0000,4,   7,  27,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1662,'CHOCHI02    ',  16.0000,4,   7,  27,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1663,'CHOCHI03    ',  16.0000,4,   7,  27,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1664,'CHOCHI04    ',  16.0000,4,   7,  27,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1665,'CHOCHI05    ',  16.0000,4,   7,  27,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1666,'CHOCHI06    ',  16.0000,4,   7,  27,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1671,'LDLATG01    ',  11.5000,2,   7,  27,   4,1.01000,   1.7335,1.10000,0.90000,1.10000,0.90000
  1672,'LDLATG02    ',  11.5000,2,   7,  27,   4,1.01621,  -4.6997,1.10000,0.90000,1.10000,0.90000
  1673,'LDLATG03    ',  11.5000,2,   7,  27,   4,1.01621,  -4.6997,1.10000,0.90000,1.10000,0.90000
  1674,'LDLATV01    ',  15.7500,2,   7,  27,   8,1.00000,  -2.6650,1.10000,0.90000,1.10000,0.90000
  1675,'LDLATG04    ',  11.5000,2,   7,  27,   4,1.01621,  -4.6997,1.10000,0.90000,1.10000,0.90000
  1676,'LCAMTG01    ',  11.5000,2,   7,  27,   4,1.02155,  -8.6787,1.10000,0.90000,1.10000,0.90000
  1677,'LDLATG05    ',  11.5000,2,   7,  27,   4,1.01621,  -4.6997,1.10000,0.90000,1.10000,0.90000
  1678,'BARIDI01    ',   0.4000,2,   7,  26,   7,0.91070, -10.4087,1.10000,0.90000,1.10000,0.90000
  1679,'GACHEO01    ',   0.7000,4,   1,  25,  11,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1681,'PPLEHI01    ',  13.8000,2,   7,  27,   6,0.95000,   2.3101,1.10000,0.90000,1.10000,0.90000
  1682,'PPLEHI02    ',  13.8000,2,   7,  27,   6,1.01119,  -3.4109,1.10000,0.90000,1.10000,0.90000
  1683,'PPLEHI03    ',  13.8000,4,   7,  27,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1684,'RSAUDI01    ',   0.3800,2,   7,  27,   7,0.97477, -13.5506,1.10000,0.90000,1.10000,0.90000
  1691,'PBANHI01    ',  16.0000,2,   7,  27,   6,1.01632,  -5.0951,1.10000,0.90000,1.10000,0.90000
  1692,'PBANHI02    ',  16.0000,2,   7,  27,   6,1.01632,  -5.0951,1.10000,0.90000,1.10000,0.90000
  1693,'HUIN.CC     ',  15.0000,4,   7,  27,   8,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1694,'PHUITG01    ',  11.5000,2,   7,  27,   4,1.02000,   1.9137,1.10000,0.90000,1.10000,0.90000
  1695,'ALOMDI01    ',   0.4000,2,   7,  27,   4,1.06000,  -8.9991,1.10000,0.90000,1.10000,0.90000
  1699,'ELOMDI01    ',   0.4000,2,   7,  26,   7,1.02000,  -4.7668,1.10000,0.90000,1.10000,0.90000
  1803,'CHNO.TER    ',  13.2000,1,   7,   2,  10,0.98697,  -2.5406,1.10000,0.90000,1.10000,0.90000
  1804,'CHOETER1    ',  13.2000,1,   7,   2,  10,0.98224,  -0.4409,1.10000,0.90000,1.10000,0.90000
  1805,'CHO.TER2    ',  13.2000,1,   7,   2,  10,1.04683,  -2.5104,1.10000,0.90000,1.10000,0.90000
  1806,'CHO.TER4    ',  13.2000,1,   7,   2,  10,1.04520,  -2.5938,1.10000,0.90000,1.10000,0.90000
  1809,'PBA2.TER    ',  33.0000,1,   7,   2,  10,1.04228,  -5.9558,1.10000,0.90000,1.10000,0.90000
  1810,'HER.TER1    ',  13.2000,1,   7,  27,  10,0.93857, -18.5305,1.10000,0.90000,1.10000,0.90000
  1811,'HER.TER2    ',  13.2000,1,   7,  27,  10,0.93721, -18.7145,1.10000,0.90000,1.10000,0.90000
  1812,'PUEL.TER    ',  13.2000,1,   1,   2,  10,0.96981, -10.1220,1.10000,0.90000,1.10000,0.90000
  1813,'ACAJTER1    ',  33.0000,1,   7,   2,  10,1.01007,  -0.1545,1.10000,0.90000,1.10000,0.90000
  1814,'ACAJTER2    ',  33.0000,1,   7,   2,  10,1.00507,   1.7086,1.10000,0.90000,1.10000,0.90000
  1815,'MACA.TER    ',  33.0000,4,   1,   2,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1816,'HER.TER3    ',  13.2000,1,   7,  27,  10,0.93656, -18.8017,1.10000,0.90000,1.10000,0.90000
  1817,'HER.TER4    ',  13.2000,1,   7,  27,  10,0.93641, -18.8222,1.10000,0.90000,1.10000,0.90000
  1818,'HUIN.TER    ',  33.0000,1,   7,  27,   2,0.98748,  -5.0923,1.10000,0.90000,1.10000,0.90000
  1820,'ELO.TER1    ',  13.2000,1,   7,  26,  10,1.01120,  -6.3674,1.10000,0.90000,1.10000,0.90000
  1821,'CHOETER2    ',  13.2000,4,   7,   2,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1822,'ELO.TER2    ',  13.2000,1,   7,  26,  10,1.01126,  -6.4007,1.10000,0.90000,1.10000,0.90000
  1823,'MAC.TER2    ',  33.0000,1,   1,   2,  10,1.03683, -11.2855,1.10000,0.90000,1.10000,0.90000
  1840,'ZAPALA      ',  13.2000,1,   7,  27,   1,0.99852,  -4.0686,1.10000,0.90000,1.10000,0.90000
  1841,'LAJAS       ',  13.2000,1,   7,  27,   1,0.99790,  -4.6576,1.10000,0.90000,1.10000,0.90000
  1850,'CIPODI01    ',  13.2000,2,   7,  26,   7,1.04458,  -2.7715,1.10000,0.90000,1.10000,0.90000
  1851,'GRO.TER1    ',  13.2000,4,   7,  26,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1864,'CES.TER1    ',  13.2000,1,   7,  26,   1,1.03553,  -2.7495,1.10000,0.90000,1.10000,0.90000
  1871,'TRAPIAL2    ',  13.2000,1,   7,  26,   2,0.93018, -19.0771,1.10000,0.90000,1.10000,0.90000
  2000,'B.BLANCA    ', 500.0000,1,   5,   2,  10,0.99877,  -6.0811,1.10000,0.90000,1.10000,0.90000
  2001,'GUIBROWN    ', 500.0000,1,   5,   2,  10,1.00449,  -5.5618,1.10000,0.90000,1.10000,0.90000
  2002,'CAMPANA     ', 500.0000,1,   5,   4,  10,1.00132, -10.9678,1.10000,0.90000,1.10000,0.90000
  2003,'BELGRANO1   ', 500.0000,1,   5,   4,  10,1.00444,  -9.7834,1.10000,0.90000,1.10000,0.90000
  2004,'HENDERS1    ', 500.0000,1,   5,   2,  10,1.00815, -11.4922,1.10000,0.90000,1.10000,0.90000
  2006,'HENDERS2    ', 500.0000,1,   5,   2,  10,1.00756,  -9.6949,1.10000,0.90000,1.10000,0.90000
  2008,'OLAVARRI    ', 500.0000,1,   5,   2,  10,1.01454,  -8.6817,1.10000,0.90000,1.10000,0.90000
  2009,'PI608 BB    ', 500.0000,1,   5,   2,  10,1.00343,  -5.6742,1.10000,0.90000,1.10000,0.90000
  2010,'OLA.BB1     ', 500.0000,1,   5,   2,  10,1.00194, -11.0952,1.10000,0.90000,1.10000,0.90000
  2011,'OLA.BB2     ', 500.0000,1,   5,   2,  10,1.00537, -10.3394,1.10000,0.90000,1.10000,0.90000
  2012,'OLA.AB1     ', 500.0000,1,   5,   2,  10,1.00995,  -6.6675,1.10000,0.90000,1.10000,0.90000
  2013,'OLA.AB2     ', 500.0000,1,   5,   2,  10,1.00365,  -6.8464,1.10000,0.90000,1.10000,0.90000
  2014,'PBUENA1     ', 500.0000,1,   5,   2,  10,0.99922,  -6.0831,1.10000,0.90000,1.10000,0.90000
  2015,'PI608 CHOELE', 500.0000,1,   5,   2,  10,1.00575,  -5.4456,1.10000,0.90000,1.10000,0.90000
  2016,'PBUENA2     ', 500.0000,1,   5,   2,  10,0.99922,  -6.0831,1.10000,0.90000,1.10000,0.90000
  2018,'ATUCHA 2    ', 500.0000,1,   5,   4,  10,1.00208,  -8.2625,1.10000,0.90000,1.10000,0.90000
  2020,'25MAYO_1    ', 500.0000,1,   5,   1,  10,1.01946, -10.8075,1.10000,0.90000,1.10000,0.90000
  2030,'CHARLONE    ', 500.0000,4,   5,   4,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2031,'CHAR.DI1    ', 500.0000,4,   5,   4,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2049,'VIVO.BB1    ', 500.0000,4,   5,   2,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2050,'VIVORATA    ', 500.0000,4,   5,   2,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2051,'VIVO.AB1    ', 500.0000,4,   5,   2,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2090,'RAMALLO     ', 500.0000,1,   5,   4,  10,1.00033,  -8.8446,1.10000,0.90000,1.10000,0.90000
  2092,'AES PARA    ', 500.0000,1,   5,   4,  10,1.00052,  -8.6884,1.10000,0.90000,1.10000,0.90000
  2100,'ATUCHA 1    ', 220.0000,1,   5,   3,  10,0.99788, -10.6087,1.10000,0.90000,1.10000,0.90000
  2102,'BRAGADO     ', 220.0000,1,   5,  21,  10,1.01637, -12.0799,1.10000,0.90000,1.10000,0.90000
  2104,'HENDERSO    ', 220.0000,1,   5,  21,  10,1.03709, -10.1025,1.10000,0.90000,1.10000,0.90000
  2105,'RAMALLOA    ', 220.0000,1,   5,   3,  10,1.01482, -12.7267,1.10000,0.90000,1.10000,0.90000
  2106,'RAMALLOB    ', 220.0000,1,   5,   3,  10,1.01482, -12.7267,1.10000,0.90000,1.10000,0.90000
  2107,'ARGENER     ', 220.0000,4,   5,   3,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2108,'SNICOLAS    ', 220.0000,1,   5,   3,  10,1.01622, -12.3820,1.10000,0.90000,1.10000,0.90000
  2110,'V. LIA      ', 220.0000,1,   5,   3,  10,1.00410, -11.8480,1.10000,0.90000,1.10000,0.90000
  2200,'9 JULIO     ', 132.0000,1,   5,  22,   1,1.04652, -23.8103,1.10000,0.90000,1.10000,0.90000
  2201,'SNIC.OESTE  ', 132.0000,1,   5,  23,  10,1.04368, -13.6267,1.10000,0.90000,1.10000,0.90000
  2202,'ATUCHA 1    ', 132.0000,1,   5,  23,  10,1.03166, -12.8724,1.10000,0.90000,1.10000,0.90000
  2203,'M.BURATO    ', 132.0000,1,   5,  24,  10,1.04006,   2.1578,1.10000,0.90000,1.10000,0.90000
  2204,'AZUL        ', 132.0000,1,   5,  21,   1,1.02014, -12.3083,1.10000,0.90000,1.10000,0.90000
  2205,'VILLALONGA  ', 132.0000,1,   5,  24,  10,1.04478,   4.7654,1.10000,0.90000,1.10000,0.90000
  2206,'B.BCA 1     ', 132.0000,1,   5,  24,  10,1.04708,  -3.9250,1.10000,0.90000,1.10000,0.90000
  2207,'CHARLONE    ', 132.0000,4,   5,  23,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2208,'B.BCA2      ', 132.0000,1,   5,  24,  10,1.04708,  -3.9250,1.10000,0.90000,1.10000,0.90000
  2209,'P1.DORREGO  ', 132.0000,1,   5,  24,  10,1.02042,  -8.6547,1.10000,0.90000,1.10000,0.90000
  2210,'BALCARCE    ', 132.0000,1,   5,  22,   1,1.03102, -21.4882,1.10000,0.90000,1.10000,0.90000
  2212,'BARKER      ', 132.0000,1,   5,  22,   1,1.02065, -15.7482,1.10000,0.90000,1.10000,0.90000
  2213,'LAOLLA      ', 132.0000,1,   5,  24,  10,1.01298, -11.5029,1.10000,0.90000,1.10000,0.90000
  2214,'BRAGADO1    ', 132.0000,1,   5,  21,   1,1.03086, -12.4906,1.10000,0.90000,1.10000,0.90000
  2215,'ACERBRAG    ', 132.0000,1,   5,  21,   2,1.03124, -12.5174,1.10000,0.90000,1.10000,0.90000
  2216,'BRAGADO2    ', 132.0000,1,   5,  21,   1,1.03086, -12.4906,1.10000,0.90000,1.10000,0.90000
  2217,'RETA        ', 132.0000,4,   5,  24,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2218,'PE_MIRAM    ', 132.0000,1,   5,  22,  10,1.02911, -18.4824,1.10000,0.90000,1.10000,0.90000
  2219,'GENOVEVA    ', 132.0000,1,   5,  24,  10,1.04323,  -3.1024,1.10000,0.90000,1.10000,0.90000
  2220,'CAL.AVEL    ', 132.0000,1,   5,  24,   2,1.00917, -11.8613,1.10000,0.90000,1.10000,0.90000
  2221,'AXION       ', 132.0000,1,   5,  23,   2,1.02485, -15.4312,1.10000,0.90000,1.10000,0.90000
  2222,'C.PATAG.    ', 132.0000,1,   5,  24,   1,1.04248,   4.3785,1.10000,0.90000,1.10000,0.90000
  2223,'CAMPANA2    ', 132.0000,1,   5,  23,  10,1.01570, -15.6915,1.10000,0.90000,1.10000,0.90000
  2224,'CAMPANA1    ', 132.0000,1,   5,  23,   1,1.01570, -15.6915,1.10000,0.90000,1.10000,0.90000
  2225,'PRAXAIR     ', 132.0000,1,   5,  23,   2,1.01692, -15.6587,1.10000,0.90000,1.10000,0.90000
  2226,'CHACABUC    ', 132.0000,1,   5,  21,   1,1.01407, -12.6774,1.10000,0.90000,1.10000,0.90000
  2227,'CHAC.IND    ', 132.0000,1,   5,  21,   2,1.01094, -12.4699,1.10000,0.90000,1.10000,0.90000
  2228,'CHASCOM1    ', 132.0000,1,   5,  21,  10,1.01982, -20.0401,1.10000,0.90000,1.10000,0.90000
  2229,'CHASCOM2    ', 132.0000,1,   5,  21,   1,1.01982, -20.0401,1.10000,0.90000,1.10000,0.90000
  2230,'CHIVILCO    ', 132.0000,1,   5,  21,   1,1.01008, -14.2314,1.10000,0.90000,1.10000,0.90000
  2231,'CHIVILC2    ', 132.0000,1,   5,  21,  10,1.01008, -14.2314,1.10000,0.90000,1.10000,0.90000
  2232,'DORREGO     ', 132.0000,1,   5,  24,   1,1.01833,  -9.1686,1.10000,0.90000,1.10000,0.90000
  2233,'CAMPANA 3   ', 132.0000,1,   5,  23,   1,1.00722, -15.9393,1.10000,0.90000,1.10000,0.90000
  2234,'C.SUAREZ    ', 132.0000,1,   5,  24,   1,1.01993,  -9.6172,1.10000,0.90000,1.10000,0.90000
  2235,'MHERMOSO    ', 132.0000,1,   5,  24,   1,1.02467,  -7.5988,1.10000,0.90000,1.10000,0.90000
  2236,'DOLORES     ', 132.0000,1,   5,  22,   1,1.02732, -21.7270,1.10000,0.90000,1.10000,0.90000
  2237,'TRESPICO.O  ', 132.0000,1,   5,  24,  10,1.03572,   0.4505,1.10000,0.90000,1.10000,0.90000
  2238,'G.CHAVE1    ', 132.0000,1,   5,  24,   1,1.01756, -14.0741,1.10000,0.90000,1.10000,0.90000
  2239,'BRANDSEN    ', 132.0000,1,   5,  21,   1,1.01733, -19.1661,1.10000,0.90000,1.10000,0.90000
  2240,'MADARIAG    ', 132.0000,1,   5,  22,   1,1.03136, -22.6717,1.10000,0.90000,1.10000,0.90000
  2241,'TRESPICOS   ', 132.0000,1,   5,  24,  10,1.03269,  -3.3557,1.10000,0.90000,1.10000,0.90000
  2242,'PUEYRRED    ', 132.0000,1,   5,  22,   1,1.04658, -23.7984,1.10000,0.90000,1.10000,0.90000
  2243,'PUEYRRE2    ', 132.0000,1,   5,  22,   1,1.04639, -23.7643,1.10000,0.90000,1.10000,0.90000
  2244,'HENDERS1    ', 132.0000,1,   5,  21,   1,1.04890, -11.8459,1.10000,0.90000,1.10000,0.90000
  2245,'HENDERS2    ', 132.0000,1,   5,  21,  10,1.04890, -11.8459,1.10000,0.90000,1.10000,0.90000
  2246,'PEHUAJO     ', 132.0000,1,   5,  21,   1,1.05118, -14.1454,1.10000,0.90000,1.10000,0.90000
  2247,'G.VILLEG    ', 132.0000,1,   5,  21,  10,1.03409, -16.4950,1.10000,0.90000,1.10000,0.90000
  2248,'JARA        ', 132.0000,1,   5,  22,   1,1.04658, -23.7857,1.10000,0.90000,1.10000,0.90000
  2249,'JARA 2      ', 132.0000,1,   5,  22,   1,1.04635, -23.7413,1.10000,0.90000,1.10000,0.90000
  2250,'LOSTEROS    ', 132.0000,1,   5,  22,  10,1.02105,  -9.6710,1.10000,0.90000,1.10000,0.90000
  2251,'V.FRAYGUEN  ', 132.0000,1,   5,  22,  10,1.03725, -20.5710,1.10000,0.90000,1.10000,0.90000
  2252,'JUNIN 2     ', 132.0000,1,   5,  21,   1,1.00401, -17.3369,1.10000,0.90000,1.10000,0.90000
  2253,'I.M.S.A.    ', 132.0000,1,   5,  21,   2,1.00403, -17.2609,1.10000,0.90000,1.10000,0.90000
  2254,'LAPRIDA     ', 132.0000,1,   5,  24,   1,1.02951,  -8.6116,1.10000,0.90000,1.10000,0.90000
  2255,'PE_LASARMAS ', 132.0000,1,   5,  22,  10,1.03006, -21.6261,1.10000,0.90000,1.10000,0.90000
  2256,'LASARMAS    ', 132.0000,1,   5,  22,   1,1.02909, -21.2580,1.10000,0.90000,1.10000,0.90000
  2257,'AYACUCHO    ', 132.0000,4,   5,  22,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2258,'TERMINAL    ', 132.0000,1,   5,  22,   1,1.04662, -23.8078,1.10000,0.90000,1.10000,0.90000
  2259,'TERMINA2    ', 132.0000,1,   5,  22,   1,1.04648, -23.7883,1.10000,0.90000,1.10000,0.90000
  2260,'FLORES1     ', 132.0000,1,   5,  21,   1,1.01986, -14.4742,1.10000,0.90000,1.10000,0.90000
  2261,'ROSAS       ', 132.0000,1,   5,  21,  10,1.01824, -15.5796,1.10000,0.90000,1.10000,0.90000
  2262,'FLORES2     ', 132.0000,1,   5,  21,  10,1.01986, -14.4742,1.10000,0.90000,1.10000,0.90000
  2263,'NEWTON      ', 132.0000,1,   5,  21,   2,1.01757, -15.6215,1.10000,0.90000,1.10000,0.90000
  2264,'LINCOLN     ', 132.0000,1,   5,  21,  10,1.00561, -16.3897,1.10000,0.90000,1.10000,0.90000
  2265,'CACHARI     ', 132.0000,1,   5,  21,  10,1.02029, -13.5832,1.10000,0.90000,1.10000,0.90000
  2266,'L.NEGRA     ', 132.0000,1,   5,  24,   2,1.00940, -11.8230,1.10000,0.90000,1.10000,0.90000
  2267,'RAUCH       ', 132.0000,1,   5,  21,   2,1.01920, -13.6597,1.10000,0.90000,1.10000,0.90000
  2268,'LUJANBA1    ', 132.0000,1,   5,  21,   1,1.00905, -13.9511,1.10000,0.90000,1.10000,0.90000
  2269,'LUJANBA2    ', 132.0000,1,   5,  21,  10,1.00905, -13.9511,1.10000,0.90000,1.10000,0.90000
  2270,'LUJAN II    ', 132.0000,1,   5,  21,   1,1.01830, -13.2862,1.10000,0.90000,1.10000,0.90000
  2271,'LINCO33_01  ',  33.0000,1,   5,  21,   1,0.99199, -18.2928,1.10000,0.90000,1.10000,0.90000
  2272,'TG MAJO2    ', 132.0000,1,   5,  22,   1,1.02298, -23.3246,1.10000,0.90000,1.10000,0.90000
  2273,'TG MAJO1    ', 132.0000,1,   5,  22,  10,1.02298, -23.3246,1.10000,0.90000,1.10000,0.90000
  2274,'M.PLATA1    ', 132.0000,1,   5,  22,   1,1.04624, -23.6655,1.10000,0.90000,1.10000,0.90000
  2275,'LINCO13_01  ',  13.2000,1,   5,  21,   1,0.98640, -19.1063,1.10000,0.90000,1.10000,0.90000
  2276,'M.PLATA2    ', 132.0000,1,   5,  22,  10,1.04624, -23.6655,1.10000,0.90000,1.10000,0.90000
  2277,'ETSUR.MDP   ', 132.0000,1,   5,  22,   1,1.04662, -23.7843,1.10000,0.90000,1.10000,0.90000
  2278,'MERCEDE1    ', 132.0000,1,   5,  21,   1,1.00193, -14.8459,1.10000,0.90000,1.10000,0.90000
  2279,'ETSUR.TRANS1', 132.0000,1,   5,  24,  10,1.04667, -23.7626,1.10000,0.90000,1.10000,0.90000
  2280,'MERCEDE2    ', 132.0000,1,   5,  21,   1,1.00193, -14.8459,1.10000,0.90000,1.10000,0.90000
  2281,'ETSUR.TRANS2', 132.0000,1,   5,  24,  10,1.04664, -23.7915,1.10000,0.90000,1.10000,0.90000
  2282,'MIRAMAR     ', 132.0000,1,   5,  22,   1,1.03450, -20.6879,1.10000,0.90000,1.10000,0.90000
  2283,'PSYMBB      ', 132.0000,4,   5,  24,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2284,'MONTE       ', 132.0000,1,   5,  21,   1,1.01546, -17.5515,1.10000,0.90000,1.10000,0.90000
  2285,'PIQ.WAY.BB  ', 132.0000,4,   5,  24,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2286,'NECOCHE1    ', 132.0000,1,   5,  22,  10,1.02860, -18.2072,1.10000,0.90000,1.10000,0.90000
  2287,'BARKER2     ', 132.0000,1,   5,  22,  10,1.02196, -15.2892,1.10000,0.90000,1.10000,0.90000
  2288,'NECOCHE2    ', 132.0000,1,   5,  22,   1,1.02860, -18.2072,1.10000,0.90000,1.10000,0.90000
  2289,'WAYRA.I     ', 132.0000,4,   5,  24,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2290,'NORTE II    ', 132.0000,1,   5,  24,   1,1.03546,  -3.9419,1.10000,0.90000,1.10000,0.90000
  2291,'CHANARES    ', 132.0000,1,   5,  24,   1,1.03255,  -3.7350,1.10000,0.90000,1.10000,0.90000
  2292,'NCAMP1      ', 132.0000,1,   5,  23,  10,1.02494, -15.3924,1.10000,0.90000,1.10000,0.90000
  2293,'25MAY_01    ', 132.0000,1,   5,  21,  10,1.02510, -11.5487,1.10000,0.90000,1.10000,0.90000
  2294,'NCAMP2      ', 132.0000,1,   5,  23,   2,1.02494, -15.3924,1.10000,0.90000,1.10000,0.90000
  2295,'CASTELLA    ', 132.0000,1,   5,  24,  10,1.04459,  -1.0235,1.10000,0.90000,1.10000,0.90000
  2296,'OLAVARR1    ', 132.0000,1,   5,  22,  10,1.02845, -10.5780,1.10000,0.90000,1.10000,0.90000
  2298,'OLAVARR2    ', 132.0000,1,   5,  22,  10,1.02845, -10.5780,1.10000,0.90000,1.10000,0.90000
  2299,'CHILLAR     ', 132.0000,1,   5,  24,   2,1.02367, -12.6907,1.10000,0.90000,1.10000,0.90000
  2300,'OLAV.VIE    ', 132.0000,1,   5,  24,   1,1.01088, -11.7809,1.10000,0.90000,1.10000,0.90000
  2302,'P. LURO     ', 132.0000,1,   5,  24,   1,1.04080,   3.0599,1.10000,0.90000,1.10000,0.90000
  2304,'P.PRENSA    ', 132.0000,1,   5,  23,   2,0.96739, -19.7194,1.10000,0.90000,1.10000,0.90000
  2305,'COLON       ', 132.0000,1,   5,  23,   1,1.01340, -16.6627,1.10000,0.90000,1.10000,0.90000
  2306,'PERGAMI1    ', 132.0000,1,   5,  23,  10,1.02108, -16.0761,1.10000,0.90000,1.10000,0.90000
  2307,'PERGAMI2    ', 132.0000,1,   5,  23,   1,1.02108, -16.0761,1.10000,0.90000,1.10000,0.90000
  2308,'PQBB. 1     ', 132.0000,1,   5,  24,   2,1.02936,  -4.4720,1.10000,0.90000,1.10000,0.90000
  2309,'PROFERTI    ', 132.0000,1,   5,  24,   2,1.02853,  -4.5307,1.10000,0.90000,1.10000,0.90000
  2310,'PQBB. 2     ', 132.0000,1,   5,  24,   2,1.02936,  -4.4720,1.10000,0.90000,1.10000,0.90000
  2311,'SOLALBAN    ', 132.0000,1,   5,  24,   2,1.02968,  -4.4506,1.10000,0.90000,1.10000,0.90000
  2312,'PBUENA      ', 132.0000,1,   5,  24,   1,1.02885,  -4.2768,1.10000,0.90000,1.10000,0.90000
  2313,'PBUENA2     ', 132.0000,1,   5,  24,  10,1.02885,  -4.2768,1.10000,0.90000,1.10000,0.90000
  2314,'PIGUE 1     ', 132.0000,1,   5,  24,   1,1.01721,  -8.1012,1.10000,0.90000,1.10000,0.90000
  2315,'CLOR-SOD    ', 132.0000,1,   5,  24,   2,1.02932,  -4.4761,1.10000,0.90000,1.10000,0.90000
  2316,'PIGUE 2     ', 132.0000,1,   5,  24,  10,1.01721,  -8.1012,1.10000,0.90000,1.10000,0.90000
  2317,'COL.SEC     ',  33.0000,1,   5,  23,   1,1.00084, -18.5263,1.10000,0.90000,1.10000,0.90000
  2318,'PINAMAR     ', 132.0000,1,   5,  22,  10,1.02813, -23.4944,1.10000,0.90000,1.10000,0.90000
  2319,'COL.TER     ',  13.2000,1,   5,  23,   1,0.99614, -19.2360,1.10000,0.90000,1.10000,0.90000
  2320,'PRINGLES    ', 132.0000,1,   5,  24,   1,1.03414,  -6.5302,1.10000,0.90000,1.10000,0.90000
  2321,'INDIO RI    ', 132.0000,1,   5,  24,   2,1.03236,  -6.7135,1.10000,0.90000,1.10000,0.90000
  2322,'P. ALTA     ', 132.0000,1,   5,  24,  10,1.03375,  -4.3799,1.10000,0.90000,1.10000,0.90000
  2323,'P. ALTA2    ', 132.0000,1,   5,  24,   1,1.03375,  -4.3799,1.10000,0.90000,1.10000,0.90000
  2324,'QUEQUEN     ', 132.0000,1,   5,  22,   1,1.02911, -18.3218,1.10000,0.90000,1.10000,0.90000
  2325,'RAMA.IND    ', 132.0000,1,   5,  23,   2,1.02378, -15.6879,1.10000,0.90000,1.10000,0.90000
  2326,'RAMALLO1    ', 132.0000,1,   5,  23,  10,1.04133, -14.4781,1.10000,0.90000,1.10000,0.90000
  2327,'RAMALLO2    ', 132.0000,1,   5,  23,  10,1.04133, -14.4781,1.10000,0.90000,1.10000,0.90000
  2328,'ROJAS       ', 132.0000,1,   5,  21,   1,1.01054, -16.8749,1.10000,0.90000,1.10000,0.90000
  2329,'PUAN        ', 132.0000,1,   5,  24,  10,1.01539,  -8.4845,1.10000,0.90000,1.10000,0.90000
  2330,'SALADILL    ', 132.0000,1,   5,  21,   1,1.02144, -12.4921,1.10000,0.90000,1.10000,0.90000
  2331,'CT.S.PEDRO  ', 132.0000,1,   5,   1,  10,0.97712, -18.9475,1.10000,0.90000,1.10000,0.90000
  2332,'S.CLEMEN    ', 132.0000,1,   5,  22,   1,1.02635, -23.2875,1.10000,0.90000,1.10000,0.90000
  2333,'PI.31.32    ', 132.0000,1,   5,  23,  10,1.03489, -14.8113,1.10000,0.90000,1.10000,0.90000
  2334,'SNICOLA1    ', 132.0000,1,   5,  23,  10,1.03895, -14.6212,1.10000,0.90000,1.10000,0.90000
  2335,'VRES-SNI    ', 132.0000,1,   5,  23,  10,1.03298, -14.8993,1.10000,0.90000,1.10000,0.90000
  2336,'SNICOLA2    ', 132.0000,1,   5,  23,  10,1.03895, -14.6212,1.10000,0.90000,1.10000,0.90000
  2338,'S.PEDRO1    ', 132.0000,1,   5,  23,  10,0.97712, -18.9475,1.10000,0.90000,1.10000,0.90000
  2339,'S.PEDRO2    ', 132.0000,1,   5,  23,   1,0.97712, -18.9475,1.10000,0.90000,1.10000,0.90000
  2340,'M.TUYU      ', 132.0000,1,   5,  22,   1,1.02378, -23.3602,1.10000,0.90000,1.10000,0.90000
  2341,'DALMAUX     ', 132.0000,1,   5,  23,   2,1.01570, -15.6915,1.10000,0.90000,1.10000,0.90000
  2342,'DALMINE0    ', 132.0000,1,   5,  23,   2,1.02250, -15.6241,1.10000,0.90000,1.10000,0.90000
  2343,'DALMINE1    ', 132.0000,1,   5,  23,   2,1.02250, -15.6241,1.10000,0.90000,1.10000,0.90000
  2344,'SIDERAR     ', 132.0000,1,   5,  23,   2,1.03911, -14.6631,1.10000,0.90000,1.10000,0.90000
  2345,'BOLIVAR     ', 132.0000,1,   5,  21,   1,1.04972, -11.5818,1.10000,0.90000,1.10000,0.90000
  2346,'TANDIL1     ', 132.0000,1,   5,  22,   1,1.02009, -17.1191,1.10000,0.90000,1.10000,0.90000
  2347,'TANDIL2     ', 132.0000,1,   5,  22,  10,1.02009, -17.1191,1.10000,0.90000,1.10000,0.90000
  2348,'TLAUQUE1    ', 132.0000,1,   5,  21,   1,1.01029, -16.3265,1.10000,0.90000,1.10000,0.90000
  2349,'TLAUQUE2    ', 132.0000,1,   5,  21,  10,1.01029, -16.3265,1.10000,0.90000,1.10000,0.90000
  2350,'3ARROYOS    ', 132.0000,1,   5,  24,   1,1.00791, -13.0898,1.10000,0.90000,1.10000,0.90000
  2351,'CORTI       ', 132.0000,1,   5,  24,  10,1.04722,  -3.6996,1.10000,0.90000,1.10000,0.90000
  2352,'SNIC-URB    ', 132.0000,1,   5,  23,   1,1.03746, -14.7167,1.10000,0.90000,1.10000,0.90000
  2353,'PQBB. 3     ', 132.0000,1,   5,  24,   2,1.02936,  -4.4720,1.10000,0.90000,1.10000,0.90000
  2354,'URBANABB    ', 132.0000,1,   5,  24,   1,1.02863,  -4.3816,1.10000,0.90000,1.10000,0.90000
  2355,'VADELMAR    ', 132.0000,1,   5,  22,   1,1.02906, -23.4626,1.10000,0.90000,1.10000,0.90000
  2356,'V.GESSEL    ', 132.0000,1,   5,  22,   1,1.03216, -23.3371,1.10000,0.90000,1.10000,0.90000
  2357,'PIQ.BB.COR  ', 132.0000,1,   5,  24,  10,1.04741,  -3.9139,1.10000,0.90000,1.10000,0.90000
  2358,'V. LIA      ', 132.0000,1,   5,  23,  10,1.02715, -13.3452,1.10000,0.90000,1.10000,0.90000
  2360,'ZARATE1     ', 132.0000,1,   5,  23,   1,1.01146, -15.6272,1.10000,0.90000,1.10000,0.90000
  2361,'CTSALTO2    ', 132.0000,1,   5,  23,   4,1.00499, -11.4134,1.10000,0.90000,1.10000,0.90000
  2362,'ZARATE2     ', 132.0000,1,   5,  23,   1,1.01146, -15.6272,1.10000,0.90000,1.10000,0.90000
  2363,'PALMAS.1    ', 132.0000,1,   5,  23,   1,1.00293, -16.3992,1.10000,0.90000,1.10000,0.90000
  2364,'SALTO       ', 132.0000,1,   5,  23,   1,1.00490, -11.4219,1.10000,0.90000,1.10000,0.90000
  2365,'PROTISA     ', 132.0000,1,   5,  23,   2,1.00088, -16.5455,1.10000,0.90000,1.10000,0.90000
  2366,'SA ARECO    ', 132.0000,1,   5,  23,   1,1.02369, -13.9758,1.10000,0.90000,1.10000,0.90000
  2367,'EASTMAN     ', 132.0000,1,   5,  23,   2,1.00076, -16.5549,1.10000,0.90000,1.10000,0.90000
  2368,'CTPALMAS    ', 132.0000,1,   5,  23,  10,1.00293, -16.3992,1.10000,0.90000,1.10000,0.90000
  2369,'LIM.SF-ER   ', 132.0000,1,   8,  28,  10,1.03259, -12.2704,1.10000,0.90000,1.10000,0.90000
  2370,'TOYOTA      ', 132.0000,1,   5,  23,   2,1.01456, -15.5833,1.10000,0.90000,1.10000,0.90000
  2371,'TANDIL_IND  ', 132.0000,1,   5,  22,   1,1.01954, -16.7268,1.10000,0.90000,1.10000,0.90000
  2372,'DCAM-VLI    ', 132.0000,1,   5,  23,  10,1.02605, -13.7931,1.10000,0.90000,1.10000,0.90000
  2374,'BARADERO    ', 132.0000,1,   5,  23,   1,0.96053, -20.2240,1.10000,0.90000,1.10000,0.90000
  2378,'TORNQUIS    ', 132.0000,1,   5,  24,   1,1.02534,  -5.1434,1.10000,0.90000,1.10000,0.90000
  2380,'CORCEMAR    ', 132.0000,1,   5,  23,   2,1.01889, -15.5219,1.10000,0.90000,1.10000,0.90000
  2382,'ROSALES1    ', 132.0000,1,   5,  24,   1,1.03287,  -4.4268,1.10000,0.90000,1.10000,0.90000
  2384,'TONINAS1    ', 132.0000,1,   5,  22,   1,1.02471, -23.3598,1.10000,0.90000,1.10000,0.90000
  2385,'SNICOLA3    ', 132.0000,1,   5,  23,   1,1.03895, -14.6212,1.10000,0.90000,1.10000,0.90000
  2386,'RUTA2.1     ', 132.0000,1,   5,  22,   1,1.04650, -23.7415,1.10000,0.90000,1.10000,0.90000
  2387,'SNICOLA4    ', 132.0000,1,   5,  23,   1,1.03895, -14.6212,1.10000,0.90000,1.10000,0.90000
  2388,'SNIC SNICTG ', 132.0000,1,   5,  23,   1,1.03895, -14.6212,1.10000,0.90000,1.10000,0.90000
  2389,'BAJOHONDO   ', 132.0000,1,   5,  24,  10,1.04037,  -4.4036,1.10000,0.90000,1.10000,0.90000
  2390,'PAMPITA1    ', 132.0000,1,   5,  24,   2,1.02511, -10.3675,1.10000,0.90000,1.10000,0.90000
  2391,'PIQ.CHA.CAS ', 132.0000,1,   5,  24,  10,1.04436,  -1.0573,1.10000,0.90000,1.10000,0.90000
  2400,'CTLUJAII    ', 132.0000,1,   5,  21,   4,1.01865, -13.2482,1.10000,0.90000,1.10000,0.90000
  2410,'VIVORATA    ', 132.0000,1,   5,  22,  10,1.04335, -23.1562,1.10000,0.90000,1.10000,0.90000
  2501,'BBL.TER1    ',  13.2000,1,   5,  24,  10,0.92923,  -3.6268,1.10000,0.90000,1.10000,0.90000
  2502,'BBL.TER2    ',  13.2000,1,   5,  24,  10,0.93279,  -3.7631,1.10000,0.90000,1.10000,0.90000
  2503,'HEN.TER1    ',  13.2000,4,   5,   2,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2504,'3-LOMAS     ',  66.0000,1,   5,  21,   1,1.01590, -19.2202,1.10000,0.90000,1.10000,0.90000
  2505,'OLAV13_01   ',  13.2000,1,   5,   2,  10,0.98351, -10.7900,1.10000,0.90000,1.10000,0.90000
  2506,'OLAV13_02   ',  13.2000,1,   5,   2,  10,0.98349, -10.8038,1.10000,0.90000,1.10000,0.90000
  2507,'PEHUAJO     ',  66.0000,1,   5,  21,   1,1.01501, -14.8014,1.10000,0.90000,1.10000,0.90000
  2508,'TLAUQUE1    ',  66.0000,1,   5,  21,   1,1.05056, -17.0177,1.10000,0.90000,1.10000,0.90000
  2509,'LUJAN       ',  66.0000,1,   5,  21,   1,1.03340, -15.7411,1.10000,0.90000,1.10000,0.90000
  2510,'SA AREC1    ',  66.0000,1,   5,  23,  10,1.00819, -16.7353,1.10000,0.90000,1.10000,0.90000
  2511,'CSARMIE1    ',  66.0000,1,   5,  23,   1,0.97697, -21.0666,1.10000,0.90000,1.10000,0.90000
  2512,'ARRECIFE    ',  66.0000,1,   5,  23,   1,0.98143, -20.3623,1.10000,0.90000,1.10000,0.90000
  2513,'PERGAMIN    ',  66.0000,1,   5,  23,  10,1.01777, -17.6886,1.10000,0.90000,1.10000,0.90000
  2514,'BRAGADO     ',  66.0000,1,   5,  21,   1,1.04704, -13.6010,1.10000,0.90000,1.10000,0.90000
  2515,'9JULBA1     ',  66.0000,1,   5,  21,   1,1.01486, -15.9164,1.10000,0.90000,1.10000,0.90000
  2516,'9JULBA1     ',  66.0000,1,   5,  21,  10,1.01486, -15.9164,1.10000,0.90000,1.10000,0.90000
  2517,'RIVADBA     ',  66.0000,1,   5,  21,   1,1.02553, -18.5794,1.10000,0.90000,1.10000,0.90000
  2518,'CCASARES    ',  66.0000,1,   5,  21,   1,1.00995, -16.1490,1.10000,0.90000,1.10000,0.90000
  2519,'GVILLEG     ',  66.0000,4,   5,  21,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2520,'SA AREC2    ',  66.0000,1,   5,  23,   1,1.00819, -16.7353,1.10000,0.90000,1.10000,0.90000
  2521,'CSARMIE2    ',  66.0000,1,   5,  23,  10,0.97697, -21.0666,1.10000,0.90000,1.10000,0.90000
  2522,'PEHUAJO2    ',  66.0000,1,   5,  21,  10,1.01501, -14.8014,1.10000,0.90000,1.10000,0.90000
  2523,'TLAUQUE2    ',  66.0000,1,   5,  21,  10,1.05056, -17.0177,1.10000,0.90000,1.10000,0.90000
  2524,'ARRECIFE    ',  33.0000,1,   5,  23,   1,0.98694, -20.3623,1.10000,0.90000,1.10000,0.90000
  2525,'ARRECIFE    ',  12.0000,4,   5,  23,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2526,'RAM.TER3    ',  33.0000,4,   5,   4,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2527,'CAST33_01   ',  33.0000,1,   5,  24,  10,1.03958,   1.7276,1.10000,0.90000,1.10000,0.90000
  2528,'LUJ-AUX     ',  66.0000,1,   5,  21,   1,0.99093, -17.5007,1.10000,0.90000,1.10000,0.90000
  2529,'CAST33_02   ',  33.0000,1,   5,  24,  10,1.04180,   1.9787,1.10000,0.90000,1.10000,0.90000
  2530,'SALIQUEL    ',  66.0000,1,   5,  21,   1,1.00558, -19.8729,1.10000,0.90000,1.10000,0.90000
  2531,'OLAV13_03   ',  13.2000,4,   5,   2,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2532,'BG I 66     ',  66.0000,1,   5,  21,   1,1.03767, -13.9242,1.10000,0.90000,1.10000,0.90000
  2533,'BHON33_01   ',  33.0000,1,   5,  24,  10,1.01772,  -1.8138,1.10000,0.90000,1.10000,0.90000
  2534,'25MAYO66    ',  66.0000,1,   5,  21,   1,1.02111, -14.4808,1.10000,0.90000,1.10000,0.90000
  2535,'CAST13_01   ',  13.2000,1,   5,  24,  10,1.03955,   1.7527,1.10000,0.90000,1.10000,0.90000
  2536,'LHERAS66    ',  66.0000,1,   5,  21,   1,1.00805, -18.6436,1.10000,0.90000,1.10000,0.90000
  2537,'CAST13_02   ',  13.2000,1,   5,  24,  10,1.03955,   1.7527,1.10000,0.90000,1.10000,0.90000
  2538,'LOBOS 66    ',  66.0000,1,   5,  21,   1,0.99780, -20.7472,1.10000,0.90000,1.10000,0.90000
  2539,'LOBOS       ',  33.0000,1,   5,  21,   1,1.03462, -19.9147,1.10000,0.90000,1.10000,0.90000
  2540,'RIVAD 33    ',  33.0000,4,   5,  21,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2541,'ARMA13_01   ',  13.2000,4,   5,  22,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2542,'RIVA13.2    ',  13.2000,4,   5,  21,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2543,'HEN.TER3    ',  13.8000,1,   5,   2,  10,1.00831, -10.1652,1.10000,0.90000,1.10000,0.90000
  2544,'GVILLE33_01 ',  33.0000,1,   5,  21,   1,1.01885, -18.1582,1.10000,0.90000,1.10000,0.90000
  2545,'CSARMIE     ',  33.0000,1,   5,  23,  10,0.99597, -19.6479,1.10000,0.90000,1.10000,0.90000
  2546,'GVILLE13_01 ',  13.2000,1,   5,  21,   1,1.01454, -18.8196,1.10000,0.90000,1.10000,0.90000
  2547,'CSARMIE     ',  13.2000,1,   5,  23,  10,1.00723, -18.8521,1.10000,0.90000,1.10000,0.90000
  2548,'PEH1.TER    ',  13.2000,1,   5,  21,   1,1.01819, -14.9293,1.10000,0.90000,1.10000,0.90000
  2549,'SALT.SEC    ',  33.0000,1,   5,  23,   1,1.01316, -13.0434,1.10000,0.90000,1.10000,0.90000
  2550,'SALT.TER    ',  13.2000,1,   5,  23,   1,1.00928, -13.5912,1.10000,0.90000,1.10000,0.90000
  2551,'GENO33_01   ',  33.0000,1,   5,  24,  10,1.01703,  -0.4799,1.10000,0.90000,1.10000,0.90000
  2552,'GENO13_01   ',  13.2000,1,   5,  24,  10,1.01616,  -0.3681,1.10000,0.90000,1.10000,0.90000
  2553,'ENER13_01   ',  13.2000,1,   5,  24,  10,1.00649,   0.1664,1.10000,0.90000,1.10000,0.90000
  2554,'ENER33_02   ',  33.0000,1,   5,  24,  10,1.01106,   0.0906,1.10000,0.90000,1.10000,0.90000
  2555,'ENER33_01   ',  33.0000,1,   5,  24,  10,1.00903,  -0.2078,1.10000,0.90000,1.10000,0.90000
  2556,'LASARMAS    ',  33.0000,1,   5,  22,   1,0.98214, -23.0358,1.10000,0.90000,1.10000,0.90000
  2557,'JUNI33_01   ',  33.0000,1,   5,  21,   1,0.99787, -18.8796,1.10000,0.90000,1.10000,0.90000
  2558,'JUNI13_01   ',  13.2000,1,   5,  21,   1,0.99789, -19.3322,1.10000,0.90000,1.10000,0.90000
  2559,'TRESP33_01  ',  33.0000,1,   5,  24,  10,1.02384,   3.2010,1.10000,0.90000,1.10000,0.90000
  2560,'NOR.TER1    ',  13.2000,1,   5,  24,   1,1.03980,  -5.4680,1.10000,0.90000,1.10000,0.90000
  2561,'NOR.TER2    ',  13.2000,1,   5,  24,  11,1.03672,  -5.5656,1.10000,0.90000,1.10000,0.90000
  2562,'NORTE2_1    ',  33.0000,1,   5,  24,   1,1.04240,  -5.0878,1.10000,0.90000,1.10000,0.90000
  2563,'NORTE2_2    ',  33.0000,1,   5,  24,  11,1.04240,  -5.0878,1.10000,0.90000,1.10000,0.90000
  2564,'NORTE_1     ',  33.0000,1,   5,  24,  11,1.04254,  -5.0634,1.10000,0.90000,1.10000,0.90000
  2565,'GRIO33_1    ',  33.0000,1,   5,  24,  11,1.04158,  -0.0129,1.10000,0.90000,1.10000,0.90000
  2566,'GRIO33_2    ',  33.0000,1,   5,  24,  11,1.04129,  -0.1729,1.10000,0.90000,1.10000,0.90000
  2567,'LASARMAS    ',  13.2000,1,   5,  22,   1,0.98158, -23.1035,1.10000,0.90000,1.10000,0.90000
  2568,'TRESP13_01  ',  13.2000,1,   5,  24,  10,1.02203,   3.4950,1.10000,0.90000,1.10000,0.90000
  2569,'ARMA33_01   ',  33.0000,4,   5,  22,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2572,'LTERO33_01  ',  33.0000,1,   5,  22,  10,1.00793,  -6.8082,1.10000,0.90000,1.10000,0.90000
  2573,'CHANARES    ',  33.0000,1,   5,  24,   1,1.01877,  -4.9720,1.10000,0.90000,1.10000,0.90000
  2574,'PUNTO_E     ',  33.0000,1,   5,  24,   1,1.00581,  -5.4332,1.10000,0.90000,1.10000,0.90000
  2575,'ETANO       ',  33.0000,1,   5,  24,   1,1.00268,  -5.5533,1.10000,0.90000,1.10000,0.90000
  2576,'CORT33_01   ',  33.0000,1,   5,  24,  10,1.04319,  -1.0982,1.10000,0.90000,1.10000,0.90000
  2577,'CORT33_02   ',  33.0000,1,   5,  24,  10,1.05179,  -0.9718,1.10000,0.90000,1.10000,0.90000
  2578,'RETA33_3    ',  33.0000,4,   5,  24,  11,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2579,'RETA33_4    ',  33.0000,4,   5,  24,  11,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2580,'RETA33_1    ',  33.0000,4,   5,  24,  11,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2581,'RETA33_2    ',  33.0000,4,   5,  24,  11,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2582,'MIRA33_01   ',  33.0000,1,   5,  22,  10,1.01219, -16.0722,1.10000,0.90000,1.10000,0.90000
  2583,'MIRA33_02   ',  33.0000,1,   5,  22,  10,1.01219, -16.0722,1.10000,0.90000,1.10000,0.90000
  2584,'MIRA33_03   ',  33.0000,1,   5,  22,  10,1.01455, -15.7646,1.10000,0.90000,1.10000,0.90000
  2585,'MIRA33_04   ',  33.0000,1,   5,  22,  10,1.01455, -15.7646,1.10000,0.90000,1.10000,0.90000
  2586,'VILL33_01   ',  33.0000,1,   5,  24,  10,1.02903,   7.2952,1.10000,0.90000,1.10000,0.90000
  2587,'VILL33_02   ',  33.0000,1,   5,  24,  10,1.03177,   7.6056,1.10000,0.90000,1.10000,0.90000
  2588,'VSEC33_01   ',  33.0000,1,   5,  24,  10,1.01476,   4.6339,1.10000,0.90000,1.10000,0.90000
  2589,'VSEC33_02   ',  33.0000,1,   5,  24,  10,1.01501,   5.1624,1.10000,0.90000,1.10000,0.90000
  2590,'VSEC13_01   ',  13.2000,1,   5,  24,  10,1.01365,   4.7493,1.10000,0.90000,1.10000,0.90000
  2591,'VSEC13_02   ',  13.2000,1,   5,  24,  10,1.01365,   4.7493,1.10000,0.90000,1.10000,0.90000
  2592,'NECO33_01   ',  33.0000,1,   5,  22,  10,1.01148, -17.5832,1.10000,0.90000,1.10000,0.90000
  2593,'NECO13_01   ',  13.2000,1,   5,  22,   1,1.00767, -18.2032,1.10000,0.90000,1.10000,0.90000
  2594,'NECO33_02   ',  33.0000,1,   5,  22,  10,1.00741, -18.2031,1.10000,0.90000,1.10000,0.90000
  2595,'NECO33_02   ',  33.0000,1,   5,  22,  10,1.01708, -16.1110,1.10000,0.90000,1.10000,0.90000
  2596,'PERG13_01   ',  13.2000,1,   5,  23,   1,1.00730, -17.8364,1.10000,0.90000,1.10000,0.90000
  2598,'CORT33_03   ',  33.0000,1,   5,  24,  10,1.01815,  -1.0283,1.10000,0.90000,1.10000,0.90000
  2599,'CORT33_04   ',  33.0000,1,   5,  24,  10,1.02206,  -0.7988,1.10000,0.90000,1.10000,0.90000
  2600,'ROJOTG01    ',  11.5000,2,   5,  23,   4,1.05000, -10.7798,1.10000,0.90000,1.10000,0.90000
  2601,'MDPATG21    ',  13.2000,4,   5,  22,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2602,'MDPATG12    ',  13.2000,4,   5,  22,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2603,'MDPATG13    ',  13.2000,4,   5,  22,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2605,'COLBDI01    ',   0.4000,4,   5,  23,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2606,'ARGETG01    ',  15.7000,4,   5,  23,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2607,'MDPATV07    ',  13.2000,4,   5,  22,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2608,'MDPATV08    ',  13.2000,4,   5,  22,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2609,'MDPATG19    ',  13.2000,2,   5,  22,   4,1.04652, -23.8103,1.10000,0.90000,1.10000,0.90000
  2610,'ATUCNUCL    ',  21.0000,2,   5,  23,   9,0.97000,  -3.2494,1.10000,0.90000,1.10000,0.90000
  2611,'NECOTV01    ',  13.2000,4,   5,  22,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2612,'NECOTV02    ',  13.2000,4,   5,  22,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2613,'NECOTV03    ',  13.2000,4,   5,  22,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2614,'NECOTV04    ',  13.2000,4,   5,  22,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2615,'ARREDI01    ',   0.4000,4,   5,  23,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2616,'MDPATG22    ',  13.2000,4,   5,  22,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2617,'WAY1EO01    ',   0.7000,4,   5,  24,  11,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2618,'ROJOTG02    ',  11.5000,2,   5,  23,   4,1.05000, -10.7798,1.10000,0.90000,1.10000,0.90000
  2619,'ROJOTG03    ',  11.5000,2,   5,  23,   4,1.04368, -13.6267,1.10000,0.90000,1.10000,0.90000
  2620,'ATU2NUCL    ',  21.0000,3,   5,  23,   9,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2621,'BRKETG01    ',  11.5000,2,   5,  22,   4,1.02196, -15.2892,1.10000,0.90000,1.10000,0.90000
  2622,'BRKETG02    ',  11.5000,2,   5,  22,   4,1.02196, -15.2892,1.10000,0.90000,1.10000,0.90000
  2624,'BRKETG03    ',  11.5000,2,   5,  22,   4,1.02196, -15.2892,1.10000,0.90000,1.10000,0.90000
  2625,'BROWTG01    ',  20.0000,2,   5,  24,   4,1.00148,  -5.8059,1.10000,0.90000,1.10000,0.90000
  2626,'BROWTG02    ',  20.0000,2,   5,  24,   4,1.00148,  -5.8059,1.10000,0.90000,1.10000,0.90000
  2627,'BROWTV01    ',  20.0000,4,   5,  24,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2628,'MDPATG23    ',  11.5000,2,   5,  22,   4,1.04652, -23.8103,1.10000,0.90000,1.10000,0.90000
  2629,'BBLATV29    ',  20.0000,4,   5,  24,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2630,'BBLATV30    ',  20.0000,4,   5,  24,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2631,'MDPATG24    ',  11.5000,2,   5,  22,   4,1.04652, -23.8103,1.10000,0.90000,1.10000,0.90000
  2632,'LUJBTG01    ',  11.5000,2,   5,  21,   4,1.05000,  -8.0226,1.10000,0.90000,1.10000,0.90000
  2633,'LUJBTG02    ',  11.5000,2,   5,  21,   4,1.05000,  -8.0226,1.10000,0.90000,1.10000,0.90000
  2634,'BRAGTG34    ',  11.5000,2,   5,  21,   4,1.03086, -12.4906,1.10000,0.90000,1.10000,0.90000
  2635,'SOLATG01    ',  11.5000,2,   5,  24,   8,1.03000,   1.1677,1.10000,0.90000,1.10000,0.90000
  2636,'SOLATG02    ',  11.5000,2,   5,  24,   8,1.03000,   1.1677,1.10000,0.90000,1.10000,0.90000
  2637,'BRKETG04    ',  11.5000,2,   5,  22,   4,1.02196, -15.2892,1.10000,0.90000,1.10000,0.90000
  2638,'LOBODI01    ',   0.3800,2,   5,  21,   7,1.05000, -19.5856,1.10000,0.90000,1.10000,0.90000
  2639,'BRAGTG56    ',  11.5000,2,   5,  21,   4,1.04936,  -7.2168,1.10000,0.90000,1.10000,0.90000
  2640,'MDAJTG57    ',  13.2000,2,   5,  22,   4,1.01000, -20.6770,1.10000,0.90000,1.10000,0.90000
  2641,'LINCDI01    ',   0.4000,4,   5,  21,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2642,'VGADDI01    ',   0.4000,4,   5,  21,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2643,'SAL2TG01    ',  11.5000,2,   5,  21,   4,1.00000,  -8.9041,1.10000,0.90000,1.10000,0.90000
  2644,'BBLMDI13    ',  13.2000,2,   5,  24,   7,1.00000,   0.8654,1.10000,0.90000,1.10000,0.90000
  2645,'PEDRTG01    ',  11.0000,2,   5,  23,   4,0.97712, -18.9475,1.10000,0.90000,1.10000,0.90000
  2646,'ZARATG01    ',  11.0000,2,   5,  23,   4,1.00293, -16.3992,1.10000,0.90000,1.10000,0.90000
  2647,'ZARATG02    ',  11.0000,2,   5,  23,   4,1.00293, -16.3992,1.10000,0.90000,1.10000,0.90000
  2648,'LCASEO01    ',  12.0000,2,   5,  24,  11,1.04000,   3.4763,1.10000,0.90000,1.10000,0.90000
  2650,'BRKETV01    ',  11.5000,2,   5,  22,   5,1.02196, -15.2892,1.10000,0.90000,1.10000,0.90000
  2651,'BBLMDI46    ',  13.2000,2,   5,  24,   7,1.02885,  -4.2768,1.10000,0.90000,1.10000,0.90000
  2652,'JUNIDI01    ',   0.3800,2,   5,  21,   7,1.00733, -18.4161,1.10000,0.90000,1.10000,0.90000
  2653,'CSARDI01    ',   0.4000,2,   5,  23,   7,1.03000, -17.3332,1.10000,0.90000,1.10000,0.90000
  2654,'BRAGTG12    ',  11.5000,2,   5,  21,   4,1.03086, -12.4906,1.10000,0.90000,1.10000,0.90000
  2655,'PEDRTG02    ',  11.0000,2,   5,  23,   4,0.97712, -18.9475,1.10000,0.90000,1.10000,0.90000
  2656,'ARMATG03    ',  11.5000,4,   5,  22,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2657,'ARMATG12    ',  13.2000,2,   5,  22,   4,0.98918, -22.4454,1.10000,0.90000,1.10000,0.90000
  2658,'PAM1EO01    ',   0.7890,4,   5,  24,  11,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2659,'PAM1EO02    ',   0.7890,4,   5,  24,  11,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2660,'CORTEO01    ',   0.6500,2,   5,  24,  11,1.05000,   1.0413,1.10000,0.90000,1.10000,0.90000
  2661,'CORTEO02    ',   0.6500,2,   5,  24,  11,1.05000,   1.0413,1.10000,0.90000,1.10000,0.90000
  2662,'MIRAEO01    ',   0.7000,2,   5,  22,  11,1.00000, -13.5858,1.10000,0.90000,1.10000,0.90000
  2663,'MIRAEO02    ',   0.7000,2,   5,  22,  11,1.00000, -13.5858,1.10000,0.90000,1.10000,0.90000
  2664,'ZARATG03    ',  11.0000,2,   5,  23,   4,1.00293, -16.3992,1.10000,0.90000,1.10000,0.90000
  2665,'ZARATG04    ',  11.0000,2,   5,  23,   4,1.00293, -16.3992,1.10000,0.90000,1.10000,0.90000
  2666,'ROJOTG04    ',  11.5000,2,   5,  23,   4,1.04368, -13.6267,1.10000,0.90000,1.10000,0.90000
  2667,'ROJOTV01    ',  11.5000,2,   5,  23,   5,1.05000, -11.2733,1.10000,0.90000,1.10000,0.90000
  2668,'PEDRTG03    ',  11.0000,2,   5,  23,   4,0.97712, -18.9475,1.10000,0.90000,1.10000,0.90000
  2669,'PEDRTV01    ',  11.5000,4,   5,  23,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2670,'SIDETV      ',  13.2000,2,   5,  23,   5,1.05000, -11.1196,1.10000,0.90000,1.10000,0.90000
  2671,'SNICTV11    ',  13.2000,4,   5,  23,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2672,'SNICTV12    ',  13.2000,4,   5,  23,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2673,'SNICTV13    ',  13.2000,4,   5,  23,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2674,'SNICTV14    ',  13.2000,4,   5,  23,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2675,'SNICTV15    ',  20.0000,2,   5,  23,   5,1.02000, -10.4040,1.10000,0.90000,1.10000,0.90000
  2676,'SNICTG01    ',  11.0000,4,   5,  23,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2677,'AESPTG04    ',  11.0000,4,   5,  23,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2678,'ENE1EO01    ',  12.0000,2,   5,  24,  11,1.00000,   1.7099,1.10000,0.90000,1.10000,0.90000
  2679,'APARTV01    ',  13.2000,2,   5,  23,   5,1.05000, -20.4124,1.10000,0.90000,1.10000,0.90000
  2680,'VGESTG12    ',  13.2000,4,   5,  22,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2681,'PAMEEO01    ',   0.6500,2,   5,  24,  11,1.00000,   1.4542,1.10000,0.90000,1.10000,0.90000
  2682,'VGESTG14    ',  13.2000,4,   5,  22,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2686,'MIR1DI01    ',   0.4000,4,   5,  22,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2687,'VGESTG18    ',  11.5000,2,   5,  22,   4,1.03216, -23.3371,1.10000,0.90000,1.10000,0.90000
  2688,'GRIOEO01    ',   0.6900,2,   5,  24,  11,1.03942,   0.1670,1.10000,0.90000,1.10000,0.90000
  2689,'VLONEO01    ',   0.6500,2,   5,  24,  11,1.02000,   9.5966,1.10000,0.90000,1.10000,0.90000
  2690,'VSECEO01    ',   0.6900,2,   5,  24,  11,1.00000,   6.8090,1.10000,0.90000,1.10000,0.90000
  2691,'NEC1EO01    ',   0.6500,2,   5,  22,  11,1.00000, -13.7750,1.10000,0.90000,1.10000,0.90000
  2692,'AESPTG01    ',  15.0000,2,   5,  23,   8,1.00000,  -7.6367,1.10000,0.90000,1.10000,0.90000
  2693,'AESPTG02    ',  15.0000,2,   5,  23,   8,1.00000,  -7.6367,1.10000,0.90000,1.10000,0.90000
  2694,'AESPTV01    ',  20.0000,2,   5,  23,   8,1.00000,  -6.0287,1.10000,0.90000,1.10000,0.90000
  2695,'GBELTG01    ',  20.0000,2,   5,  23,   8,0.98000,  -7.2971,1.10000,0.90000,1.10000,0.90000
  2696,'GBELTG02    ',  20.0000,2,   5,  23,   8,0.98000,  -7.2971,1.10000,0.90000,1.10000,0.90000
  2697,'GBELTV01    ',  20.0000,2,   5,  23,   8,0.98000,  -7.6687,1.10000,0.90000,1.10000,0.90000
  2698,'OLADTG12    ',  11.5000,4,   5,  24,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2699,'CERITV01    ',  13.2000,4,   5,  24,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2800,'ATU1.TER    ',  13.8000,1,   5,   3,  10,0.98211, -13.2752,1.10000,0.90000,1.10000,0.90000
  2802,'BGD.TER1    ',  13.2000,1,   5,  21,  10,1.03096, -12.4838,1.10000,0.90000,1.10000,0.90000
  2803,'HEN.TER2    ',  13.2000,4,   5,   2,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2804,'NCAM.TER    ',  13.2000,1,   5,   4,  10,1.02804, -15.0403,1.10000,0.90000,1.10000,0.90000
  2805,'GENO13_02   ',  13.2000,1,   5,  24,  10,1.02701,  -1.8866,1.10000,0.90000,1.10000,0.90000
  2806,'LAU.TER1    ',  13.2000,1,   5,  21,  10,1.04912, -17.1561,1.10000,0.90000,1.10000,0.90000
  2807,'LAU.TER2    ',  13.2000,1,   5,  21,  10,1.04912, -17.1561,1.10000,0.90000,1.10000,0.90000
  2808,'VLIA.TER    ',  13.8000,1,   5,   3,  10,1.02759, -13.5642,1.10000,0.90000,1.10000,0.90000
  2809,'RAM.TER1    ',  13.8000,1,   5,   3,  10,1.04189, -14.4126,1.10000,0.90000,1.10000,0.90000
  2810,'PER.TER1    ',  13.2000,1,   5,  23,  10,1.01766, -17.7500,1.10000,0.90000,1.10000,0.90000
  2811,'PER.TER2    ',  13.2000,1,   5,  23,  10,1.01766, -17.7500,1.10000,0.90000,1.10000,0.90000
  2812,'CHA.TER1    ',  33.0000,4,   5,   4,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2813,'CHA.TER2    ',  33.0000,4,   5,   4,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2814,'LTERO13_01  ',  13.2000,1,   5,  22,  10,1.00684,  -6.5394,1.10000,0.90000,1.10000,0.90000
  2815,'BGD.TER3    ',  13.2000,1,   5,  21,  10,1.04642, -13.7507,1.10000,0.90000,1.10000,0.90000
  2816,'BGD.TER4    ',  13.2000,1,   5,  21,  10,1.04642, -13.7507,1.10000,0.90000,1.10000,0.90000
  2817,'BGD.TER2    ',  13.2000,1,   5,  21,  10,1.03096, -12.4838,1.10000,0.90000,1.10000,0.90000
  2819,'HE.TER4     ',  13.2000,4,   5,  21,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2820,'RAM.TER2    ',  13.8000,1,   5,   3,  10,1.04189, -14.4126,1.10000,0.90000,1.10000,0.90000
  2821,'GENO33_03   ',  33.0000,1,   5,  24,  10,1.02514,  -1.3519,1.10000,0.90000,1.10000,0.90000
  2822,'ARMA13_02   ',  13.2000,4,   5,  22,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2823,'NCAM.TE2    ',  13.2000,1,   5,   4,  10,1.02702, -15.1559,1.10000,0.90000,1.10000,0.90000
  2825,'MMJ.TER1    ',  13.2000,1,   5,  22,  10,1.01456, -21.6660,1.10000,0.90000,1.10000,0.90000
  2826,'PEH2.TER    ',  13.2000,4,   5,  21,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2827,'RAM.TER9    ',  13.2000,4,   5,   4,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2828,'HEN.TER7    ',  33.0000,1,   5,   2,  10,1.04868, -11.9781,1.10000,0.90000,1.10000,0.90000
  2829,'25M.TER1    ',  33.0000,1,   5,  21,  10,1.02570, -11.6248,1.10000,0.90000,1.10000,0.90000
  2830,'25M.TER2    ',  33.0000,1,   5,  21,  10,1.02570, -11.6248,1.10000,0.90000,1.10000,0.90000
  2831,'MIRA13_02   ',  13.2000,1,   5,  22,   1,1.02691, -22.6798,1.10000,0.90000,1.10000,0.90000
  2832,'PERG33_01   ',  33.0000,1,   5,  23,   1,1.00374, -17.2955,1.10000,0.90000,1.10000,0.90000
  2833,'RAM.TER4    ',  13.2000,1,   5,   4,  10,1.00688, -13.0891,1.10000,0.90000,1.10000,0.90000
  2834,'MIRA33_01   ',  33.0000,1,   5,  22,  10,1.03450, -20.6879,1.10000,0.90000,1.10000,0.90000
  2835,'MIRA33_02   ',  33.0000,1,   5,  22,  10,1.02978, -21.8841,1.10000,0.90000,1.10000,0.90000
  2836,'ATU1.TER    ',  13.2000,1,   5,   3,  10,1.03348, -13.0354,1.10000,0.90000,1.10000,0.90000
  2838,'TRESP33_02  ',  33.0000,1,   5,  24,  10,1.02513,   3.8987,1.10000,0.90000,1.10000,0.90000
  2839,'TRESP33_03  ',  33.0000,1,   5,  24,  10,1.02513,   3.8987,1.10000,0.90000,1.10000,0.90000
  2861,'VIV.TER1    ',  33.0000,4,   5,  22,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2862,'VIV.TER2    ',  33.0000,4,   5,  22,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2863,'BHON33_02   ',  33.0000,1,   5,  24,  10,1.01821,  -1.6782,1.10000,0.90000,1.10000,0.90000
  2864,'WAYRA33_01  ',  33.0000,4,   5,  24,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2877,'GENO33_01   ',  33.0000,1,   5,  24,  10,1.02748,  -1.9358,1.10000,0.90000,1.10000,0.90000
  2886,'MIRA13_01   ',  13.2000,1,   5,  22,   1,1.03450, -20.6879,1.10000,0.90000,1.10000,0.90000
  2890,'CHA.TER     ',  13.8000,1,   5,  24,   1,0.96988,  -5.4098,1.10000,0.90000,1.10000,0.90000
  2905,'BAHIEO01    ',   0.6500,2,   5,  24,  11,1.00000,   0.4928,1.10000,0.90000,1.10000,0.90000
  2906,'ARMAEO01    ',   0.6900,4,   5,  22,  11,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  2908,'GNV2EO01    ',   0.6500,2,   5,  24,  11,1.00000,   0.9352,1.10000,0.90000,1.10000,0.90000
  2910,'TEROEO01    ',   0.7000,2,   5,  22,  11,1.00000,  -4.6837,1.10000,0.90000,1.10000,0.90000
  2911,'GNV1EO01    ',   0.7000,2,   5,  24,  11,1.00000,   1.8414,1.10000,0.90000,1.10000,0.90000
  2914,'SJMTEO01    ',   0.7000,2,   5,  24,  11,1.01207,   5.8714,1.10000,0.90000,1.10000,0.90000
  2915,'SJMTEO02    ',   0.7000,2,   5,  24,  11,1.01207,   5.8714,1.10000,0.90000,1.10000,0.90000
  2996,'PERGDI01    ',   0.4000,2,   5,  23,  13,1.00000, -16.8064,1.10000,0.90000,1.10000,0.90000
  3000,'EZEIZA      ', 500.0000,1,   4,   1,  10,1.00000, -11.2315,1.10000,0.90000,1.10000,0.90000
  3002,'ABASTO      ', 500.0000,1,   4,   1,  10,1.01400, -10.9073,1.10000,0.90000,1.10000,0.90000
  3003,'EZBPASS     ', 500.0000,1,   4,   1,  10,1.01062, -10.8810,1.10000,0.90000,1.10000,0.90000
  3004,'RODRGUEZ    ', 500.0000,1,   4,   1,  10,1.00293, -10.8308,1.10000,0.90000,1.10000,0.90000
  3005,'EZE.GENETG01', 500.0000,1,   4,   1,  10,0.99941, -11.0911,1.10000,0.90000,1.10000,0.90000
  3006,'EZE GENETG02', 500.0000,1,   4,   1,  10,0.99941, -11.0911,1.10000,0.90000,1.10000,0.90000
  3007,'EZE GENETV03', 500.0000,1,   4,   1,  10,0.99843, -10.9771,1.10000,0.90000,1.10000,0.90000
  3100,'ABASTO      ', 220.0000,1,   4,  10,  10,1.02536, -13.9826,1.10000,0.90000,1.10000,0.90000
  3101,'EZEIZA 4    ', 220.0000,4,   4,  10,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3102,'A.BROWN1    ', 220.0000,1,   4,  10,  10,1.02111, -14.1091,1.10000,0.90000,1.10000,0.90000
  3104,'A.BROWN2    ', 220.0000,1,   4,  10,  10,1.02111, -14.1091,1.10000,0.90000,1.10000,0.90000
  3105,'HUDSON      ', 220.0000,1,   4,  10,  10,1.02777, -14.4497,1.10000,0.90000,1.10000,0.90000
  3106,'BOSQUES     ', 220.0000,1,   4,  10,  10,1.02631, -14.4492,1.10000,0.90000,1.10000,0.90000
  3107,'COSTANER1   ', 220.0000,1,   4,  10,  10,1.02969, -14.2988,1.10000,0.90000,1.10000,0.90000
  3108,'COSTANER2   ', 220.0000,1,   4,  10,  10,1.02969, -14.2988,1.10000,0.90000,1.10000,0.90000
  3109,'AZOPARDO    ', 220.0000,1,   4,  10,  10,1.02978, -14.3100,1.10000,0.90000,1.10000,0.90000
  3110,'EZEIZA 2    ', 220.0000,1,   4,  10,  10,1.00179, -13.2521,1.10000,0.90000,1.10000,0.90000
  3111,'PI.TRD 2    ', 220.0000,1,   4,  10,  10,1.00684, -14.8571,1.10000,0.90000,1.10000,0.90000
  3112,'EZEIZA 3    ', 220.0000,1,   4,  10,  10,1.01926, -12.9039,1.10000,0.90000,1.10000,0.90000
  3113,'PI.TRD 3    ', 220.0000,1,   4,  10,  10,1.00684, -14.8571,1.10000,0.90000,1.10000,0.90000
  3114,'EZE-CAS1    ', 220.0000,1,   4,  10,  10,0.99978, -14.2259,1.10000,0.90000,1.10000,0.90000
  3115,'TRANSRAD    ', 220.0000,1,   4,  10,  10,1.00681, -14.8606,1.10000,0.90000,1.10000,0.90000
  3116,'EZE-CAS2    ', 220.0000,1,   4,  10,  10,0.99978, -14.2259,1.10000,0.90000,1.10000,0.90000
  3118,'EZE-PMO1    ', 220.0000,1,   4,  10,  10,1.00923, -15.0610,1.10000,0.90000,1.10000,0.90000
  3119,'EZE-PMO2    ', 220.0000,1,   4,  10,  10,1.00923, -15.0609,1.10000,0.90000,1.10000,0.90000
  3120,'RODRIGU1    ', 220.0000,1,   4,  10,  10,1.01063, -13.9959,1.10000,0.90000,1.10000,0.90000
  3121,'EZEIZA4     ', 220.0000,4,   4,  10,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3122,'RODRIGU2    ', 220.0000,1,   4,  10,  10,1.01033, -14.1012,1.10000,0.90000,1.10000,0.90000
  3124,'CASANOV1    ', 220.0000,1,   4,  10,  10,0.99952, -14.2888,1.10000,0.90000,1.10000,0.90000
  3125,'ENS.BARRAG_2', 220.0000,1,   4,  10,  10,1.02842, -14.6113,1.10000,0.90000,1.10000,0.90000
  3126,'CASANOV2    ', 220.0000,1,   4,  10,  10,0.99952, -14.2888,1.10000,0.90000,1.10000,0.90000
  3127,'ENS.BARRAG_1', 220.0000,1,   4,  10,  10,1.02842, -14.6113,1.10000,0.90000,1.10000,0.90000
  3128,'LA PLATA    ', 220.0000,1,   4,  10,  10,1.02060, -14.4565,1.10000,0.90000,1.10000,0.90000
  3129,'P1 BAR-HUD  ', 220.0000,1,   4,  10,  10,1.02814, -14.5203,1.10000,0.90000,1.10000,0.90000
  3130,'MALAVER1    ', 220.0000,1,   4,  10,  10,1.01987, -15.9901,1.10000,0.90000,1.10000,0.90000
  3131,'P2 BAR-HUD  ', 220.0000,1,   4,  10,  10,1.02814, -14.5203,1.10000,0.90000,1.10000,0.90000
  3132,'MALAVER2    ', 220.0000,1,   4,  10,  10,1.02949, -14.9823,1.10000,0.90000,1.10000,0.90000
  3134,'MATHEU 1    ', 220.0000,1,   4,  10,  10,1.01144, -15.3120,1.10000,0.90000,1.10000,0.90000
  3136,'MATHEU 2    ', 220.0000,1,   4,  10,  10,1.01144, -15.3120,1.10000,0.90000,1.10000,0.90000
  3137,'ZAPPALO1    ', 220.0000,1,   4,  10,  10,1.00169, -14.0600,1.10000,0.90000,1.10000,0.90000
  3138,'MORON 1     ', 220.0000,1,   4,  10,  10,1.01496, -15.3619,1.10000,0.90000,1.10000,0.90000
  3139,'ZAPPALO2    ', 220.0000,1,   4,  10,  10,1.00171, -14.1358,1.10000,0.90000,1.10000,0.90000
  3140,'MORON 2     ', 220.0000,1,   4,  10,  10,1.01496, -15.3619,1.10000,0.90000,1.10000,0.90000
  3141,'PI.TALAG    ', 220.0000,1,   4,  10,  10,1.02014, -15.9559,1.10000,0.90000,1.10000,0.90000
  3142,'MOR-MALA    ', 220.0000,1,   4,  10,  10,1.01914, -15.8717,1.10000,0.90000,1.10000,0.90000
  3143,'PI.TUNAS    ', 220.0000,1,   4,  10,  10,1.02036, -15.9753,1.10000,0.90000,1.10000,0.90000
  3144,'PMORENO1    ', 220.0000,1,   4,  10,  10,1.00923, -15.0899,1.10000,0.90000,1.10000,0.90000
  3145,'PMORENO2    ', 220.0000,1,   4,  10,  10,1.00924, -15.0902,1.10000,0.90000,1.10000,0.90000
  3146,'TALAR       ', 220.0000,1,   4,  10,  10,1.02152, -16.0739,1.10000,0.90000,1.10000,0.90000
  3147,'PI.TALAR    ', 220.0000,1,   4,  10,  10,1.02080, -16.0102,1.10000,0.90000,1.10000,0.90000
  3148,'MATHEU_3    ', 220.0000,1,   4,  10,  10,1.01144, -15.3120,1.10000,0.90000,1.10000,0.90000
  3149,'EDISON      ', 220.0000,1,   4,  15,  10,1.01637, -16.2821,1.10000,0.90000,1.10000,0.90000
  3150,'COLEG220    ', 220.0000,1,   4,  10,  10,1.02377, -16.1185,1.10000,0.90000,1.10000,0.90000
  3160,'PNUE220     ', 220.0000,1,   4,  10,  10,1.02348, -15.9464,1.10000,0.90000,1.10000,0.90000
  3196,'MALVIBA1    ', 132.0000,1,   4,  12,   1,1.00736, -14.0044,1.10000,0.90000,1.10000,0.90000
  3197,'MALVIBA2    ', 132.0000,1,   4,  12,   1,1.01280, -17.5437,1.10000,0.90000,1.10000,0.90000
  3198,'CATONAS1    ', 132.0000,1,   4,  12,   1,0.99880, -14.3492,1.10000,0.90000,1.10000,0.90000
  3199,'CATONAS2    ', 132.0000,1,   4,  12,   1,0.99880, -14.3492,1.10000,0.90000,1.10000,0.90000
  3200,'9 JULIO     ', 132.0000,1,   4,  16,   1,1.01293, -15.1725,1.10000,0.90000,1.10000,0.90000
  3201,'EZEIZA 1    ', 132.0000,1,   4,   1,  10,0.94536, -13.0469,1.10000,0.90000,1.10000,0.90000
  3202,'ALT.LAF1    ', 132.0000,1,   4,  14,   1,0.99088, -15.8434,1.10000,0.90000,1.10000,0.90000
  3203,'EZEIZA 2    ', 132.0000,4,   4,   1,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3204,'ABA.TER1    ', 132.0000,1,   4,   1,  10,1.01029, -13.8764,1.10000,0.90000,1.10000,0.90000
  3205,'EZEIZA 3    ', 132.0000,1,   4,   1,  10,0.97777, -13.5685,1.10000,0.90000,1.10000,0.90000
  3206,'ABA.TER2    ', 132.0000,1,   4,   1,  10,1.01029, -13.8764,1.10000,0.90000,1.10000,0.90000
  3207,'EZE.TER7    ', 132.0000,1,   4,   1,   1,0.94319, -13.0488,1.10000,0.90000,1.10000,0.90000
  3208,'P.I. N1     ', 132.0000,1,   4,  17,   1,1.00775, -14.0084,1.10000,0.90000,1.10000,0.90000
  3209,'EZE1132     ', 132.0000,1,   4,  16,  10,1.02116, -13.7686,1.10000,0.90000,1.10000,0.90000
  3210,'AGRON.AZ    ', 132.0000,1,   4,   9,   1,0.97302, -20.2926,1.10000,0.90000,1.10000,0.90000
  3211,'ANGELETI    ', 132.0000,1,   4,  16,   1,1.01310, -16.7804,1.10000,0.90000,1.10000,0.90000
  3212,'AGRON.RO    ', 132.0000,1,   4,  15,   1,1.01773, -16.7038,1.10000,0.90000,1.10000,0.90000
  3213,'AUSTRIA     ', 132.0000,1,   4,  15,   1,1.01960, -16.5429,1.10000,0.90000,1.10000,0.90000
  3214,'ALBERDI     ', 132.0000,1,   4,  13,   1,1.00066, -16.5772,1.10000,0.90000,1.10000,0.90000
  3215,'EZE2132     ', 132.0000,1,   4,  16,  10,1.02116, -13.7686,1.10000,0.90000,1.10000,0.90000
  3216,'A.BROWN1    ', 132.0000,1,   4,  16,   1,1.01312, -16.7734,1.10000,0.90000,1.10000,0.90000
  3217,'MATANZA2    ', 132.0000,1,   4,  13,   1,1.00079, -16.6054,1.10000,0.90000,1.10000,0.90000
  3218,'AUTODRMO    ', 132.0000,1,   4,  13,   1,1.00054, -16.5914,1.10000,0.90000,1.10000,0.90000
  3219,'P.N.CELE    ', 132.0000,1,   4,  18,  10,1.02176, -14.8783,1.10000,0.90000,1.10000,0.90000
  3220,'AZCUENAG    ', 132.0000,1,   4,   9,   1,1.00419, -18.0103,1.10000,0.90000,1.10000,0.90000
  3221,'AZOPARDO II ', 132.0000,1,   4,   9,   1,1.01308, -15.1247,1.10000,0.90000,1.10000,0.90000
  3222,'AZOPA.AZ    ', 132.0000,1,   4,   9,   1,1.01310, -15.1232,1.10000,0.90000,1.10000,0.90000
  3223,'AZOPA.CE    ', 132.0000,1,   4,  18,   1,1.02143, -14.9017,1.10000,0.90000,1.10000,0.90000
  3224,'BANCALAR    ', 132.0000,1,   4,  17,   1,0.99486, -18.0826,1.10000,0.90000,1.10000,0.90000
  3225,'SAN VICENTE ', 132.0000,1,   4,  16,   1,1.01177, -17.0156,1.10000,0.90000,1.10000,0.90000
  3226,'BARRACAS    ', 132.0000,1,   4,  13,   1,1.01321, -15.1330,1.10000,0.90000,1.10000,0.90000
  3227,'GLEW        ', 132.0000,1,   4,  16,   1,1.01318, -16.8214,1.10000,0.90000,1.10000,0.90000
  3228,'BENAVDEZ    ', 132.0000,1,   4,  17,   1,0.99127, -19.3908,1.10000,0.90000,1.10000,0.90000
  3229,'MASCHWIT    ', 132.0000,1,   4,  17,   1,0.99441, -18.8834,1.10000,0.90000,1.10000,0.90000
  3230,'BOSQUES     ', 132.0000,1,   4,  11,  10,1.00595, -16.9005,1.10000,0.90000,1.10000,0.90000
  3231,'ZUCAMOR     ', 132.0000,1,   4,  11,   1,1.00526, -17.1488,1.10000,0.90000,1.10000,0.90000
  3232,'BOULOGNE    ', 132.0000,1,   4,  17,   1,0.99755, -18.1719,1.10000,0.90000,1.10000,0.90000
  3233,'URQUIZA     ', 132.0000,1,   4,  15,   1,0.97455, -20.1775,1.10000,0.90000,1.10000,0.90000
  3234,'BOUL-EDI    ', 132.0000,1,   4,  17,  10,1.00051, -18.1806,1.10000,0.90000,1.10000,0.90000
  3235,'CTMATHEU    ', 132.0000,1,   4,  17,   4,0.99827, -18.2737,1.10000,0.90000,1.10000,0.90000
  3236,'BURZACO     ', 132.0000,1,   4,  16,   1,1.01259, -16.8563,1.10000,0.90000,1.10000,0.90000
  3237,'BURZACT2    ', 132.0000,1,   4,  16,  10,1.01277, -16.8270,1.10000,0.90000,1.10000,0.90000
  3238,'BURZACT1    ', 132.0000,1,   4,  16,  10,1.01280, -16.8224,1.10000,0.90000,1.10000,0.90000
  3239,'PI.MONT2    ', 132.0000,1,   4,  16,  10,1.01308, -16.7861,1.10000,0.90000,1.10000,0.90000
  3240,'CABALLIT    ', 132.0000,1,   4,  13,   1,1.00083, -16.5808,1.10000,0.90000,1.10000,0.90000
  3241,'PI.MONT1    ', 132.0000,1,   4,  16,  10,1.01309, -16.7842,1.10000,0.90000,1.10000,0.90000
  3242,'CALCHQBA    ', 132.0000,1,   4,  11,   1,1.00543, -17.3292,1.10000,0.90000,1.10000,0.90000
  3243,'PINEYRO     ', 132.0000,1,   4,  16,   1,1.01299, -15.1917,1.10000,0.90000,1.10000,0.90000
  3244,'CALCHQT     ', 132.0000,1,   4,  11,  10,1.00551, -17.3217,1.10000,0.90000,1.10000,0.90000
  3245,'EMP.COSTA   ', 132.0000,1,   4,  18,  10,1.01322, -15.1069,1.10000,0.90000,1.10000,0.90000
  3246,'CALZADA     ', 132.0000,1,   4,  16,   1,1.01204, -16.9232,1.10000,0.90000,1.10000,0.90000
  3247,'LIBERTAD    ', 132.0000,1,   4,  12,   1,1.00859, -16.8854,1.10000,0.90000,1.10000,0.90000
  3248,'CANUELAS    ', 132.0000,1,   4,  16,   1,1.01465, -14.1830,1.10000,0.90000,1.10000,0.90000
  3249,'PI-CANUE    ', 132.0000,1,   4,  16,  10,1.02093, -13.7979,1.10000,0.90000,1.10000,0.90000
  3250,'CASEROS     ', 132.0000,1,   4,  12,   1,1.02076, -18.1264,1.10000,0.90000,1.10000,0.90000
  3251,'SEVEL       ', 132.0000,1,   4,  12,   2,1.02102, -18.1004,1.10000,0.90000,1.10000,0.90000
  3252,'CASTELAR    ', 132.0000,1,   4,  12,   1,1.02093, -18.1416,1.10000,0.90000,1.10000,0.90000
  3253,'EMP.PNUEVO  ', 132.0000,1,   4,  18,  10,1.02153, -14.8968,1.10000,0.90000,1.10000,0.90000
  3254,'C.BELL 1    ', 132.0000,1,   4,   8,   1,1.01911, -17.5524,1.10000,0.90000,1.10000,0.90000
  3255,'MATHEU02    ', 132.0000,1,   4,  17,   1,0.99827, -18.2737,1.10000,0.90000,1.10000,0.90000
  3256,'C.BELL 2    ', 132.0000,1,   4,  11,   1,1.01911, -17.5524,1.10000,0.90000,1.10000,0.90000
  3257,'PI2 MACIEL  ', 132.0000,1,   4,  11,  10,1.01299, -16.9306,1.10000,0.90000,1.10000,0.90000
  3258,'CIUDADEL    ', 132.0000,1,   4,  12,   1,1.01733, -16.7747,1.10000,0.90000,1.10000,0.90000
  3259,'CTZAPPAL    ', 132.0000,1,   4,  14,   4,1.00913, -16.8005,1.10000,0.90000,1.10000,0.90000
  3260,'COGHLAN     ', 132.0000,1,   4,  15,   1,1.02066, -16.5899,1.10000,0.90000,1.10000,0.90000
  3261,'ZAPPAL02    ', 132.0000,1,   4,  14,  10,1.00912, -16.8005,1.10000,0.90000,1.10000,0.90000
  3262,'COLEG.GR    ', 132.0000,1,   4,  15,   1,0.97569, -20.0789,1.10000,0.90000,1.10000,0.90000
  3263,'SAAVEDRA    ', 132.0000,1,   4,  15,   1,0.97690, -20.1349,1.10000,0.90000,1.10000,0.90000
  3264,'COLEG.RO    ', 132.0000,1,   4,  15,   1,1.02065, -16.5613,1.10000,0.90000,1.10000,0.90000
  3265,'VIDAL       ', 132.0000,1,   4,  15,   1,0.97668, -20.1225,1.10000,0.90000,1.10000,0.90000
  3266,'R.TORRES    ', 132.0000,1,   4,  16,   4,1.02079, -13.8759,1.10000,0.90000,1.10000,0.90000
  3267,'CONSTIT2    ', 132.0000,1,   4,  13,   1,1.00363, -16.3225,1.10000,0.90000,1.10000,0.90000
  3268,'CORINA      ', 132.0000,1,   4,  16,   1,1.01356, -15.1968,1.10000,0.90000,1.10000,0.90000
  3269,'DIQUE1      ', 132.0000,1,   4,   8,   1,1.02697, -16.0649,1.10000,0.90000,1.10000,0.90000
  3270,'COST.VER    ', 132.0000,4,   4,  16,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3271,'PI1 MACIEL  ', 132.0000,1,   4,  11,  10,1.01299, -16.9306,1.10000,0.90000,1.10000,0.90000
  3272,'COST.AZU    ', 132.0000,1,   4,   9,  10,1.01348, -15.0778,1.10000,0.90000,1.10000,0.90000
  3273,'COST.NAR    ', 132.0000,1,   4,  13,  10,1.00471, -16.1761,1.10000,0.90000,1.10000,0.90000
  3274,'DEL VISO    ', 132.0000,1,   4,  17,   1,0.99426, -18.5767,1.10000,0.90000,1.10000,0.90000
  3275,'PIQ.67      ', 132.0000,1,   4,  11,  10,1.01096, -17.0421,1.10000,0.90000,1.10000,0.90000
  3276,'DEL VIST    ', 132.0000,1,   4,  17,  10,0.99467, -18.5316,1.10000,0.90000,1.10000,0.90000
  3277,'E.T.1       ', 132.0000,1,   4,  11,  10,1.01294, -16.9249,1.10000,0.90000,1.10000,0.90000
  3278,'DIQUE2      ', 132.0000,1,   4,   8,   1,1.01355, -15.7425,1.10000,0.90000,1.10000,0.90000
  3279,'ENSENADA    ', 132.0000,1,   4,   8,  10,1.02600, -15.9785,1.10000,0.90000,1.10000,0.90000
  3280,'DOCK.BLA    ', 132.0000,1,   4,  11,  10,1.01302, -16.9213,1.10000,0.90000,1.10000,0.90000
  3281,'DIQU-YPF    ', 132.0000,1,   4,   8,  10,1.02611, -15.9928,1.10000,0.90000,1.10000,0.90000
  3282,'DOCK.NAR    ', 132.0000,1,   4,  16,  10,1.01364, -15.1055,1.10000,0.90000,1.10000,0.90000
  3283,'YPF-ENSE    ', 132.0000,1,   4,   8,  10,1.02599, -15.9784,1.10000,0.90000,1.10000,0.90000
  3284,'D.BOSCO     ', 132.0000,1,   4,  11,   1,1.01135, -17.1973,1.10000,0.90000,1.10000,0.90000
  3285,'CHARCAS     ', 132.0000,1,   4,  18,   1,1.01310, -15.1547,1.10000,0.90000,1.10000,0.90000
  3286,'BOSCOT      ', 132.0000,1,   4,  11,  10,1.01142, -17.1932,1.10000,0.90000,1.10000,0.90000
  3287,'E.T.6       ', 132.0000,1,   4,  11,  10,1.01051, -17.0714,1.10000,0.90000,1.10000,0.90000
  3288,'E.ECHEVE    ', 132.0000,1,   4,  16,   1,1.01466, -17.0853,1.10000,0.90000,1.10000,0.90000
  3289,'SPEGAZZI    ', 132.0000,1,   4,  16,   1,1.02076, -13.8879,1.10000,0.90000,1.10000,0.90000
  3290,'EDISO.RO    ', 132.0000,1,   4,  15,   1,0.97977, -20.1120,1.10000,0.90000,1.10000,0.90000
  3291,'TORTUG T    ', 132.0000,1,   4,  17,  10,0.99424, -18.5429,1.10000,0.90000,1.10000,0.90000
  3292,'EDISO.VI    ', 132.0000,1,   4,  17,   1,1.00099, -18.1889,1.10000,0.90000,1.10000,0.90000
  3293,'TORTUGUI    ', 132.0000,1,   4,  17,   1,0.99377, -18.6148,1.10000,0.90000,1.10000,0.90000
  3294,'ESCALADA    ', 132.0000,1,   4,  16,   1,1.01354, -15.2104,1.10000,0.90000,1.10000,0.90000
  3295,'E.T.5       ', 132.0000,1,   4,  11,  10,1.01043, -17.0751,1.10000,0.90000,1.10000,0.90000
  3296,'ESCALAD2    ', 132.0000,1,   4,   9,   1,1.01311, -17.0269,1.10000,0.90000,1.10000,0.90000
  3297,'E.T.2       ', 132.0000,1,   4,  11,  10,1.00927, -17.1317,1.10000,0.90000,1.10000,0.90000
  3298,'E.T.3       ', 132.0000,1,   4,  11,  10,1.00919, -17.1343,1.10000,0.90000,1.10000,0.90000
  3299,'E.T.4       ', 132.0000,1,   4,  11,  10,1.00818, -17.1789,1.10000,0.90000,1.10000,0.90000
  3300,'EZPELETA    ', 132.0000,1,   4,  11,   1,1.00500, -17.2707,1.10000,0.90000,1.10000,0.90000
  3301,'PI SALGUERO1', 132.0000,1,   4,  15,   1,1.02013, -16.4818,1.10000,0.90000,1.10000,0.90000
  3302,'PI SALGUERO2', 132.0000,1,   4,  15,  10,1.02036, -16.5394,1.10000,0.90000,1.10000,0.90000
  3303,'PI DORRE GBA', 132.0000,1,   4,  15,   1,1.02052, -16.5521,1.10000,0.90000,1.10000,0.90000
  3304,'ANIVERSARIO ', 132.0000,1,   4,  17,   1,1.00251, -18.1328,1.10000,0.90000,1.10000,0.90000
  3305,'GEBATV132   ', 132.0000,1,   4,  13,   1,1.02116, -13.7686,1.10000,0.90000,1.10000,0.90000
  3306,'FC.ROCA     ', 132.0000,1,   4,  16,   1,1.01321, -16.9409,1.10000,0.90000,1.10000,0.90000
  3307,'PIC339 C    ', 132.0000,1,   4,  13,  10,1.01343, -15.1068,1.10000,0.90000,1.10000,0.90000
  3308,'F.VARELA    ', 132.0000,1,   4,  11,   1,1.00135, -17.3412,1.10000,0.90000,1.10000,0.90000
  3309,'PIC339 H    ', 132.0000,1,   4,  13,  10,1.01340, -15.1096,1.10000,0.90000,1.10000,0.90000
  3310,'FORD        ', 132.0000,1,   4,  17,   2,0.99111, -19.4290,1.10000,0.90000,1.10000,0.90000
  3311,'PIC338 H    ', 132.0000,1,   4,  13,  10,1.01340, -15.1096,1.10000,0.90000,1.10000,0.90000
  3312,'GERLI       ', 132.0000,1,   4,  16,   1,1.01291, -17.0500,1.10000,0.90000,1.10000,0.90000
  3313,'PIC338 C    ', 132.0000,1,   4,  13,  10,1.01343, -15.1068,1.10000,0.90000,1.10000,0.90000
  3314,'G.CATAN1    ', 132.0000,1,   4,  14,  10,0.99145, -15.8151,1.10000,0.90000,1.10000,0.90000
  3315,'P.GALDOS2   ', 132.0000,1,   4,  13,   1,1.01341, -15.1082,1.10000,0.90000,1.10000,0.90000
  3316,'G.CATAN2    ', 132.0000,1,   4,  14,  10,1.00534, -16.2640,1.10000,0.90000,1.10000,0.90000
  3317,'106.ROD1    ', 132.0000,4,   4,  10,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3318,'SVS.ROD1    ', 132.0000,1,   4,  10,  10,0.96062, -13.9311,1.10000,0.90000,1.10000,0.90000
  3319,'106.ROD2    ', 132.0000,4,   4,  10,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3320,'SVS.ROD2    ', 132.0000,1,   4,  10,  10,0.98540, -14.0912,1.10000,0.90000,1.10000,0.90000
  3321,'ALT.LAF2    ', 132.0000,1,   4,  14,   1,1.01263, -16.5961,1.10000,0.90000,1.10000,0.90000
  3322,'ROD.TER3    ', 132.0000,1,   4,  10,  10,1.01022, -14.0626,1.10000,0.90000,1.10000,0.90000
  3323,'PA.NOVAK    ', 132.0000,1,   4,  11,   1,1.00080, -17.3902,1.10000,0.90000,1.10000,0.90000
  3324,'GUEMESBA    ', 132.0000,1,   4,  15,   1,1.02036, -16.5587,1.10000,0.90000,1.10000,0.90000
  3325,'FCROCQUI    ', 132.0000,4,   4,  11,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3326,'GURMENDI    ', 132.0000,4,   4,  13,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3327,'PI201-02    ', 132.0000,1,   4,  11,   1,1.00796, -17.1706,1.10000,0.90000,1.10000,0.90000
  3328,'GUTIERRE    ', 132.0000,1,   4,  11,   1,1.00577, -16.9836,1.10000,0.90000,1.10000,0.90000
  3329,'RIGOLL T    ', 132.0000,1,   4,  11,  10,1.00731, -17.1179,1.10000,0.90000,1.10000,0.90000
  3330,'GUTIERRT    ', 132.0000,1,   4,  11,  10,1.00604, -16.9450,1.10000,0.90000,1.10000,0.90000
  3331,'RIGOLLEA    ', 132.0000,1,   4,  11,   1,1.00732, -17.1260,1.10000,0.90000,1.10000,0.90000
  3332,'HERNANDA    ', 132.0000,1,   4,  13,   1,1.01328, -15.1236,1.10000,0.90000,1.10000,0.90000
  3333,'MASSUH      ', 132.0000,1,   4,  11,   1,0.99726, -17.7188,1.10000,0.90000,1.10000,0.90000
  3334,'HURLING1    ', 132.0000,4,   4,  12,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3335,'ROD.TER8    ', 132.0000,1,   4,  10,  10,0.98117, -14.0001,1.10000,0.90000,1.10000,0.90000
  3336,'HURLING2    ', 132.0000,1,   4,  12,   1,1.01105, -19.0354,1.10000,0.90000,1.10000,0.90000
  3337,'LA PLATA E  ', 132.0000,1,   4,   8,   1,1.02622, -16.0756,1.10000,0.90000,1.10000,0.90000
  3338,'CASANOVA    ', 132.0000,1,   4,  14,   1,1.03731, -16.7953,1.10000,0.90000,1.10000,0.90000
  3339,'M.PAZ       ', 132.0000,1,   4,  14,   1,1.00680, -16.9858,1.10000,0.90000,1.10000,0.90000
  3340,'INDEP.BA    ', 132.0000,1,   4,   9,   1,1.02115, -14.9691,1.10000,0.90000,1.10000,0.90000
  3341,'PONTEVED    ', 132.0000,1,   4,  14,   1,1.00786, -16.8991,1.10000,0.90000,1.10000,0.90000
  3342,'ITUZAING    ', 132.0000,1,   4,  12,   1,1.01955, -18.2453,1.10000,0.90000,1.10000,0.90000
  3343,'PIPONTE     ', 132.0000,1,   4,  14,  10,1.00832, -16.8647,1.10000,0.90000,1.10000,0.90000
  3344,'ITUZAINT    ', 132.0000,1,   4,  12,  10,1.02001, -18.1578,1.10000,0.90000,1.10000,0.90000
  3345,'LA PLATA S  ', 132.0000,1,   4,   8,   1,1.02708, -16.0931,1.10000,0.90000,1.10000,0.90000
  3346,'PI.SALGUERO2', 132.0000,1,   4,  15,   1,1.02032, -16.4795,1.10000,0.90000,1.10000,0.90000
  3347,'KAISER2     ', 132.0000,1,   4,   8,   2,1.02424, -17.0734,1.10000,0.90000,1.10000,0.90000
  3348,'KAISER      ', 132.0000,1,   4,   8,   2,1.02808, -16.8063,1.10000,0.90000,1.10000,0.90000
  3349,'ZAPPAL01    ', 132.0000,1,   4,  14,  10,1.00912, -16.8005,1.10000,0.90000,1.10000,0.90000
  3350,'MATANZA1    ', 132.0000,1,   4,  14,   1,1.03676, -16.8721,1.10000,0.90000,1.10000,0.90000
  3351,'S. ALBERTO  ', 132.0000,1,   4,  12,   1,1.01985, -18.1799,1.10000,0.90000,1.10000,0.90000
  3352,'T-MAFFIS    ', 132.0000,1,   4,   8,  10,1.02929, -16.7421,1.10000,0.90000,1.10000,0.90000
  3353,'MAFFISA     ', 132.0000,1,   4,   8,   1,1.02875, -16.7732,1.10000,0.90000,1.10000,0.90000
  3354,'LA PLATA1   ', 132.0000,1,   4,   8,   1,1.03033, -15.9488,1.10000,0.90000,1.10000,0.90000
  3355,'LA PLATA2   ', 132.0000,1,   4,   8,   1,1.03071, -16.6594,1.10000,0.90000,1.10000,0.90000
  3356,'LPL-PAZ2    ', 132.0000,1,   4,   8,  10,1.02800, -16.0705,1.10000,0.90000,1.10000,0.90000
  3357,'LPL-PAZ1    ', 132.0000,1,   4,   8,  10,1.02801, -16.0698,1.10000,0.90000,1.10000,0.90000
  3358,'LPL-TOLO    ', 132.0000,1,   4,   8,  10,1.02915, -16.0229,1.10000,0.90000,1.10000,0.90000
  3359,'LAREJA2     ', 132.0000,1,   4,  14,  10,1.01173, -17.4597,1.10000,0.90000,1.10000,0.90000
  3360,'LA REJA     ', 132.0000,1,   4,  12,   1,1.01173, -17.4597,1.10000,0.90000,1.10000,0.90000
  3361,'PI.RECO2    ', 132.0000,1,   4,  14,  10,1.01105, -17.3416,1.10000,0.90000,1.10000,0.90000
  3362,'LA REJAT    ', 132.0000,1,   4,  12,  10,1.00820, -16.9407,1.10000,0.90000,1.10000,0.90000
  3363,'P.D.REY     ', 132.0000,1,   4,  14,   1,1.01099, -17.3479,1.10000,0.90000,1.10000,0.90000
  3364,'LIBERTAD    ', 132.0000,1,   4,  17,   1,1.00340, -18.1034,1.10000,0.90000,1.10000,0.90000
  3365,'RODRIG01    ', 132.0000,1,   4,  17,  10,1.00776, -14.0085,1.10000,0.90000,1.10000,0.90000
  3366,'LINIERS     ', 132.0000,1,   4,  13,   1,1.00062, -16.5590,1.10000,0.90000,1.10000,0.90000
  3367,'PI.P.REY    ', 132.0000,1,   4,  14,  10,1.01102, -17.3414,1.10000,0.90000,1.10000,0.90000
  3368,'MACIEL      ', 132.0000,1,   4,  11,   1,1.01298, -16.9232,1.10000,0.90000,1.10000,0.90000
  3369,'PI-VERON    ', 132.0000,1,   4,   8,  10,1.02348, -18.1360,1.10000,0.90000,1.10000,0.90000
  3370,'MAGDALEN    ', 132.0000,1,   4,   8,   1,1.02296, -18.1581,1.10000,0.90000,1.10000,0.90000
  3371,'MALAVER2    ', 132.0000,1,   4,  12,  10,1.01287, -18.8453,1.10000,0.90000,1.10000,0.90000
  3372,'MALAVER1    ', 132.0000,1,   4,  15,   1,1.01547, -16.6759,1.10000,0.90000,1.10000,0.90000
  3373,'SUAREZ      ', 132.0000,1,   4,  15,   1,1.01260, -18.8617,1.10000,0.90000,1.10000,0.90000
  3374,'MATHEU01    ', 132.0000,1,   4,  17,   1,0.99328, -17.2331,1.10000,0.90000,1.10000,0.90000
  3375,'DERQUI      ', 132.0000,1,   4,  17,   1,1.00070, -15.8342,1.10000,0.90000,1.10000,0.90000
  3376,'MATH.MAR    ', 132.0000,4,   4,  12,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3377,'RODRIG02    ', 132.0000,1,   4,  17,  10,1.00034, -15.4265,1.10000,0.90000,1.10000,0.90000
  3378,'M.BENZ1     ', 132.0000,1,   4,  14,   2,1.00267, -15.3625,1.10000,0.90000,1.10000,0.90000
  3379,'EL.PINO1    ', 132.0000,1,   4,  14,   1,1.00093, -15.3167,1.10000,0.90000,1.10000,0.90000
  3380,'MERLO.BA    ', 132.0000,1,   4,  12,   1,1.00819, -16.9407,1.10000,0.90000,1.10000,0.90000
  3381,'PI-PINO     ', 132.0000,1,   4,  14,  10,0.99869, -15.4656,1.10000,0.90000,1.10000,0.90000
  3382,'MIGUELET    ', 132.0000,1,   4,  15,   1,1.01650, -16.7074,1.10000,0.90000,1.10000,0.90000
  3383,'M.BENZ2     ', 132.0000,1,   4,  15,  10,1.00074, -15.3294,1.10000,0.90000,1.10000,0.90000
  3384,'CHINGOLO    ', 132.0000,1,   4,  11,   1,0.99703, -17.7426,1.10000,0.90000,1.10000,0.90000
  3385,'PI.CENT1    ', 132.0000,1,   4,  15,  10,1.01130, -15.2624,1.10000,0.90000,1.10000,0.90000
  3386,'MORON       ', 132.0000,1,   4,  12,   1,1.02209, -17.9233,1.10000,0.90000,1.10000,0.90000
  3387,'MORON 2     ', 132.0000,1,   4,  12,  10,1.02209, -17.9233,1.10000,0.90000,1.10000,0.90000
  3388,'MUNRO       ', 132.0000,1,   4,  15,   1,1.01518, -16.7481,1.10000,0.90000,1.10000,0.90000
  3389,'PI.CENT2    ', 132.0000,4,   4,  15,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3390,'NOGUES      ', 132.0000,1,   4,  17,   1,1.02143, -18.0285,1.10000,0.90000,1.10000,0.90000
  3391,'TECNOPOLIS  ', 132.0000,1,   4,  15,   1,1.01509, -16.7556,1.10000,0.90000,1.10000,0.90000
  3392,'CTPILAR     ', 132.0000,1,   4,  17,  10,1.00152, -15.6895,1.10000,0.90000,1.10000,0.90000
  3393,'POMPEYA2    ', 132.0000,1,   4,  13,   1,1.00112, -16.5093,1.10000,0.90000,1.10000,0.90000
  3394,'N.PUE.CE    ', 132.0000,1,   4,  18,  10,1.02174, -14.8841,1.10000,0.90000,1.10000,0.90000
  3395,'CPUERTO1    ', 132.0000,1,   4,  15,  10,1.02154, -14.8069,1.10000,0.90000,1.10000,0.90000
  3396,'N.PUE.VI    ', 132.0000,1,   4,  17,  10,1.00462, -17.9478,1.10000,0.90000,1.10000,0.90000
  3397,'CPUERTO2    ', 132.0000,1,   4,  15,  10,1.02005, -16.3861,1.10000,0.90000,1.10000,0.90000
  3398,'CENT.BA1    ', 132.0000,1,   4,  15,   1,1.01124, -15.2658,1.10000,0.90000,1.10000,0.90000
  3399,'CPUERTO3    ', 132.0000,1,   4,  17,  10,1.00462, -17.9310,1.10000,0.90000,1.10000,0.90000
  3400,'P.GALDOS    ', 132.0000,1,   4,  13,  10,1.01341, -15.1082,1.10000,0.90000,1.10000,0.90000
  3401,'CENT.BA2    ', 132.0000,1,   4,  15,   1,1.01124, -15.2658,1.10000,0.90000,1.10000,0.90000
  3402,'PARAN.BA    ', 132.0000,1,   4,   9,   1,1.00430, -17.9930,1.10000,0.90000,1.10000,0.90000
  3403,'LURO        ', 132.0000,1,   4,  13,   1,1.00012, -16.5919,1.10000,0.90000,1.10000,0.90000
  3404,'MANZONE     ', 132.0000,1,   4,  17,   1,1.00063, -15.6063,1.10000,0.90000,1.10000,0.90000
  3405,'PATRICI2    ', 132.0000,1,   4,  13,   1,1.00192, -16.4351,1.10000,0.90000,1.10000,0.90000
  3406,'PAZ2        ', 132.0000,1,   4,   8,   1,1.02773, -16.0808,1.10000,0.90000,1.10000,0.90000
  3407,'PAZ1        ', 132.0000,1,   4,   8,   1,1.02775, -16.0802,1.10000,0.90000,1.10000,0.90000
  3408,'PELLEGRI    ', 132.0000,1,   4,  18,   1,1.01274, -15.1457,1.10000,0.90000,1.10000,0.90000
  3409,'BLANCO      ', 132.0000,1,   4,  18,   1,1.01272, -15.1554,1.10000,0.90000,1.10000,0.90000
  3410,'P.MOREN1    ', 132.0000,1,   4,  13,   1,1.00092, -16.5448,1.10000,0.90000,1.10000,0.90000
  3411,'PI.AUTOD    ', 132.0000,1,   4,  13,  10,1.00079, -16.5753,1.10000,0.90000,1.10000,0.90000
  3412,'EMP. ONCE   ', 132.0000,1,   4,   9,   1,1.02121, -14.9650,1.10000,0.90000,1.10000,0.90000
  3413,'PETROKEN1   ', 132.0000,1,   4,   8,   2,1.01359, -15.7437,1.10000,0.90000,1.10000,0.90000
  3414,'PETROKEN2   ', 132.0000,1,   4,   8,   2,1.02667, -16.0796,1.10000,0.90000,1.10000,0.90000
  3415,'PETROKET1   ', 132.0000,1,   4,   8,   2,1.01358, -15.7436,1.10000,0.90000,1.10000,0.90000
  3416,'PETROKET2   ', 132.0000,1,   4,   8,   2,1.02673, -16.0767,1.10000,0.90000,1.10000,0.90000
  3417,'PIQ.R-I     ', 132.0000,1,   4,   8,  10,1.01346, -15.7592,1.10000,0.90000,1.10000,0.90000
  3418,'PETROQUI2   ', 132.0000,1,   4,   8,   2,1.02659, -16.0827,1.10000,0.90000,1.10000,0.90000
  3419,'PETROQUI1   ', 132.0000,1,   4,   8,   2,1.01359, -15.7437,1.10000,0.90000,1.10000,0.90000
  3420,'PILAR.BA    ', 132.0000,1,   4,  17,   1,1.00080, -15.7152,1.10000,0.90000,1.10000,0.90000
  3421,'ONCE        ', 132.0000,1,   4,   9,   1,1.02117, -14.9704,1.10000,0.90000,1.10000,0.90000
  3422,'L.POZOS     ', 132.0000,1,   4,   9,   1,1.02124, -14.9611,1.10000,0.90000,1.10000,0.90000
  3423,'P.SIDERAR-II', 132.0000,1,   4,   8,   2,1.02726, -16.0740,1.10000,0.90000,1.10000,0.90000
  3424,'EL.PINO2    ', 132.0000,1,   4,  14,   1,1.00266, -15.3385,1.10000,0.90000,1.10000,0.90000
  3425,'SIDER-I     ', 132.0000,1,   4,   8,   2,1.01323, -15.7723,1.10000,0.90000,1.10000,0.90000
  3426,'PIQ.R-II    ', 132.0000,1,   4,   8,   2,1.02736, -16.0672,1.10000,0.90000,1.10000,0.90000
  3427,'PARQUE      ', 132.0000,1,   4,  17,   2,1.00070, -15.7265,1.10000,0.90000,1.10000,0.90000
  3428,'PI.ALB1     ', 132.0000,1,   4,  13,  10,1.00095, -16.5637,1.10000,0.90000,1.10000,0.90000
  3429,'P.SIDERAR-I ', 132.0000,1,   4,   8,   2,1.01336, -15.7662,1.10000,0.90000,1.10000,0.90000
  3430,'P.N.ROJO    ', 132.0000,1,   4,  15,   1,1.02023, -16.4549,1.10000,0.90000,1.10000,0.90000
  3431,'MELO        ', 132.0000,1,   4,  14,   1,1.02004, -16.5260,1.10000,0.90000,1.10000,0.90000
  3432,'QUILMES     ', 132.0000,1,   4,  11,   1,1.00645, -17.3017,1.10000,0.90000,1.10000,0.90000
  3433,'SIDER-II    ', 132.0000,1,   4,   8,   2,1.02714, -16.0799,1.10000,0.90000,1.10000,0.90000
  3434,'RMEJ.MAR    ', 132.0000,1,   4,  12,   1,1.02057, -18.1360,1.10000,0.90000,1.10000,0.90000
  3435,'LUZURIA     ', 132.0000,1,   4,  14,   1,1.03695, -16.8326,1.10000,0.90000,1.10000,0.90000
  3436,'RMEJ.NEG    ', 132.0000,1,   4,  14,   1,1.03681, -16.8568,1.10000,0.90000,1.10000,0.90000
  3437,'PNUE.GEN    ', 132.0000,1,   4,  10,  10,1.01046, -13.6970,1.10000,0.90000,1.10000,0.90000
  3438,'RECON.BA    ', 132.0000,1,   4,  17,   1,1.02157, -14.9055,1.10000,0.90000,1.10000,0.90000
  3439,'ENS.BARRAG2 ', 132.0000,1,   4,   8,   1,1.01364, -15.6873,1.10000,0.90000,1.10000,0.90000
  3440,'RIVADAVI    ', 132.0000,1,   4,  17,   1,1.02147, -14.9070,1.10000,0.90000,1.10000,0.90000
  3441,'ENS.BARRAG1 ', 132.0000,1,   4,   8,   1,1.01364, -15.6873,1.10000,0.90000,1.10000,0.90000
  3442,'ROCHA2      ', 132.0000,1,   4,   8,   1,1.02721, -16.0791,1.10000,0.90000,1.10000,0.90000
  3443,'ROCHA1      ', 132.0000,1,   4,   8,   1,1.02721, -16.0788,1.10000,0.90000,1.10000,0.90000
  3444,'ROTOND1     ', 132.0000,1,   4,  15,   1,1.01255, -18.8793,1.10000,0.90000,1.10000,0.90000
  3445,'ROTOND2     ', 132.0000,1,   4,  15,   1,1.01212, -18.9571,1.10000,0.90000,1.10000,0.90000
  3446,'S.CAT.BA    ', 132.0000,1,   4,  16,   1,1.02047, -16.5504,1.10000,0.90000,1.10000,0.90000
  3447,'TRANSRAD    ', 132.0000,1,   4,  16,   1,1.02164, -16.3786,1.10000,0.90000,1.10000,0.90000
  3448,'S.ISIDRO    ', 132.0000,1,   4,  17,   1,0.99950, -18.2264,1.10000,0.90000,1.10000,0.90000
  3449,'PI-SCATA    ', 132.0000,1,   4,  16,  10,1.01817, -16.7666,1.10000,0.90000,1.10000,0.90000
  3450,'S.JUSTO     ', 132.0000,1,   4,  14,   1,1.03647, -16.8757,1.10000,0.90000,1.10000,0.90000
  3451,'PANTANOSA   ', 132.0000,1,   4,  14,   1,1.00722, -16.9445,1.10000,0.90000,1.10000,0.90000
  3452,'S.MIGUEL    ', 132.0000,1,   4,  12,   1,0.99227, -18.5108,1.10000,0.90000,1.10000,0.90000
  3453,'MUNIZ       ', 132.0000,1,   4,  12,   1,1.02005, -18.2327,1.10000,0.90000,1.10000,0.90000
  3454,'STA.RITA    ', 132.0000,1,   4,  13,   1,1.01762, -16.7168,1.10000,0.90000,1.10000,0.90000
  3455,'EZE3132     ', 132.0000,1,   4,  16,  10,1.00205, -15.2230,1.10000,0.90000,1.10000,0.90000
  3456,'S.ROS.BA    ', 132.0000,1,   4,  14,   1,1.03671, -16.8740,1.10000,0.90000,1.10000,0.90000
  3457,'TORO        ', 132.0000,1,   4,  12,   1,0.98972, -17.4808,1.10000,0.90000,1.10000,0.90000
  3458,'SARANDI     ', 132.0000,1,   4,  11,   1,1.01184, -17.1399,1.10000,0.90000,1.10000,0.90000
  3459,'PI.PILAR.BA ', 132.0000,1,   4,  17,  10,1.00079, -15.7086,1.10000,0.90000,1.10000,0.90000
  3460,'SARANDIT    ', 132.0000,1,   4,  11,  10,1.01193, -17.1302,1.10000,0.90000,1.10000,0.90000
  3461,'J.C.PAZ     ', 132.0000,1,   4,  12,   1,0.99280, -18.3750,1.10000,0.90000,1.10000,0.90000
  3462,'SHELL       ', 132.0000,1,   4,  11,   2,1.01295, -16.9240,1.10000,0.90000,1.10000,0.90000
  3463,'PI-VICTO    ', 132.0000,1,   4,  17,  10,0.99627, -18.2085,1.10000,0.90000,1.10000,0.90000
  3464,'SOBRAL      ', 132.0000,1,   4,  11,   1,1.00809, -17.1813,1.10000,0.90000,1.10000,0.90000
  3465,'PI.SFERN    ', 132.0000,1,   4,  17,  10,0.99538, -18.1587,1.10000,0.90000,1.10000,0.90000
  3466,'TALAR 1     ', 132.0000,1,   4,  17,   1,0.99197, -17.9076,1.10000,0.90000,1.10000,0.90000
  3467,'TALAR 2     ', 132.0000,1,   4,  17,   1,0.99215, -19.4467,1.10000,0.90000,1.10000,0.90000
  3468,'TAPIALE1    ', 132.0000,1,   4,  14,   1,1.03576, -16.9987,1.10000,0.90000,1.10000,0.90000
  3469,'PI.TALAR    ', 132.0000,1,   4,  17,  10,0.99230, -17.9448,1.10000,0.90000,1.10000,0.90000
  3470,'TAPIALE2    ', 132.0000,1,   4,  14,   1,1.01651, -16.7751,1.10000,0.90000,1.10000,0.90000
  3471,'S.FERNAN    ', 132.0000,1,   4,  17,   1,0.99552, -18.1681,1.10000,0.90000,1.10000,0.90000
  3472,'TAPIALT1    ', 132.0000,1,   4,  14,  10,1.03630, -16.9381,1.10000,0.90000,1.10000,0.90000
  3473,'P.I. N4     ', 132.0000,1,   4,  17,   1,1.00067, -15.6180,1.10000,0.90000,1.10000,0.90000
  3474,'TAPIALT2    ', 132.0000,1,   4,  14,  10,1.01705, -16.7188,1.10000,0.90000,1.10000,0.90000
  3475,'PI-NORDE    ', 132.0000,1,   4,  17,  10,0.99564, -18.2765,1.10000,0.90000,1.10000,0.90000
  3476,'TEMPERLE    ', 132.0000,1,   4,  16,   1,1.01309, -16.9910,1.10000,0.90000,1.10000,0.90000
  3477,'HEROMALV    ', 132.0000,1,   4,  16,   1,1.01310, -17.0116,1.10000,0.90000,1.10000,0.90000
  3478,'TIGRE       ', 132.0000,1,   4,  17,   1,0.99542, -18.3038,1.10000,0.90000,1.10000,0.90000
  3479,'NORDELTA    ', 132.0000,1,   4,  17,   1,0.99535, -18.3011,1.10000,0.90000,1.10000,0.90000
  3480,'TOLOSA 1    ', 132.0000,1,   4,   8,   1,1.02871, -16.0414,1.10000,0.90000,1.10000,0.90000
  3481,'P.I. N3     ', 132.0000,1,   4,  17,   1,1.00054, -15.5421,1.10000,0.90000,1.10000,0.90000
  3482,'TOLOSA 2    ', 132.0000,1,   4,   8,   1,1.01326, -15.7788,1.10000,0.90000,1.10000,0.90000
  3483,'P.I. N2     ', 132.0000,1,   4,  17,   1,1.00035, -15.4303,1.10000,0.90000,1.10000,0.90000
  3484,'TOLO-LPL    ', 132.0000,1,   4,   8,  10,1.02995, -15.9696,1.10000,0.90000,1.10000,0.90000
  3485,'GUILLON     ', 132.0000,4,   4,  16,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3486,'V.ALSINA    ', 132.0000,1,   4,  16,   1,1.01285, -15.2310,1.10000,0.90000,1.10000,0.90000
  3487,'AGUAS       ', 132.0000,1,   4,  17,  10,1.00329, -18.0809,1.10000,0.90000,1.10000,0.90000
  3488,'VERONICA    ', 132.0000,1,   4,   8,   1,1.02146, -18.8992,1.10000,0.90000,1.10000,0.90000
  3489,'AEROCLUB    ', 132.0000,1,   4,  14,   1,1.03712, -16.8150,1.10000,0.90000,1.10000,0.90000
  3490,'V.LOPEZ     ', 132.0000,1,   4,  17,   1,1.00185, -18.1761,1.10000,0.90000,1.10000,0.90000
  3491,'EMP. INDE   ', 132.0000,1,   4,   9,   1,1.02117, -14.9703,1.10000,0.90000,1.10000,0.90000
  3492,'VICTORIA    ', 132.0000,1,   4,  17,   1,0.99823, -18.2249,1.10000,0.90000,1.10000,0.90000
  3493,'P3 GUTIERREZ', 132.0000,1,   4,  11,  10,1.00590, -16.9675,1.10000,0.90000,1.10000,0.90000
  3494,'V.ADEL.1    ', 132.0000,1,   4,  15,   1,0.97957, -20.1506,1.10000,0.90000,1.10000,0.90000
  3495,'P4 GUTIERREZ', 132.0000,1,   4,  11,  10,1.00590, -16.9675,1.10000,0.90000,1.10000,0.90000
  3496,'V.ADEL.2    ', 132.0000,1,   4,  15,   1,0.97957, -20.1415,1.10000,0.90000,1.10000,0.90000
  3498,'CRESPBA1    ', 132.0000,1,   4,  15,   1,1.01107, -15.2779,1.10000,0.90000,1.10000,0.90000
  3499,'CRESPBA2    ', 132.0000,1,   4,  15,   1,1.01107, -15.2779,1.10000,0.90000,1.10000,0.90000
  3500,'BRW.TER1    ',  20.0000,1,   4,  10,  10,1.01064, -16.2682,1.10000,0.90000,1.10000,0.90000
  3501,'BRW.TER2    ',  20.0000,1,   4,  10,  10,1.01064, -16.2682,1.10000,0.90000,1.10000,0.90000
  3502,'BOS.TER1    ',  20.0000,1,   4,  10,  10,1.00585, -16.4311,1.10000,0.90000,1.10000,0.90000
  3503,'BOS.TER2    ',  20.0000,1,   4,  10,  10,1.00585, -16.4311,1.10000,0.90000,1.10000,0.90000
  3504,'COS.TER1    ',  20.0000,1,   4,  10,  10,1.01270, -14.9291,1.10000,0.90000,1.10000,0.90000
  3505,'COS.TER2    ',  20.0000,1,   4,  10,  10,1.01270, -14.9291,1.10000,0.90000,1.10000,0.90000
  3506,'DIQ.TER1    ',  33.0000,4,   4,   8,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3507,'DIQ.TER2    ',  33.0000,4,   4,   8,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3508,'DOCK SUD    ',  27.5000,1,   4,  11,   1,1.00789, -15.7295,1.10000,0.90000,1.10000,0.90000
  3510,'DOCK SUD    ',  14.0000,1,   4,  16,  10,1.01364, -15.1055,1.10000,0.90000,1.10000,0.90000
  3511,'CAS.TER1    ',  20.0000,1,   4,  10,  10,1.03790, -16.3140,1.10000,0.90000,1.10000,0.90000
  3512,'CAS.TER2    ',  20.0000,1,   4,  10,  10,1.03790, -16.3140,1.10000,0.90000,1.10000,0.90000
  3513,'LPL.TER1    ',  20.0000,1,   4,  10,  10,1.03240, -15.6605,1.10000,0.90000,1.10000,0.90000
  3514,'LPL.TER2    ',  20.0000,1,   4,  10,  10,1.02970, -16.8880,1.10000,0.90000,1.10000,0.90000
  3515,'MAL.TER1    ',  13.2000,1,   4,  10,  10,1.01725, -16.7524,1.10000,0.90000,1.10000,0.90000
  3516,'MAL.TER2    ',  13.2000,1,   4,  10,  10,1.02855, -17.2305,1.10000,0.90000,1.10000,0.90000
  3517,'MAT.TER1    ',  13.2000,1,   4,  10,  10,0.99552, -18.8255,1.10000,0.90000,1.10000,0.90000
  3518,'MAT.TER2    ',  13.2000,1,   4,  10,  10,0.99695, -18.6146,1.10000,0.90000,1.10000,0.90000
  3519,'MOR.TER1    ',  20.0000,1,   4,  10,  10,1.02057, -17.4357,1.10000,0.90000,1.10000,0.90000
  3520,'MOR.TER2    ',  20.0000,1,   4,  10,  10,1.02057, -17.4357,1.10000,0.90000,1.10000,0.90000
  3521,'MOR.TER3    ',  20.0000,1,   4,  10,  10,1.02057, -17.4357,1.10000,0.90000,1.10000,0.90000
  3522,'N.PUE.S1    ',  27.5000,1,   4,  18,   1,1.00224, -18.1766,1.10000,0.90000,1.10000,0.90000
  3523,'N.PUE.S3    ',  27.5000,1,   4,  18,   1,1.00224, -18.1766,1.10000,0.90000,1.10000,0.90000
  3524,'NPU.TER6    ',  27.5000,1,   4,  17,  10,0.99963, -15.9976,1.10000,0.90000,1.10000,0.90000
  3525,'GALDOS      ',  27.5000,4,   4,  17,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3526,'PMO.TER1    ',  20.0000,1,   4,  10,  10,0.99867, -16.2688,1.10000,0.90000,1.10000,0.90000
  3528,'CTMATH01    ',  33.0000,1,   4,  17,   4,0.99827, -18.2737,1.10000,0.90000,1.10000,0.90000
  3529,'CTMATH02    ',  33.0000,1,   4,  17,   4,0.99827, -18.2737,1.10000,0.90000,1.10000,0.90000
  3530,'COLEG.TER   ',  13.2000,1,   4,  10,  10,0.97795, -20.2585,1.10000,0.90000,1.10000,0.90000
  3531,'PMO.TER2    ',  20.0000,1,   4,  10,  10,0.99868, -16.2689,1.10000,0.90000,1.10000,0.90000
  3532,'MAT.TER3    ',  13.2000,1,   4,  16,  10,0.99695, -18.6137,1.10000,0.90000,1.10000,0.90000
  3533,'PNUE.TER    ',  13.2000,1,   4,  10,  10,1.00573, -12.7887,1.10000,0.90000,1.10000,0.90000
  3534,'TAL.TER1    ',  13.2000,1,   4,  10,  10,1.01498, -19.2826,1.10000,0.90000,1.10000,0.90000
  3535,'TAL.TER2    ',  13.2000,1,   4,  10,  10,1.01498, -19.2826,1.10000,0.90000,1.10000,0.90000
  3536,'TRD.TER1    ',  20.0000,1,   4,  10,  10,1.02268, -16.0866,1.10000,0.90000,1.10000,0.90000
  3537,'EZE.TER4    ',  20.0000,1,   4,  10,  10,1.02090, -13.8978,1.10000,0.90000,1.10000,0.90000
  3538,'EZE.TER5    ',  13.2000,1,   4,  10,  10,1.02109, -13.8004,1.10000,0.90000,1.10000,0.90000
  3539,'TRD.TER2    ',  20.0000,1,   4,  10,  10,1.02268, -16.0866,1.10000,0.90000,1.10000,0.90000
  3540,'AZO.TER1    ',  20.0000,1,   4,  10,  10,1.01916, -14.7895,1.10000,0.90000,1.10000,0.90000
  3541,'AZO.TER2    ',  20.0000,1,   4,  10,  10,1.01916, -14.7895,1.10000,0.90000,1.10000,0.90000
  3542,'MAL.TER3    ',  13.2000,1,   4,  10,  10,1.01242, -19.2917,1.10000,0.90000,1.10000,0.90000
  3543,'ROD.TER4    ',  20.0000,1,   4,  10,  10,1.00836, -14.0058,1.10000,0.90000,1.10000,0.90000
  3544,'ROD.TER5    ',  20.0000,1,   4,  10,  10,0.99825, -15.1531,1.10000,0.90000,1.10000,0.90000
  3545,'LPL.TER3    ',  20.0000,1,   4,  10,  10,1.03240, -15.6605,1.10000,0.90000,1.10000,0.90000
  3546,'A.BROWN     ',  13.2000,1,   4,  16,   1,0.99325, -16.7734,1.10000,0.90000,1.10000,0.90000
  3547,'BURZAC33    ',  33.0000,1,   4,  16,   1,1.00984, -18.6765,1.10000,0.90000,1.10000,0.90000
  3548,'BURZAC13    ',  13.2000,1,   4,  16,   1,1.01879, -19.3177,1.10000,0.90000,1.10000,0.90000
  3549,'COSTTVB     ',   6.6000,4,   4,  10,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3550,'COSTTVA     ',  11.0000,4,   4,  10,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3551,'COSTTVC     ',  11.0000,4,   4,  10,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3552,'TABLERO1    ',  11.0000,4,   4,  10,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3553,'TABLERO2    ',  11.0000,4,   4,  10,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3554,'MOTOGEN     ',  11.0000,4,   4,  10,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3555,'CTMATH03    ',  33.0000,1,   4,  17,   4,0.99827, -18.2737,1.10000,0.90000,1.10000,0.90000
  3556,'CTMATH04    ',  33.0000,1,   4,  17,   4,0.99827, -18.2737,1.10000,0.90000,1.10000,0.90000
  3557,'ZAP.TER1    ',  13.2000,1,   4,  10,  10,1.00938, -16.8815,1.10000,0.90000,1.10000,0.90000
  3558,'CTMATH05    ',  33.0000,1,   4,  17,   4,0.99827, -18.2737,1.10000,0.90000,1.10000,0.90000
  3559,'ZAP.TER2    ',  13.2000,1,   4,  10,  10,1.01527, -18.5542,1.10000,0.90000,1.10000,0.90000
  3560,'SHELLTER    ',  13.2000,1,   4,  11,   2,0.96098, -23.2111,1.10000,0.90000,1.10000,0.90000
  3561,'CTZAPP01    ',  33.0000,1,   4,  14,   4,1.00913, -16.8005,1.10000,0.90000,1.10000,0.90000
  3562,'CTZAPP02    ',  33.0000,1,   4,  14,   4,1.00913, -16.8005,1.10000,0.90000,1.10000,0.90000
  3563,'ROD.TER7    ',  13.2000,4,   4,  10,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3564,'ROTOND1     ',  13.2000,1,   4,  15,   1,1.00206, -21.9677,1.10000,0.90000,1.10000,0.90000
  3565,'MAT.TER4    ',  33.0000,4,   4,  17,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3566,'MAT.TER5    ',  33.0000,4,   4,  17,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3567,'ROTOND2     ',  13.2000,1,   4,  15,   1,1.00377, -21.8438,1.10000,0.90000,1.10000,0.90000
  3568,'SMIGUEL1    ',  13.2000,1,   4,  15,   1,1.00206, -21.9677,1.10000,0.90000,1.10000,0.90000
  3569,'SMIGUEL2    ',  13.2000,1,   4,  15,   1,1.00377, -21.8438,1.10000,0.90000,1.10000,0.90000
  3570,'LAPLATA     ',  13.2000,4,   4,   8,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3571,'CTLAPLATA1  ',  13.2000,4,   4,   8,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3572,'CTLAPLATA2  ',  13.2000,4,   4,   8,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3573,'CTLAPLATA3  ',  13.2000,4,   4,   8,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3574,'CTLAPLATA4  ',  13.2000,4,   4,   8,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3575,'LAPLATA_TR1 ',  13.2000,4,   4,   8,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3576,'LAPLATA_TR2 ',  13.2000,4,   4,   8,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3577,'SMARTIN1    ',  13.2000,1,   4,  15,   1,1.00377, -21.8438,1.10000,0.90000,1.10000,0.90000
  3578,'MAGDALEN    ',  33.0000,1,   4,   8,   1,1.02296, -18.1581,1.10000,0.90000,1.10000,0.90000
  3579,'GCAT33_01   ',  33.0000,1,   4,  14,   1,0.98152, -18.0482,1.10000,0.90000,1.10000,0.90000
  3580,'EZE.TER13   ',  13.2000,1,   4,  16,  10,1.00210, -15.3442,1.10000,0.90000,1.10000,0.90000
  3581,'EDIS13_01   ',  13.2000,1,   4,  15,  10,0.97650, -20.4947,1.10000,0.90000,1.10000,0.90000
  3582,'YPFE33_01   ',  33.0000,1,   4,   8,   2,0.99277, -14.0347,1.10000,0.90000,1.10000,0.90000
  3583,'YPFE13_01   ',  13.2000,1,   4,   8,  10,0.98910, -13.8074,1.10000,0.90000,1.10000,0.90000
  3584,'YPFE13_02   ',  13.2000,1,   4,   8,  10,0.98906, -13.8073,1.10000,0.90000,1.10000,0.90000
  3585,'YPFE13_03   ',  13.2000,1,   4,   8,  10,0.98986, -13.8825,1.10000,0.90000,1.10000,0.90000
  3586,'CTPLA33_01  ',  33.0000,1,   4,   8,  10,0.99350, -13.6938,1.10000,0.90000,1.10000,0.90000
  3587,'DIQUE2      ',  33.0000,1,   4,   8,   1,1.00878, -14.5362,1.10000,0.90000,1.10000,0.90000
  3588,'G.CATAN 1   ',  13.2000,1,   4,  14,   1,0.97317, -17.8274,1.10000,0.90000,1.10000,0.90000
  3600,'SVICDI01    ',   0.4000,4,   4,  16,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3601,'COSTTV01    ',  13.8000,2,   4,  13,   5,1.01117, -15.3377,1.10000,0.90000,1.10000,0.90000
  3602,'COSTTV02    ',  13.8000,4,   4,  13,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3603,'COSTTV03    ',  13.8000,2,   4,  13,   5,1.01117, -15.3377,1.10000,0.90000,1.10000,0.90000
  3604,'COSTTV04    ',  13.8000,4,   4,   9,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3605,'BSASTV01    ',  13.8000,2,   4,   9,   8,1.00000, -12.5547,1.10000,0.90000,1.10000,0.90000
  3606,'COSTTV06    ',  20.0000,4,   4,  10,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3607,'COSTTV07    ',  20.0000,2,   4,  10,   5,1.02969, -14.2988,1.10000,0.90000,1.10000,0.90000
  3608,'BSASTG01    ',  15.0000,2,   4,   9,   8,1.00000, -10.6695,1.10000,0.90000,1.10000,0.90000
  3609,'COSTTG08    ',  15.0000,2,   4,  13,   8,1.00000, -10.6986,1.10000,0.90000,1.10000,0.90000
  3610,'COSTTG09    ',  15.0000,2,   4,  13,   8,1.00000,  -9.6479,1.10000,0.90000,1.10000,0.90000
  3611,'COSTTV10    ',  20.0000,2,   4,  10,   8,1.00000, -10.7073,1.10000,0.90000,1.10000,0.90000
  3612,'COSMDI11    ',  11.0000,4,   4,  10,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3613,'MATETG01    ',  11.5000,2,   4,  17,   4,0.99827, -18.2737,1.10000,0.90000,1.10000,0.90000
  3614,'MATETG02    ',  11.5000,2,   4,  17,   4,0.99827, -18.2737,1.10000,0.90000,1.10000,0.90000
  3615,'MATETG03    ',  11.5000,2,   4,  17,   4,0.99827, -18.2737,1.10000,0.90000,1.10000,0.90000
  3616,'MATETG04    ',  11.5000,2,   4,  17,   4,0.99827, -18.2737,1.10000,0.90000,1.10000,0.90000
  3617,'EBARTG01    ',  20.0000,2,   4,   8,   4,1.02842, -14.6113,1.10000,0.90000,1.10000,0.90000
  3618,'EBARTG02    ',  20.0000,2,   4,   8,   4,1.02842, -14.6113,1.10000,0.90000,1.10000,0.90000
  3619,'EBARTV01    ',  20.0000,4,   4,   8,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3620,'ENSETG01    ',  11.5000,2,   4,   8,   4,1.02600, -15.9785,1.10000,0.90000,1.10000,0.90000
  3621,'DIQUTG13    ',  13.2000,4,   4,   8,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3622,'DIQUTG24    ',  13.2000,4,   4,   8,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3623,'MATETG05    ',  11.5000,2,   4,  17,   4,0.99827, -18.2737,1.10000,0.90000,1.10000,0.90000
  3624,'MATETG06    ',  11.5000,2,   4,  17,   4,0.99827, -18.2737,1.10000,0.90000,1.10000,0.90000
  3625,'DIQUTG56    ',  13.2000,4,   4,   8,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3626,'MATETG07    ',  11.5000,2,   4,  17,   4,0.99827, -18.2737,1.10000,0.90000,1.10000,0.90000
  3627,'DIQUTG07    ',  11.0000,4,   4,   8,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3628,'MATETG08    ',  11.5000,2,   4,  17,   4,0.99827, -18.2737,1.10000,0.90000,1.10000,0.90000
  3629,'MATETG09    ',  11.5000,2,   4,  17,   4,0.99827, -18.2737,1.10000,0.90000,1.10000,0.90000
  3630,'MATETG10    ',  11.5000,2,   4,  17,   4,0.99827, -18.2737,1.10000,0.90000,1.10000,0.90000
  3632,'ZAPATG01    ',  11.5000,2,   4,  14,   4,1.00913, -16.8005,1.10000,0.90000,1.10000,0.90000
  3633,'ZAPATG02    ',  11.5000,2,   4,  14,   4,1.00913, -16.8005,1.10000,0.90000,1.10000,0.90000
  3635,'ZAPATG03    ',  11.5000,2,   4,  14,   4,1.00913, -16.8005,1.10000,0.90000,1.10000,0.90000
  3637,'DSUDTG07    ',  11.0000,4,   4,   9,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3638,'DSUDTG08    ',  11.0000,4,   4,   9,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3640,'SHELTG01    ',  11.0000,4,   4,  11,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3641,'GEBATG01    ',  15.0000,2,   4,  10,   8,0.97000,  -4.6947,1.10000,0.90000,1.10000,0.90000
  3642,'GEBATG02    ',  15.0000,2,   4,  10,   8,0.97000,  -4.6947,1.10000,0.90000,1.10000,0.90000
  3643,'GEBATV01    ',  15.0000,2,   4,  10,   8,0.95000,  -4.4829,1.10000,0.90000,1.10000,0.90000
  3644,'DSUDTV11    ',  19.0000,2,   4,  16,   8,1.00000, -14.1029,1.10000,0.90000,1.10000,0.90000
  3645,'DSUDTG10    ',  19.0000,2,   4,  11,   8,1.00000, -14.0729,1.10000,0.90000,1.10000,0.90000
  3646,'DSUDTG09    ',  19.0000,2,   4,  11,   8,1.00000, -12.2588,1.10000,0.90000,1.10000,0.90000
  3647,'GEBATG03    ',  15.7500,2,   4,  10,   4,0.97000,  -5.7754,1.10000,0.90000,1.10000,0.90000
  3648,'ABRODI01    ',   0.4000,4,   4,  16,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3649,'ZAPATG04    ',  11.5000,2,   4,  14,   4,1.00913, -16.8005,1.10000,0.90000,1.10000,0.90000
  3650,'EZEITG01    ',  11.5000,2,   4,  17,   4,1.02079, -13.8759,1.10000,0.90000,1.10000,0.90000
  3651,'EZEICS01    ',  13.2000,2,   4,   1,  10,1.03270, -13.0469,1.10000,0.90000,1.10000,0.90000
  3652,'EZEICS02    ',  13.2000,2,   4,   1,  10,1.03270, -13.0469,1.10000,0.90000,1.10000,0.90000
  3653,'EZEICS03    ',  13.2000,2,   4,   1,  10,1.02990, -13.0488,1.10000,0.90000,1.10000,0.90000
  3654,'EZEICS04    ',  13.2000,2,   4,   1,  10,1.02990, -13.0488,1.10000,0.90000,1.10000,0.90000
  3655,'EZEICS05    ',  13.2000,2,   4,   1,  10,1.01380, -13.5685,1.10000,0.90000,1.10000,0.90000
  3656,'EZEICS06    ',  13.2000,2,   4,   1,  10,1.01380, -13.5685,1.10000,0.90000,1.10000,0.90000
  3658,'GEBATV02    ',  15.7000,2,   4,  10,   5,1.02116, -13.7686,1.10000,0.90000,1.10000,0.90000
  3659,'CTSMIGA     ',  13.2000,1,   4,  15,  13,1.00206, -21.9677,1.10000,0.90000,1.10000,0.90000
  3660,'SMIGDI01    ',   0.4000,4,   4,  15,  13,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3661,'CTSMARN     ',  13.2000,1,   4,  15,  13,1.00377, -21.8438,1.10000,0.90000,1.10000,0.90000
  3662,'SMANDI01    ',   0.4000,4,   4,  15,  13,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3663,'CTSMIGB     ',  13.2000,1,   4,  15,  13,1.00377, -21.8438,1.10000,0.90000,1.10000,0.90000
  3664,'NPUETV04    ',   7.0000,4,   4,  18,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3665,'NPUETV05    ',  13.5000,4,   4,  18,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3666,'NPUETV06    ',  18.0000,2,   4,  17,   5,1.00000, -16.1613,1.10000,0.90000,1.10000,0.90000
  3667,'CEPUTG11    ',  15.7500,2,   4,  15,   8,1.00000,  -9.9411,1.10000,0.90000,1.10000,0.90000
  3668,'CEPUTG12    ',  15.7500,2,   4,  15,   8,1.00000, -11.4903,1.10000,0.90000,1.10000,0.90000
  3669,'CEPUTV10    ',  15.7500,2,   4,  17,   8,1.00000, -13.4707,1.10000,0.90000,1.10000,0.90000
  3670,'MAGDDI01    ',   0.4000,4,   4,   8,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3671,'MATHTG01    ',  11.5000,4,   4,  17,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3672,'MATHTG02    ',  11.5000,4,   4,  17,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3673,'SMIGDI01    ',   0.4000,4,   4,  15,  13,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3677,'PNUETV07    ',  15.0000,2,   4,  15,   5,1.01892, -15.1951,1.10000,0.90000,1.10000,0.90000
  3678,'PNUETV08    ',  15.0000,2,   4,   9,   5,1.00000, -14.0312,1.10000,0.90000,1.10000,0.90000
  3679,'PNUETV09    ',  15.7000,2,   4,  15,   5,1.00000, -11.6027,1.10000,0.90000,1.10000,0.90000
  3680,'EZEITG02    ',  11.5000,2,   4,  17,   4,1.02079, -13.8759,1.10000,0.90000,1.10000,0.90000
  3681,'PILBDI13    ',  13.2000,2,   4,  17,   7,1.05000, -13.0089,1.10000,0.90000,1.10000,0.90000
  3682,'EZEITG03    ',  11.5000,2,   4,  17,   4,1.02079, -13.8759,1.10000,0.90000,1.10000,0.90000
  3683,'MAT3TG01    ',  11.5000,2,   4,  17,   4,1.01144, -15.3120,1.10000,0.90000,1.10000,0.90000
  3684,'MAT3TG02    ',  11.5000,2,   4,  17,   4,1.01144, -15.3120,1.10000,0.90000,1.10000,0.90000
  3685,'MAT3TG03    ',  11.5000,2,   4,  17,   4,1.01144, -15.3120,1.10000,0.90000,1.10000,0.90000
  3686,'MAT3TG04    ',  11.5000,2,   4,  17,   4,1.01144, -15.3120,1.10000,0.90000,1.10000,0.90000
  3687,'PILBDI46    ',  13.2000,2,   4,  17,   7,1.00152, -15.6895,1.10000,0.90000,1.10000,0.90000
  3688,'LPLCTG01    ',  11.5000,2,   4,   8,   4,0.95640,  -8.2970,1.10000,0.90000,1.10000,0.90000
  3689,'GCRSDI01    ',   0.4000,2,   4,  14,  13,0.95872, -15.9848,1.10000,0.90000,1.10000,0.90000
  3690,'GEBATG04    ',  15.8000,2,   4,  10,   4,0.99843, -10.9771,1.10000,0.90000,1.10000,0.90000
  3696,'LPLADI01    ',   0.4000,4,   4,   8,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3697,'LPLADI02    ',   0.4000,4,   4,   8,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3698,'LPLADI03    ',   0.4000,4,   4,   8,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3699,'LPLADI04    ',   0.4000,4,   4,   8,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3700,'PI.LIBERT   ', 132.0000,1,   4,  15,   1,1.02042, -16.5004,1.10000,0.90000,1.10000,0.90000
  3701,'PI.DORREGO  ', 132.0000,1,   4,  15,   1,1.02060, -16.5366,1.10000,0.90000,1.10000,0.90000
  3702,'EZE.TER10   ', 132.0000,1,   4,   1,   1,0.97563, -13.2152,1.10000,0.90000,1.10000,0.90000
  3800,'DSU.TER1    ',  13.2000,1,   4,  11,  10,1.01361, -15.1086,1.10000,0.90000,1.10000,0.90000
  3801,'DSU.TER3    ',  13.2000,1,   4,  11,  10,1.01361, -15.1086,1.10000,0.90000,1.10000,0.90000
  3802,'NPU.TER1    ',  15.0000,1,   4,  18,  10,1.00459, -17.9503,1.10000,0.90000,1.10000,0.90000
  3803,'NPU.TER2    ',  15.0000,1,   4,  18,  10,1.00459, -17.9503,1.10000,0.90000,1.10000,0.90000
  3804,'GAONA1      ', 132.0000,1,   4,  12,   1,1.01256, -17.5395,1.10000,0.90000,1.10000,0.90000
  3805,'GAONA2      ', 132.0000,1,   4,  12,   1,1.01257, -17.5398,1.10000,0.90000,1.10000,0.90000
  3806,'GALDOS      ',   7.0000,4,   4,  17,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3808,'PI.ALB2     ', 132.0000,1,   4,  13,  10,1.00094, -16.5634,1.10000,0.90000,1.10000,0.90000
  3811,'SHELL6.6    ',   6.6000,1,   4,  11,   2,0.96523, -22.6089,1.10000,0.90000,1.10000,0.90000
  3845,'ENS.TER1    ',  20.0000,4,   4,   8,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3846,'ENS.TER2    ',  20.0000,1,   4,   8,  10,1.01421, -15.7971,1.10000,0.90000,1.10000,0.90000
  3899,'EZE.TER9    ', 132.0000,4,   4,  10,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3900,'ACOMETID    ', 132.0000,1,   4,  17,  10,0.99827, -18.2737,1.10000,0.90000,1.10000,0.90000
  3938,'PI.RECO1    ', 132.0000,1,   4,  14,  10,1.01111, -17.3537,1.10000,0.90000,1.10000,0.90000
  3939,'ITU-MORO    ', 132.0000,1,   4,  12,  10,1.02206, -17.9259,1.10000,0.90000,1.10000,0.90000
  3940,'ENRSDI01    ',   0.4000,2,   4,   8,  13,1.00000, -11.8847,1.10000,0.90000,1.10000,0.90000
  3941,'PIQ.SV.GLE  ', 132.0000,1,   4,  16,  10,1.01310, -16.9223,1.10000,0.90000,1.10000,0.90000
  3962,'I4_LTPARAA  ', 132.0000,1,   4,  17,  10,1.00462, -17.9478,1.10000,0.90000,1.10000,0.90000
  3963,'I5_LTPARAB  ', 132.0000,1,   4,  17,  10,1.00462, -17.9478,1.10000,0.90000,1.10000,0.90000
  3964,'I1_LTRECOA  ', 132.0000,1,   4,  17,  10,1.02174, -14.8841,1.10000,0.90000,1.10000,0.90000
  3965,'I2_LTRECOB  ', 132.0000,1,   4,  17,  10,1.02174, -14.8841,1.10000,0.90000,1.10000,0.90000
  3966,'I3_LTRECOC  ', 132.0000,1,   4,  17,  10,1.02174, -14.8841,1.10000,0.90000,1.10000,0.90000
  3967,'PUERTO NUEVO', 132.0000,1,   4,  15,  10,1.02176, -14.8783,1.10000,0.90000,1.10000,0.90000
  3968,'PUERTO NUEVO', 132.0000,1,   4,  15,  10,1.02023, -16.4549,1.10000,0.90000,1.10000,0.90000
  3969,'PUERTO NUEVO', 132.0000,1,   4,  15,  10,1.02023, -16.4549,1.10000,0.90000,1.10000,0.90000
  3970,'I3_LTSAAV1  ', 132.0000,1,   4,  15,  10,0.97569, -20.0789,1.10000,0.90000,1.10000,0.90000
  3971,'I1_LTCOGHA  ', 132.0000,1,   4,  15,  10,1.02065, -16.5613,1.10000,0.90000,1.10000,0.90000
  3972,'I2_LTCOGHB  ', 132.0000,1,   4,  15,  10,1.02065, -16.5613,1.10000,0.90000,1.10000,0.90000
  3975,'EDISON      ', 132.0000,1,   4,  17,  10,0.97977, -20.1120,1.10000,0.90000,1.10000,0.90000
  3976,'EDISON      ', 132.0000,1,   4,  17,  10,1.00099, -18.1889,1.10000,0.90000,1.10000,0.90000
  3977,'EDISON      ', 132.0000,1,   4,  17,  10,1.00099, -18.1889,1.10000,0.90000,1.10000,0.90000
  3978,'I02_LTAZOII2', 132.0000,1,   4,   9,  10,1.01310, -15.1232,1.10000,0.90000,1.10000,0.90000
  3979,'I01_LTAZOII1', 132.0000,1,   4,   9,  10,1.01310, -15.1232,1.10000,0.90000,1.10000,0.90000
  3980,'I03_LTPELLA ', 132.0000,1,   4,   9,  10,1.01310, -15.1232,1.10000,0.90000,1.10000,0.90000
  3981,'I04_LTPELLB ', 132.0000,1,   4,   9,  10,1.01310, -15.1232,1.10000,0.90000,1.10000,0.90000
  3982,'I05_LTINDPA ', 132.0000,1,   4,   9,  10,1.02143, -14.9017,1.10000,0.90000,1.10000,0.90000
  3983,'I06_LTINDPB ', 132.0000,1,   4,   9,  10,1.02143, -14.9017,1.10000,0.90000,1.10000,0.90000
  3984,'I06_GCOST2  ', 132.0000,1,   4,  13,  10,1.01348, -15.0778,1.10000,0.90000,1.10000,0.90000
  3985,'I07_GCOST3  ', 132.0000,1,   4,  13,  10,1.01348, -15.0778,1.10000,0.90000,1.10000,0.90000
  3986,'I08_GCOST4  ', 132.0000,1,   4,  13,  10,1.01348, -15.0778,1.10000,0.90000,1.10000,0.90000
  3987,'I09_GCOCC1  ', 132.0000,1,   4,  13,  10,1.00471, -16.1761,1.10000,0.90000,1.10000,0.90000
  3988,'I11_LTPGAL1 ', 132.0000,1,   4,  13,  10,1.01348, -15.0778,1.10000,0.90000,1.10000,0.90000
  3989,'I12_LTPGAL2 ', 132.0000,1,   4,  13,  10,1.01348, -15.0778,1.10000,0.90000,1.10000,0.90000
  3990,'I13_LTCENT2 ', 132.0000,1,   4,  13,  10,1.01348, -15.0778,1.10000,0.90000,1.10000,0.90000
  3991,'I14_LTCENT2 ', 132.0000,1,   4,  13,  10,1.01348, -15.0778,1.10000,0.90000,1.10000,0.90000
  3992,'I05_GCOST1  ', 132.0000,1,   4,  13,  10,1.01348, -15.0778,1.10000,0.90000,1.10000,0.90000
  3993,'I01_LTDOCKA ', 132.0000,1,   4,  13,  10,1.01348, -15.0778,1.10000,0.90000,1.10000,0.90000
  3994,'I02_LTDOCKB ', 132.0000,1,   4,  13,  10,1.01348, -15.0778,1.10000,0.90000,1.10000,0.90000
  3995,'I03_LTDOCKC ', 132.0000,1,   4,  13,  10,1.01348, -15.0778,1.10000,0.90000,1.10000,0.90000
  3996,'I04_LTDOCKC ', 132.0000,1,   4,  13,  10,1.01348, -15.0778,1.10000,0.90000,1.10000,0.90000
  3997,'I10_GCOCC2  ', 132.0000,1,   4,  13,  10,1.01348, -15.0778,1.10000,0.90000,1.10000,0.90000
  4000,'R.OESTE     ', 500.0000,1,   8,   4,  10,1.00438, -10.4751,1.10000,0.90000,1.10000,0.90000
  4002,'R.COROND    ', 500.0000,1,   8,   4,  10,1.00912, -10.2170,1.10000,0.90000,1.10000,0.90000
  4004,'C.ELIA      ', 500.0000,1,   8,   4,  10,1.01961,  -8.6605,1.10000,0.90000,1.10000,0.90000
  4006,'ROMANG      ', 500.0000,1,   8,   4,  10,1.02276,  -7.9611,1.10000,0.90000,1.10000,0.90000
  4008,'SGDE.ARG    ', 500.0000,1,   8,   4,  10,1.02000,  -6.3038,1.10000,0.90000,1.10000,0.90000
  4009,'GRAN.PNA    ', 500.0000,1,   8,   4,  10,1.02810,  -9.6922,1.10000,0.90000,1.10000,0.90000
  4010,'S.TOME      ', 500.0000,1,   8,   4,  10,1.02465,  -9.9544,1.10000,0.90000,1.10000,0.90000
  4012,'SGAC1500    ', 500.0000,1,   8,   4,  10,1.01997,  -6.2606,1.10000,0.90000,1.10000,0.90000
  4013,'SGAC2500    ', 500.0000,1,   8,   4,  10,1.02001,  -6.3038,1.10000,0.90000,1.10000,0.90000
  4014,'SGAC3500    ', 500.0000,1,   8,   4,  10,1.02001,  -6.3038,1.10000,0.90000,1.10000,0.90000
  4015,'SGAC4500    ', 500.0000,1,   8,   4,  10,1.02001,  -6.3038,1.10000,0.90000,1.10000,0.90000
  4018,'TERMINAL_500', 500.0000,1,   8,   4,  10,1.00813, -10.0615,1.10000,0.90000,1.10000,0.90000
  4100,'ACINDAR1    ', 220.0000,1,   8,  29,   2,1.00916, -13.1172,1.10000,0.90000,1.10000,0.90000
  4102,'ACINDAR2    ', 220.0000,1,   8,  29,   2,1.00233, -14.0158,1.10000,0.90000,1.10000,0.90000
  4104,'TACINDA1    ', 220.0000,1,   8,   3,  10,1.01059, -12.9075,1.10000,0.90000,1.10000,0.90000
  4106,'TACINDA2    ', 220.0000,1,   8,   3,  10,1.00694, -13.3829,1.10000,0.90000,1.10000,0.90000
  4108,'ROS.OES1    ', 220.0000,1,   8,   3,  10,1.00247, -12.4901,1.10000,0.90000,1.10000,0.90000
  4110,'ROS.OES2    ', 220.0000,1,   8,   3,  10,1.00247, -12.4901,1.10000,0.90000,1.10000,0.90000
  4112,'SIPAR       ', 220.0000,1,   8,  29,   2,1.00198, -12.5460,1.10000,0.90000,1.10000,0.90000
  4195,'BLOPEZ_2    ', 132.0000,1,   8,  28,  10,1.02800, -12.2455,1.10000,0.90000,1.10000,0.90000
  4196,'BLO-PAY_1   ', 132.0000,1,   8,  28,  10,1.02829, -12.2493,1.10000,0.90000,1.10000,0.90000
  4197,'BLO-PAY_2   ', 132.0000,1,   8,  28,  10,1.02829, -12.2494,1.10000,0.90000,1.10000,0.90000
  4198,'BLOPEZ      ', 132.0000,1,   8,  28,  10,1.02800, -12.2455,1.10000,0.90000,1.10000,0.90000
  4199,'PAYZUME     ', 132.0000,1,   8,  28,   1,1.02833, -12.2496,1.10000,0.90000,1.10000,0.90000
  4200,'AROCENA     ', 132.0000,1,   8,  28,   1,1.02601, -13.0027,1.10000,0.90000,1.10000,0.90000
  4201,'CERES       ',  33.0000,1,   8,  28,   1,1.02769, -20.0530,1.10000,0.90000,1.10000,0.90000
  4202,'ARRUFO      ', 132.0000,1,   8,  28,   1,0.99793, -18.1459,1.10000,0.90000,1.10000,0.90000
  4203,'CERES       ', 132.0000,1,   8,  28,   1,0.99688, -18.5517,1.10000,0.90000,1.10000,0.90000
  4204,'BASAVILB    ', 132.0000,1,   8,  30,   1,1.02502, -12.4175,1.10000,0.90000,1.10000,0.90000
  4205,'P.I.122     ', 132.0000,1,   8,  28,  10,1.02758, -12.9492,1.10000,0.90000,1.10000,0.90000
  4206,'C.URUGUA    ', 150.0000,4,   8,  30,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4207,'LARIBERA    ', 132.0000,1,   8,  28,   1,1.02668, -13.0110,1.10000,0.90000,1.10000,0.90000
  4208,'C.URUGUA1   ', 132.0000,1,   8,  30,   1,1.02259, -11.9206,1.10000,0.90000,1.10000,0.90000
  4209,'COLON.ER    ',  13.2000,4,   8,  30,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4210,'COLON.ER    ', 132.0000,1,   8,  30,   1,1.01449, -12.5657,1.10000,0.90000,1.10000,0.90000
  4211,'SANGUI      ', 132.0000,1,   8,  28,   1,0.99655, -18.2278,1.10000,0.90000,1.10000,0.90000
  4212,'CALCHINE    ', 132.0000,1,   8,  28,   1,1.03131, -12.4185,1.10000,0.90000,1.10000,0.90000
  4213,'CALCHIN2    ', 132.0000,1,   8,  28,  10,1.03131, -12.4185,1.10000,0.90000,1.10000,0.90000
  4214,'C.BERMUDEZ  ', 132.0000,1,   8,  29,   1,1.02982, -14.3024,1.10000,0.90000,1.10000,0.90000
  4215,'CASILDA2    ', 132.0000,1,   8,  29,  10,1.03214, -15.9701,1.10000,0.90000,1.10000,0.90000
  4216,'CASILDA     ', 132.0000,1,   8,  29,   1,1.01383, -16.8231,1.10000,0.90000,1.10000,0.90000
  4217,'CARCARA     ', 132.0000,4,   8,  29,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4218,'CGOMEZ_OES  ', 132.0000,1,   8,  29,   1,1.02142, -16.3109,1.10000,0.90000,1.10000,0.90000
  4219,'V.ELISA     ', 132.0000,1,   8,  30,   1,1.01145, -12.8023,1.10000,0.90000,1.10000,0.90000
  4220,'CHAJARI     ', 132.0000,1,   8,  30,   1,1.02450, -11.2467,1.10000,0.90000,1.10000,0.90000
  4221,'C.URUGUA2   ', 132.0000,1,   8,  30,   1,1.02259, -11.9206,1.10000,0.90000,1.10000,0.90000
  4222,'C.ELIA      ', 132.0000,1,   8,  30,  10,1.03511, -10.9388,1.10000,0.90000,1.10000,0.90000
  4223,'G.BAIGORRIA ', 132.0000,1,   8,  29,   1,1.03149, -14.3229,1.10000,0.90000,1.10000,0.90000
  4224,'CONCORDI    ', 132.0000,1,   8,  30,   1,1.03067, -10.4927,1.10000,0.90000,1.10000,0.90000
  4225,'R_URUGUA    ', 132.0000,1,   8,  30,   1,1.02937, -10.5878,1.10000,0.90000,1.10000,0.90000
  4226,'CONQUIST    ', 132.0000,1,   8,  30,   1,1.02661, -12.2100,1.10000,0.90000,1.10000,0.90000
  4227,'VOCAMP_SUR  ', 132.0000,1,   8,  28,   1,0.99008, -14.4295,1.10000,0.90000,1.10000,0.90000
  4228,'CRESPO.1    ', 132.0000,1,   8,  30,   1,1.01958, -13.1811,1.10000,0.90000,1.10000,0.90000
  4229,'CRES.SEC    ',  33.0000,1,   8,  30,   1,1.01371, -14.8356,1.10000,0.90000,1.10000,0.90000
  4230,'CRESPO.2    ', 132.0000,1,   8,  30,  10,1.01958, -13.1811,1.10000,0.90000,1.10000,0.90000
  4231,'SEGUI       ',  33.0000,1,   8,  30,   1,1.01879, -11.2945,1.10000,0.90000,1.10000,0.90000
  4232,'VIALE       ',  33.0000,1,   8,  30,   1,1.05424,  -6.1570,1.10000,0.90000,1.10000,0.90000
  4233,'VIALE       ',  13.2000,1,   8,  30,  10,1.03922,  -3.5831,1.10000,0.90000,1.10000,0.90000
  4234,'ELPINGO     ', 132.0000,1,   8,  30,   1,1.03331, -12.9213,1.10000,0.90000,1.10000,0.90000
  4236,'ESPERANZ    ', 132.0000,1,   8,  28,   1,1.02350, -13.0214,1.10000,0.90000,1.10000,0.90000
  4237,'CGOMEZ_NOR  ', 132.0000,1,   8,  29,   1,1.02149, -16.3571,1.10000,0.90000,1.10000,0.90000
  4238,'FIRMAT      ', 132.0000,1,   8,  29,   1,1.00730, -19.4299,1.10000,0.90000,1.10000,0.90000
  4239,'P.I.GR-PSM  ', 132.0000,1,   8,   4,  29,1.02756, -12.9590,1.10000,0.90000,1.10000,0.90000
  4240,'G.LAGOS     ', 132.0000,1,   8,  29,   1,1.01885, -15.4887,1.10000,0.90000,1.10000,0.90000
  4241,'G.MOTORS    ', 132.0000,1,   8,  29,   1,1.01726, -15.2849,1.10000,0.90000,1.10000,0.90000
  4242,'GUALGUAY    ', 132.0000,1,   8,  30,   1,1.00893, -14.5302,1.10000,0.90000,1.10000,0.90000
  4243,'GUALECHU_O  ', 132.0000,4,   8,  30,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4244,'GUALECHU    ', 132.0000,1,   8,  30,   1,1.01073, -13.3982,1.10000,0.90000,1.10000,0.90000
  4245,'PAREJAS     ', 132.0000,1,   8,  29,   1,1.02159, -16.4201,1.10000,0.90000,1.10000,0.90000
  4246,'L.ROSAS     ', 132.0000,1,   8,  28,   1,1.02287, -16.4842,1.10000,0.90000,1.10000,0.90000
  4247,'GRAN.PNA    ', 132.0000,1,   8,  30,   1,1.03626, -11.9403,1.10000,0.90000,1.10000,0.90000
  4248,'MA.JUANA    ', 132.0000,1,   8,  28,   1,1.01405, -15.3149,1.10000,0.90000,1.10000,0.90000
  4249,'ISLAS       ', 132.0000,4,   8,  30,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4250,'MASISA      ', 132.0000,1,   8,  30,   1,1.02272, -11.1750,1.10000,0.90000,1.10000,0.90000
  4251,'GRAN.PNA2   ', 132.0000,1,   8,  30,   1,1.03626, -11.9403,1.10000,0.90000,1.10000,0.90000
  4252,'NELSON      ', 132.0000,1,   8,  28,   1,1.02612, -12.8209,1.10000,0.90000,1.10000,0.90000
  4253,'PI_GM_1     ', 132.0000,1,   8,  29,  10,1.01723, -15.3358,1.10000,0.90000,1.10000,0.90000
  4254,'NOGOYA      ', 132.0000,1,   8,  30,   1,1.02006, -13.2435,1.10000,0.90000,1.10000,0.90000
  4255,'PARANA.E    ', 132.0000,1,   8,  30,   1,1.02888, -12.4995,1.10000,0.90000,1.10000,0.90000
  4256,'PARANA.N    ', 132.0000,1,   8,  30,   1,1.03266, -12.2472,1.10000,0.90000,1.10000,0.90000
  4257,'PARANA2.N   ', 132.0000,1,   8,  30,   1,1.03266, -12.2472,1.10000,0.90000,1.10000,0.90000
  4258,'PARANA.S    ', 132.0000,1,   8,  30,   1,1.02649, -12.6482,1.10000,0.90000,1.10000,0.90000
  4259,'PARANA.O    ', 132.0000,1,   8,  30,   1,1.02673, -12.5985,1.10000,0.90000,1.10000,0.90000
  4260,'SBENITO1    ', 132.0000,1,   8,  30,  10,1.03003, -12.4293,1.10000,0.90000,1.10000,0.90000
  4261,'REFISAN     ', 132.0000,1,   8,  29,   1,1.02729, -13.5515,1.10000,0.90000,1.10000,0.90000
  4262,'PZASORR1    ', 132.0000,1,   8,  29,  10,1.04149, -14.2697,1.10000,0.90000,1.10000,0.90000
  4263,'SBENITO2    ', 132.0000,1,   8,  30,  10,1.03369, -12.1405,1.10000,0.90000,1.10000,0.90000
  4264,'PZASORR2    ', 132.0000,1,   8,  29,  10,1.04149, -14.2697,1.10000,0.90000,1.10000,0.90000
  4265,'P.UNIDAS    ', 132.0000,1,   8,  29,   1,1.04210, -14.1703,1.10000,0.90000,1.10000,0.90000
  4266,'PZASORR3    ', 132.0000,1,   8,  29,  10,1.04163, -14.2669,1.10000,0.90000,1.10000,0.90000
  4267,'JAVIE-SF    ', 132.0000,1,   8,  28,   1,1.03841, -13.5156,1.10000,0.90000,1.10000,0.90000
  4268,'P.S.MART    ', 132.0000,1,   8,  29,   1,1.02627, -13.3488,1.10000,0.90000,1.10000,0.90000
  4269,'SBENITO3    ', 132.0000,1,   8,  30,  10,1.03221, -12.2311,1.10000,0.90000,1.10000,0.90000
  4270,'RAFA.OES    ', 132.0000,1,   8,  28,   1,1.00637, -15.8193,1.10000,0.90000,1.10000,0.90000
  4271,'CRESPOSF    ', 132.0000,1,   8,  28,   1,1.03981, -13.2979,1.10000,0.90000,1.10000,0.90000
  4272,'RECONQUI    ', 132.0000,1,   8,  28,   1,1.00666, -13.1457,1.10000,0.90000,1.10000,0.90000
  4273,'CALCH-SF    ', 132.0000,1,   8,  28,   1,1.04216, -12.5383,1.10000,0.90000,1.10000,0.90000
  4274,'ROMANG      ', 132.0000,1,   8,  28,  10,1.04434, -10.6299,1.10000,0.90000,1.10000,0.90000
  4275,'PI_CARG_1   ', 132.0000,1,   8,  29,  10,1.01717, -15.4144,1.10000,0.90000,1.10000,0.90000
  4276,'ROS.CEN1    ', 132.0000,1,   8,  29,   1,1.01956, -14.9383,1.10000,0.90000,1.10000,0.90000
  4277,'PI_CARG_2   ', 132.0000,1,   8,  29,  10,1.01757, -15.4860,1.10000,0.90000,1.10000,0.90000
  4278,'ROS.CEN2    ', 132.0000,1,   8,  29,   1,1.04230, -14.3071,1.10000,0.90000,1.10000,0.90000
  4280,'ROS.OES1    ', 132.0000,1,   8,  29,  10,1.02009, -14.3351,1.10000,0.90000,1.10000,0.90000
  4281,'I7_CAP1     ', 132.0000,1,   8,  29,  10,1.04791, -13.5810,1.10000,0.90000,1.10000,0.90000
  4282,'ROS.OES2    ', 132.0000,1,   8,  29,  10,1.04791, -13.5810,1.10000,0.90000,1.10000,0.90000
  4283,'ROLDAN      ', 132.0000,1,   8,  29,   1,1.04174, -14.2408,1.10000,0.90000,1.10000,0.90000
  4284,'ROS.OES3    ', 132.0000,1,   8,  29,  10,1.04791, -13.5810,1.10000,0.90000,1.10000,0.90000
  4286,'ROS.SUR1    ', 132.0000,1,   8,  29,   1,1.01893, -14.8107,1.10000,0.90000,1.10000,0.90000
  4288,'ROS.SUR2    ', 132.0000,1,   8,  29,   1,1.01893, -14.8107,1.10000,0.90000,1.10000,0.90000
  4289,'RAFA.SUR    ', 132.0000,1,   8,  28,   1,1.00723, -15.6238,1.10000,0.90000,1.10000,0.90000
  4290,'RUFINO      ', 132.0000,1,   8,  29,   1,1.00153, -22.1202,1.10000,0.90000,1.10000,0.90000
  4291,'VGGALVEZ    ', 132.0000,1,   8,  29,   1,1.02646, -15.1749,1.10000,0.90000,1.10000,0.90000
  4292,'SALADISF    ', 132.0000,1,   8,  29,   1,1.02757, -15.0668,1.10000,0.90000,1.10000,0.90000
  4294,'SGDE.ARG1   ', 132.0000,1,   8,  30,  10,1.03666,  -9.9087,1.10000,0.90000,1.10000,0.90000
  4295,'SGDE.ARG2   ', 132.0000,1,   8,  30,  10,1.03666,  -9.9087,1.10000,0.90000,1.10000,0.90000
  4296,'S.CARLOS    ', 132.0000,1,   8,  28,   1,1.02198, -13.1202,1.10000,0.90000,1.10000,0.90000
  4298,'S.JORGE     ', 132.0000,1,   8,  28,   1,1.01411, -15.8997,1.10000,0.90000,1.10000,0.90000
  4299,'P.I.RC-SL   ', 132.0000,1,   8,   4,  29,1.02774, -12.9629,1.10000,0.90000,1.10000,0.90000
  4300,'SANJOSE     ', 132.0000,1,   8,  30,   1,1.01373, -12.6282,1.10000,0.90000,1.10000,0.90000
  4301,'SSALV-ER    ', 132.0000,1,   8,  30,   1,1.01436, -12.4123,1.10000,0.90000,1.10000,0.90000
  4302,'JUSTO-SF    ', 132.0000,1,   8,  28,   1,1.03648, -13.5679,1.10000,0.90000,1.10000,0.90000
  4303,'VILLAGUA    ', 132.0000,1,   8,  30,   1,1.01022, -12.9837,1.10000,0.90000,1.10000,0.90000
  4304,'SLORENZO    ', 132.0000,1,   8,  29,   1,1.02890, -13.8175,1.10000,0.90000,1.10000,0.90000
  4305,'FEDERAL     ', 132.0000,1,   8,  30,   1,1.02940, -12.8696,1.10000,0.90000,1.10000,0.90000
  4306,'S.ELENA     ', 132.0000,1,   8,  30,   1,1.03115, -13.3741,1.10000,0.90000,1.10000,0.90000
  4307,'DIAMANTE    ', 132.0000,4,   8,  30,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4308,'S.FE NOR    ', 132.0000,1,   8,  28,   1,1.03104, -12.5530,1.10000,0.90000,1.10000,0.90000
  4309,'LAPAZ       ', 132.0000,1,   8,  30,   1,1.03045, -13.4205,1.10000,0.90000,1.10000,0.90000
  4310,'S.FE OES    ', 132.0000,1,   8,  28,   1,1.03110, -12.4182,1.10000,0.90000,1.10000,0.90000
  4311,'S.FE CEN    ', 132.0000,1,   8,  28,   1,1.03108, -12.4233,1.10000,0.90000,1.10000,0.90000
  4312,'S.TOME 1    ', 132.0000,1,   8,  28,  10,1.03301, -11.9943,1.10000,0.90000,1.10000,0.90000
  4313,'S.TOME 2    ', 132.0000,1,   8,  28,  10,1.02672, -12.2094,1.10000,0.90000,1.10000,0.90000
  4314,'SARMISFE    ', 132.0000,1,   8,  29,   1,1.04195, -14.3204,1.10000,0.90000,1.10000,0.90000
  4315,'FEDERACION  ', 132.0000,4,   8,  30,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4316,'SORRENTO    ', 132.0000,1,   8,  29,   1,1.04149, -14.2798,1.10000,0.90000,1.10000,0.90000
  4317,'PEREZ       ', 132.0000,1,   8,  29,  10,1.04398, -14.1620,1.10000,0.90000,1.10000,0.90000
  4318,'SULFACID    ', 132.0000,1,   8,  29,   2,1.02768, -14.1838,1.10000,0.90000,1.10000,0.90000
  4319,'PI 1 BLO    ', 132.0000,1,   8,  28,  10,1.02775, -12.2377,1.10000,0.90000,1.10000,0.90000
  4320,'SUNCHALE    ', 132.0000,1,   8,  28,   1,1.00260, -16.7141,1.10000,0.90000,1.10000,0.90000
  4321,'PI 2 BLO    ', 132.0000,1,   8,  28,  10,1.02775, -12.2377,1.10000,0.90000,1.10000,0.90000
  4322,'V.C.IND.    ', 132.0000,1,   8,  29,   1,1.01753, -16.2349,1.10000,0.90000,1.10000,0.90000
  4323,'LAMINADOS   ', 132.0000,1,   8,  29,   2,1.01716, -16.2732,1.10000,0.90000,1.10000,0.90000
  4324,'V.C.RES.    ', 132.0000,1,   8,  29,   1,1.02814, -15.1137,1.10000,0.90000,1.10000,0.90000
  4325,'PI3 STO     ', 132.0000,1,   8,  28,  10,1.02771, -12.2369,1.10000,0.90000,1.10000,0.90000
  4326,'V.TUERTO    ', 132.0000,1,   8,  29,   1,1.00247, -21.3771,1.10000,0.90000,1.10000,0.90000
  4327,'PI4 STO     ', 132.0000,1,   8,  28,  10,1.02771, -12.2369,1.10000,0.90000,1.10000,0.90000
  4328,'VICTO.ER    ', 132.0000,1,   8,  30,   1,1.01347, -14.1005,1.10000,0.90000,1.10000,0.90000
  4329,'T_V.C.RES.  ', 132.0000,1,   8,  29,   1,1.02865, -15.0957,1.10000,0.90000,1.10000,0.90000
  4330,'VOCAMP_CEN  ', 132.0000,1,   8,  28,   1,0.98977, -14.4430,1.10000,0.90000,1.10000,0.90000
  4331,'GODOY2      ', 132.0000,1,   8,  29,   1,1.04329, -14.1587,1.10000,0.90000,1.10000,0.90000
  4332,'GODOY       ', 132.0000,1,   8,  29,   1,1.04329, -14.1587,1.10000,0.90000,1.10000,0.90000
  4334,'TOSTADO     ', 132.0000,1,   8,  28,   1,0.99481, -18.9056,1.10000,0.90000,1.10000,0.90000
  4336,'S.ORTIZ     ', 132.0000,1,   8,  29,   1,1.04154, -14.3211,1.10000,0.90000,1.10000,0.90000
  4337,'PI.BAS.ELI  ', 132.0000,1,   8,  30,  10,1.03323, -11.2994,1.10000,0.90000,1.10000,0.90000
  4338,'ECHESORT    ', 132.0000,1,   8,  29,   1,1.04275, -14.2612,1.10000,0.90000,1.10000,0.90000
  4339,'PI.CAL-RIN  ', 132.0000,1,   8,  28,  10,1.03141, -12.4187,1.10000,0.90000,1.10000,0.90000
  4340,'PI.RIN-PAR  ', 132.0000,1,   8,  28,  10,1.03208, -12.3610,1.10000,0.90000,1.10000,0.90000
  4342,'S.MARTIN    ', 132.0000,1,   8,  29,   1,1.01926, -14.8779,1.10000,0.90000,1.10000,0.90000
  4344,'GALVEZ      ', 132.0000,1,   8,  28,   1,1.02563, -13.0550,1.10000,0.90000,1.10000,0.90000
  4346,'B.PARERA    ', 132.0000,1,   8,  28,   1,1.03125, -12.4047,1.10000,0.90000,1.10000,0.90000
  4347,'URUG_SUR    ', 132.0000,1,   8,  30,   1,1.02617, -11.6454,1.10000,0.90000,1.10000,0.90000
  4348,'TERM. 6     ', 132.0000,1,   8,  29,   2,1.02549, -13.1217,1.10000,0.90000,1.10000,0.90000
  4349,'RENOVA      ', 132.0000,1,   8,  29,   2,1.02749, -12.9401,1.10000,0.90000,1.10000,0.90000
  4350,'CARGILL     ', 132.0000,1,   8,  29,   2,1.01711, -15.4850,1.10000,0.90000,1.10000,0.90000
  4351,'GEN.RENOVA  ', 132.0000,1,   8,  29,   4,1.02756, -12.9536,1.10000,0.90000,1.10000,0.90000
  4352,'AEROPUER    ', 132.0000,1,   8,  29,   1,1.04533, -13.8344,1.10000,0.90000,1.10000,0.90000
  4358,'IBARLU 1    ', 132.0000,1,   8,  29,   1,1.04314, -14.0709,1.10000,0.90000,1.10000,0.90000
  4360,'IBARLU 2    ', 132.0000,4,   8,  29,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4362,'O.LAGOS     ', 132.0000,1,   8,  29,   1,1.03295, -14.6669,1.10000,0.90000,1.10000,0.90000
  4363,'PTO.STAFE   ', 132.0000,1,   8,  28,   1,1.03151, -12.3924,1.10000,0.90000,1.10000,0.90000
  4364,'PZACALCH    ', 132.0000,1,   8,  28,  10,1.03175, -12.3417,1.10000,0.90000,1.10000,0.90000
  4366,'RINCON.SF   ', 132.0000,1,   8,  28,   1,1.03156, -12.4174,1.10000,0.90000,1.10000,0.90000
  4368,'CHABAS      ', 132.0000,1,   8,  29,   1,1.01751, -17.8930,1.10000,0.90000,1.10000,0.90000
  4370,'AVELLANEDA  ', 132.0000,1,   8,  28,  10,1.00457, -13.3107,1.10000,0.90000,1.10000,0.90000
  4374,'CHAPERO     ', 132.0000,1,   8,  28,   1,1.00431, -13.3251,1.10000,0.90000,1.10000,0.90000
  4380,'MENDOZA     ', 132.0000,1,   8,  29,   1,1.01954, -14.9174,1.10000,0.90000,1.10000,0.90000
  4390,'R.COROND    ', 132.0000,1,   8,  29,   1,1.02760, -12.9207,1.10000,0.90000,1.10000,0.90000
  4399,'SFO-FIC     ', 132.0000,1,   8,  28,  10,1.03124, -12.4174,1.10000,0.90000,1.10000,0.90000
  4500,'CDUR.TER    ',  33.0000,4,   8,  30,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4501,'GPNA.TER1   ',  33.0000,1,   8,  30,  10,1.03665, -11.8643,1.10000,0.90000,1.10000,0.90000
  4502,'SULFACID    ',  33.0000,1,   8,  29,   2,1.02768, -14.1838,1.10000,0.90000,1.10000,0.90000
  4503,'V.TUERTO    ',  33.0000,1,   8,  29,  10,1.04804, -21.3771,1.10000,0.90000,1.10000,0.90000
  4504,'SSALV33     ',  33.0000,1,   8,  30,   1,1.01599, -13.9576,1.10000,0.90000,1.10000,0.90000
  4505,'SSALV13     ',  13.2000,1,   8,  30,   1,1.01842, -14.1378,1.10000,0.90000,1.10000,0.90000
  4506,'SELEN33_01  ',  33.0000,1,   8,  30,   1,1.00882, -14.2954,1.10000,0.90000,1.10000,0.90000
  4507,'SELEN13_01  ',  13.2000,1,   8,  30,  10,1.01320, -14.2971,1.10000,0.90000,1.10000,0.90000
  4508,'GPNA.TER2   ',  33.0000,1,   8,  30,  10,1.03583, -12.0252,1.10000,0.90000,1.10000,0.90000
  4509,'LPAZ33_01   ',  33.0000,1,   8,  30,   1,1.04391, -15.8081,1.10000,0.90000,1.10000,0.90000
  4510,'LPAZ13_01   ',  13.2000,1,   8,  30,  10,1.04302, -15.9868,1.10000,0.90000,1.10000,0.90000
  4511,'SLOR33_01   ',  33.0000,1,   8,  29,   1,1.02001, -15.2705,1.10000,0.90000,1.10000,0.90000
  4512,'AVELL33_01  ',  33.0000,1,   5,  23,   1,1.01740, -13.9853,1.10000,0.90000,1.10000,0.90000
  4520,'RUFINO33    ',  33.0000,1,   8,  29,   1,1.00987, -23.4193,1.10000,0.90000,1.10000,0.90000
  4521,'RUFINO13    ',  13.2000,1,   8,  29,   1,1.01247, -24.1964,1.10000,0.90000,1.10000,0.90000
  4522,'RECO33_01   ',  33.0000,1,   8,  28,   1,1.00078, -15.5147,1.10000,0.90000,1.10000,0.90000
  4523,'AVELL13_01  ',  13.2000,1,   8,  28,   1,0.99533, -14.3855,1.10000,0.90000,1.10000,0.90000
  4527,'ROS.TER7    ',  33.0000,1,   8,   4,  10,1.00305, -12.6240,1.10000,0.90000,1.10000,0.90000
  4528,'RECO13_02   ',  13.2000,1,   8,  28,  10,0.98037, -15.6606,1.10000,0.90000,1.10000,0.90000
  4529,'RECO13_01   ',  13.2000,1,   8,  28,   1,0.98623, -16.5290,1.10000,0.90000,1.10000,0.90000
  4532,'SLOR13_01   ',  13.2000,1,   8,  29,   1,1.02862, -15.7584,1.10000,0.90000,1.10000,0.90000
  4580,'RAFA.OES    ',  33.0000,1,   8,  28,  10,1.00637, -15.8193,1.10000,0.90000,1.10000,0.90000
  4600,'CALCTV11    ',  13.2000,4,   8,  28,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4601,'SGDEHI01    ',  13.8000,2,   8,  30,   6,0.98517,  -1.0800,1.10000,0.90000,1.10000,0.90000
  4602,'SGDEHI02    ',  13.8000,2,   8,  30,   6,0.98667,  -1.5463,1.10000,0.90000,1.10000,0.90000
  4603,'SGDEHI03    ',  13.8000,4,   8,  30,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4604,'SGDEHI04    ',  13.8000,4,   8,  30,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4605,'SGDEHI05    ',  13.8000,4,   8,  30,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4606,'SGDEHI06    ',  13.8000,4,   8,  30,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4607,'MOLITV01    ',  13.2000,4,   8,  29,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4608,'OCAMDI12    ',  11.0000,2,   8,  28,   7,0.99008, -14.6383,1.10000,0.90000,1.10000,0.90000
  4609,'CLERDI01    ',   0.4000,4,   8,  30,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4610,'SSALDI01    ',   0.4000,4,   8,  30,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4611,'LPAZDI01    ',   0.3800,4,   8,  30,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4612,'OCAMDI35    ',  11.0000,2,   8,  28,   7,0.99007, -14.7427,1.10000,0.90000,1.10000,0.90000
  4613,'SGDEHI13    ',  13.8000,4,   8,  30,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4614,'CGOMDI12    ',  11.0000,2,   8,  29,   7,1.02149, -16.4490,1.10000,0.90000,1.10000,0.90000
  4615,'SGDEAU15    ',  13.8000,4,   8,  30,   8,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4616,'CGOMDI34    ',  11.0000,2,   8,  29,   7,1.02149, -16.4490,1.10000,0.90000,1.10000,0.90000
  4617,'PERZDI14    ',  11.0000,2,   8,  29,   7,1.04397, -14.4097,1.10000,0.90000,1.10000,0.90000
  4618,'PERZDI58    ',  11.0000,2,   8,  29,   7,1.04397, -14.4097,1.10000,0.90000,1.10000,0.90000
  4619,'RENOTG01    ',  15.8000,2,   8,  28,   4,1.02756, -12.9536,1.10000,0.90000,1.10000,0.90000
  4620,'PARATG21    ',  13.2000,4,   8,  30,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4621,'VIALDI01    ',   0.4000,2,   8,  30,   7,1.03000,  -1.7419,1.10000,0.90000,1.10000,0.90000
  4624,'TER6TG11    ',  20.0000,2,   8,  29,   4,0.97000,  -5.2329,1.10000,0.90000,1.10000,0.90000
  4625,'TER6TV21    ',  13.2000,2,   8,  29,   5,1.00000,  -8.9276,1.10000,0.90000,1.10000,0.90000
  4626,'VTUEDI01    ',   0.3800,4,   8,  29,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4627,'RUFIDI01    ',   0.4000,4,   8,  29,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4629,'AVELDI01    ',   0.4000,2,   8,  28,  13,1.02000, -22.6203,1.10000,0.90000,1.10000,0.90000
  4630,'CURUTG12    ',  11.5000,4,   8,  30,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4631,'CEREDI01    ',   0.4000,4,   8,  28,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4640,'SFOETG12    ',  13.8000,2,   8,  28,   4,1.03110, -12.4182,1.10000,0.90000,1.10000,0.90000
  4650,'SORRTV13    ',  13.8000,4,   8,  29,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4656,'PARATG12    ',  11.4000,4,   8,  30,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4680,'RAFADI01    ',   0.3800,4,   8,  28,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4681,'RICADI01    ',   0.4000,4,   8,  29,  13,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4691,'VOBLTG01    ',  20.0000,2,   8,  29,   8,1.00912, -10.2170,1.10000,0.90000,1.10000,0.90000
  4692,'VOBLTG02    ',  20.0000,2,   8,  29,   8,1.00912, -10.2170,1.10000,0.90000,1.10000,0.90000
  4693,'VOBLTV01    ',  20.0000,2,   8,  29,   8,1.00912, -10.2170,1.10000,0.90000,1.10000,0.90000
  4695,'TIMBTG01    ',  20.0000,2,   8,  29,   8,1.00912, -10.2170,1.10000,0.90000,1.10000,0.90000
  4696,'TIMBTG02    ',  20.0000,2,   8,  29,   8,1.00912, -10.2170,1.10000,0.90000,1.10000,0.90000
  4697,'TIMBTV01    ',  20.0000,2,   8,  29,   8,1.00912, -10.2170,1.10000,0.90000,1.10000,0.90000
  4698,'BLOPTG01    ',  20.0000,2,   8,  28,   8,1.02800, -12.2455,1.10000,0.90000,1.10000,0.90000
  4699,'BLOPTV01    ',  15.8000,4,   8,  28,   8,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4800,'CEL.TER1    ',  13.2000,1,   8,   4,  10,1.03438, -11.0617,1.10000,0.90000,1.10000,0.90000
  4801,'CRES.TER    ',  13.2000,1,   8,  30,  10,1.01664, -14.9332,1.10000,0.90000,1.10000,0.90000
  4802,'ROMA.TER1   ',  33.0000,1,   8,   4,  10,1.04687, -10.1213,1.10000,0.90000,1.10000,0.90000
  4803,'ROS.TER1    ',  13.8000,1,   8,   4,  10,0.97648, -14.8528,1.10000,0.90000,1.10000,0.90000
  4804,'ROS.TER2    ',  13.8000,1,   8,   4,  10,0.97652, -14.8804,1.10000,0.90000,1.10000,0.90000
  4805,'ROS.TER3    ',  13.8000,1,   8,   4,  10,0.97600, -13.7526,1.10000,0.90000,1.10000,0.90000
  4806,'ROS.TER4    ',  13.8000,4,   8,   4,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4807,'ROS.TER5    ',  13.8000,1,   8,   4,  10,0.97800, -13.3980,1.10000,0.90000,1.10000,0.90000
  4808,'SGRATER1    ',  13.8000,1,   8,   4,  10,0.99081, -10.1036,1.10000,0.90000,1.10000,0.90000
  4809,'STO.TER1    ',  13.8000,1,   8,   4,  10,0.96245, -12.1062,1.10000,0.90000,1.10000,0.90000
  4810,'STO.TER2    ',  13.8000,1,   8,   4,  10,0.96245, -12.1062,1.10000,0.90000,1.10000,0.90000
  4813,'STO.TER3    ',  13.8000,1,   8,   4,  10,0.98267, -12.3972,1.10000,0.90000,1.10000,0.90000
  4814,'SGRATER2    ',  13.8000,1,   8,   4,  10,0.99158,  -9.9119,1.10000,0.90000,1.10000,0.90000
  4815,'VTU.TER1    ',  13.2000,1,   8,  29,  10,1.05259, -21.3771,1.10000,0.90000,1.10000,0.90000
  4816,'CERES       ',  13.2000,1,   8,  28,   1,1.02356, -20.9972,1.10000,0.90000,1.10000,0.90000
  4825,'ROMA.TER2   ',  33.0000,1,   8,   4,  10,1.04391, -10.7196,1.10000,0.90000,1.10000,0.90000
  4826,'CEL.TER2    ',  13.2000,1,   8,   4,  10,1.03412, -11.1583,1.10000,0.90000,1.10000,0.90000
  4850,'ROS.TER6    ',  13.8000,1,   8,   4,  10,1.00094, -13.7448,1.10000,0.90000,1.10000,0.90000
  4851,'RCOR.TER    ',  33.0000,1,   8,   4,  10,1.02781, -13.1136,1.10000,0.90000,1.10000,0.90000
  4880,'RAO.TER     ',  13.2000,1,   8,  28,  10,1.00637, -15.8193,1.10000,0.90000,1.10000,0.90000
  4928,'VETUE_BC    ', 132.0000,1,   8,  29,   1,1.00247, -21.3771,1.10000,0.90000,1.10000,0.90000
  4929,'CHABA_BC    ', 132.0000,1,   8,  29,   1,1.01751, -17.8930,1.10000,0.90000,1.10000,0.90000
  4930,'ARRUF_BC    ', 132.0000,1,   8,  29,   1,0.99793, -18.1459,1.10000,0.90000,1.10000,0.90000
  4953,'I1_TF1      ', 132.0000,1,   8,  29,  10,1.02009, -14.3351,1.10000,0.90000,1.10000,0.90000
  4954,'I2_TF2      ', 132.0000,1,   8,  29,  10,1.02009, -14.3351,1.10000,0.90000,1.10000,0.90000
  4955,'I6_LTOLAG1  ', 132.0000,1,   8,  29,  10,1.04791, -13.5810,1.10000,0.90000,1.10000,0.90000
  4956,'I4_LTCGOM1  ', 132.0000,1,   8,  29,  10,1.04791, -13.5810,1.10000,0.90000,1.10000,0.90000
  4957,'I9_LTRSURC  ', 132.0000,1,   8,  29,  10,1.02009, -14.3351,1.10000,0.90000,1.10000,0.90000
  4958,'I8_LTRSURB  ', 132.0000,1,   8,  29,  10,1.02009, -14.3351,1.10000,0.90000,1.10000,0.90000
  4959,'I5_LTPER1   ', 132.0000,1,   8,  29,  10,1.04791, -13.5810,1.10000,0.90000,1.10000,0.90000
  4960,'I3_TF3      ', 132.0000,1,   8,  29,  10,1.04791, -13.5810,1.10000,0.90000,1.10000,0.90000
  5000,'YACYRETA    ', 500.0000,1,  10,   4,  10,1.01500,   1.3147,1.10000,0.90000,1.10000,0.90000
  5002,'RINCON      ', 500.0000,1,  10,   4,  10,1.01539,   1.2023,1.10000,0.90000,1.10000,0.90000
  5004,'RESISTEN    ', 500.0000,1,  10,   4,  10,1.01934,  -4.8712,1.10000,0.90000,1.10000,0.90000
  5005,'P.PATRIA    ', 500.0000,1,  10,   4,  10,1.02199,  -4.1304,1.10000,0.90000,1.10000,0.90000
  5006,'GRANFORMOSA ', 500.0000,1,  10,   4,  10,1.00452,  -5.9519,1.10000,0.90000,1.10000,0.90000
  5010,'GARACCA1    ', 500.0000,1,  20,  49,   1,1.01187,   1.2188,1.10000,0.90000,1.10000,0.90000
  5011,'ITAYPU      ', 500.0000,4,  10,  49,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5016,'CHACO       ', 500.0000,1,  10,   4,  10,1.01874,  -5.8962,1.10000,0.90000,1.10000,0.90000
  5020,'GARACCA2    ', 500.0000,1,  20,  49,   1,1.01187,   1.2188,1.10000,0.90000,1.10000,0.90000
  5030,'MERCEDES    ', 500.0000,1,  10,   4,  10,1.00363,  -3.6116,1.10000,0.90000,1.10000,0.90000
  5100,'CLORINDA    ', 220.0000,4,  10,  60,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5102,'CLOR-GUA    ', 220.0000,4,  10,  60,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5200,'BARRANQ.    ', 132.0000,1,  10,  61,   1,1.00857,  -9.4938,1.10000,0.90000,1.10000,0.90000
  5201,'RES-COR2    ', 132.0000,4,  10,  62,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5202,'B. VISTA    ', 132.0000,1,  10,  62,   1,0.99880,  -9.3337,1.10000,0.90000,1.10000,0.90000
  5203,'CORRIENTES  ', 132.0000,4,  10,  62,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5204,'CHARATA     ', 132.0000,1,  10,  61,   1,0.98292, -13.6075,1.10000,0.90000,1.10000,0.90000
  5205,'SARM2       ', 132.0000,1,  10,  62,   1,1.02267,  -6.9477,1.10000,0.90000,1.10000,0.90000
  5206,'CLORINDA    ', 132.0000,1,  10,  60,   1,0.96120, -11.7878,1.10000,0.90000,1.10000,0.90000
  5207,'RES-COR1    ', 132.0000,1,  10,  62,   1,1.01616,  -9.4974,1.10000,0.90000,1.10000,0.90000
  5208,'CORRIENT    ', 132.0000,1,  10,  62,   1,1.01569,  -9.5266,1.10000,0.90000,1.10000,0.90000
  5209,'SARM1       ', 132.0000,1,  10,  62,   1,1.02267,  -6.9477,1.10000,0.90000,1.10000,0.90000
  5210,'C.CUATIA    ', 132.0000,1,  10,  62,   1,1.02706,  -7.9077,1.10000,0.90000,1.10000,0.90000
  5211,'ITA-IBAT    ', 132.0000,1,  10,  62,   1,1.03870,  -0.0173,1.10000,0.90000,1.10000,0.90000
  5212,'ESQUINA     ', 132.0000,1,  10,  62,   1,1.00929, -10.6105,1.10000,0.90000,1.10000,0.90000
  5213,'VIRASORO    ', 132.0000,1,  10,  62,   1,1.02918,  -0.4204,1.10000,0.90000,1.10000,0.90000
  5214,'FORMOSA A   ', 132.0000,1,  10,  60,   1,0.99521,  -8.4645,1.10000,0.90000,1.10000,0.90000
  5215,'STO.DPEC    ', 132.0000,1,  10,  62,   1,1.03040,  -2.4407,1.10000,0.90000,1.10000,0.90000
  5216,'GOYA        ', 132.0000,1,  10,  62,   1,1.01574, -10.0145,1.10000,0.90000,1.10000,0.90000
  5217,'ESQ.SEC     ',  33.0000,1,  10,  62,   1,0.99709, -12.2876,1.10000,0.90000,1.10000,0.90000
  5218,'PLIB-URU    ', 132.0000,1,  10,  62,  10,1.03287,  -7.3959,1.10000,0.90000,1.10000,0.90000
  5219,'URUGUAYANA  ', 132.0000,1,  10,  62,  10,1.03306,  -7.3988,1.10000,0.90000,1.10000,0.90000
  5220,'MERCE.CO    ', 132.0000,1,  10,  62,   1,1.03659,  -7.0528,1.10000,0.90000,1.10000,0.90000
  5221,'GRANFORMOSA ', 132.0000,1,  10,  60,   1,1.00028,  -8.1593,1.10000,0.90000,1.10000,0.90000
  5222,'MCAS.NEA    ', 132.0000,1,  10,  62,   1,1.02301, -10.0847,1.10000,0.90000,1.10000,0.90000
  5223,'LACRUZ      ', 132.0000,1,  10,  62,   1,1.03388,  -5.3003,1.10000,0.90000,1.10000,0.90000
  5224,'P.LIBRES    ', 132.0000,1,  10,  62,   1,1.03273,  -7.3937,1.10000,0.90000,1.10000,0.90000
  5225,'COLORADO    ', 132.0000,1,  10,  60,   1,0.99686, -13.3525,1.10000,0.90000,1.10000,0.90000
  5226,'PIRANE      ', 132.0000,1,  10,  60,   1,1.00068, -12.6776,1.10000,0.90000,1.10000,0.90000
  5227,'IBARRETA    ', 132.0000,1,  10,  60,   1,1.00757, -15.1280,1.10000,0.90000,1.10000,0.90000
  5228,'P.PLAZA     ', 132.0000,1,  10,  61,   1,1.01767, -10.7419,1.10000,0.90000,1.10000,0.90000
  5229,'LAGBLANCA   ', 132.0000,1,  10,  60,   1,0.96044, -12.7408,1.10000,0.90000,1.10000,0.90000
  5230,'RES.NOR     ', 132.0000,1,  10,  61,   1,1.01531,  -9.1459,1.10000,0.90000,1.10000,0.90000
  5231,'ESQ.TER     ',  13.2000,1,  10,  62,  10,0.99028, -13.2995,1.10000,0.90000,1.10000,0.90000
  5232,'RESISTE1    ', 132.0000,1,  10,  61,  10,1.02849,  -8.4715,1.10000,0.90000,1.10000,0.90000
  5233,'ESQDI       ',  13.2000,1,  10,  62,   1,0.99709, -12.2876,1.10000,0.90000,1.10000,0.90000
  5234,'RESISTE2    ', 132.0000,1,  10,  61,  10,1.02849,  -8.4715,1.10000,0.90000,1.10000,0.90000
  5235,'LPALMAS     ',  33.0000,1,  10,  61,   1,1.02129,  -9.3325,1.10000,0.90000,1.10000,0.90000
  5236,'R.S.PENA    ', 132.0000,1,  10,  61,   1,1.01815,  -9.7063,1.10000,0.90000,1.10000,0.90000
  5237,'CHACO       ', 132.0000,1,  10,  61,  10,1.02056,  -9.5077,1.10000,0.90000,1.10000,0.90000
  5238,'S.CATALI    ', 132.0000,1,  10,  62,   1,1.02322,  -6.9024,1.10000,0.90000,1.10000,0.90000
  5239,'CD5 NEA     ',  33.0000,1,  10,  61,   1,0.99054, -12.2179,1.10000,0.90000,1.10000,0.90000
  5240,'V.ANGELA    ', 132.0000,1,  10,  61,   1,0.99684, -11.0948,1.10000,0.90000,1.10000,0.90000
  5241,'FORMOSAIII  ', 132.0000,1,  10,  60,   1,0.99436,  -8.5719,1.10000,0.90000,1.10000,0.90000
  5242,'P.PATRIA    ', 132.0000,1,  10,  62,  10,1.03405,  -5.8704,1.10000,0.90000,1.10000,0.90000
  5243,'CD8 NEA     ', 132.0000,1,  10,  61,   1,1.00861,  -9.5363,1.10000,0.90000,1.10000,0.90000
  5244,'CD6 NEA     ', 132.0000,1,  10,  61,   1,1.00971,  -9.5983,1.10000,0.90000,1.10000,0.90000
  5245,'CD5 NEA     ', 132.0000,1,  10,  61,  10,1.00598, -10.0557,1.10000,0.90000,1.10000,0.90000
  5246,'SMART1CH    ', 132.0000,1,  10,  61,  10,1.00136, -12.2867,1.10000,0.90000,1.10000,0.90000
  5247,'SMART2CH    ', 132.0000,1,  10,  61,  10,0.99740, -13.3687,1.10000,0.90000,1.10000,0.90000
  5248,'CASTELLI    ', 132.0000,1,  10,  61,   1,1.01291, -10.6700,1.10000,0.90000,1.10000,0.90000
  5249,'LOMITAS     ', 132.0000,1,  10,  60,   1,1.02171, -16.5033,1.10000,0.90000,1.10000,0.90000
  5250,'RINCON      ', 132.0000,1,  10,  62,   1,1.03813,   0.7015,1.10000,0.90000,1.10000,0.90000
  5251,'ITUZAING    ', 132.0000,1,  10,  62,  10,1.03810,   0.7431,1.10000,0.90000,1.10000,0.90000
  5252,'S.ISIDRO    ', 132.0000,1,  10,  32,   1,1.04064,  -0.9645,1.10000,0.90000,1.10000,0.90000
  5253,'S.ISIDRO    ', 500.0000,1,  10,   4,  10,1.01180,   0.6873,1.10000,0.90000,1.10000,0.90000
  5254,'POSADAS     ', 132.0000,1,  10,  32,   1,1.03960,  -1.0727,1.10000,0.90000,1.10000,0.90000
  5255,'POS.CENT    ', 132.0000,1,  10,  32,   1,1.03784,  -1.2555,1.10000,0.90000,1.10000,0.90000
  5256,'APOSTOLE    ', 132.0000,1,  10,  32,   1,1.03653,  -1.5219,1.10000,0.90000,1.10000,0.90000
  5257,'GOYA.OES    ', 132.0000,1,  10,  62,   1,1.01853,  -9.7480,1.10000,0.90000,1.10000,0.90000
  5258,'ROCA        ', 132.0000,1,  10,  32,  10,1.03515,  -0.8235,1.10000,0.90000,1.10000,0.90000
  5259,'AVAL.TER    ',  13.2000,1,  10,  32,   1,1.01642,  -4.0961,1.10000,0.90000,1.10000,0.90000
  5260,'OBERA       ', 132.0000,1,  10,  32,   1,1.02060,  -1.8746,1.10000,0.90000,1.10000,0.90000
  5261,'A.VALLE     ', 132.0000,1,  10,  32,   1,1.02847,  -0.5480,1.10000,0.90000,1.10000,0.90000
  5262,'PMINERAL    ', 132.0000,1,  10,  32,   1,1.03312,   0.0399,1.10000,0.90000,1.10000,0.90000
  5263,'PRESROCA    ', 132.0000,1,  10,  61,   1,1.00182, -12.4570,1.10000,0.90000,1.10000,0.90000
  5264,'ELDORADO    ', 132.0000,1,  10,  32,   1,1.04089,   5.1614,1.10000,0.90000,1.10000,0.90000
  5265,'P.PIRAY     ', 132.0000,1,  10,  32,   1,1.04123,   5.3579,1.10000,0.90000,1.10000,0.90000
  5266,'URUGUAI     ', 132.0000,1,  10,  32,   1,1.04833,   7.1515,1.10000,0.90000,1.10000,0.90000
  5267,'AVAL.SEC    ',  33.0000,1,  10,  32,   1,1.02014,  -3.3309,1.10000,0.90000,1.10000,0.90000
  5268,'IGUAZU      ', 132.0000,1,  10,  32,   1,1.04597,   6.7227,1.10000,0.90000,1.10000,0.90000
  5269,'ELDORAD2    ', 132.0000,1,  10,  32,   1,1.00855,  -8.1387,1.10000,0.90000,1.10000,0.90000
  5270,'WANDA       ', 132.0000,1,  10,  32,   1,1.04571,   6.6992,1.10000,0.90000,1.10000,0.90000
  5271,'A.VALLE     ',  13.2000,1,  10,  32,   1,1.02014,  -3.3309,1.10000,0.90000,1.10000,0.90000
  5272,'OBERA       ',  11.5000,1,  10,  32,   1,1.03764,   2.1355,1.10000,0.90000,1.10000,0.90000
  5273,'C.BRUGNE    ', 132.0000,1,  10,  62,   1,1.00636,  -8.6632,1.10000,0.90000,1.10000,0.90000
  5274,'C.LARGO     ', 132.0000,1,  10,  61,   1,1.00204, -11.7528,1.10000,0.90000,1.10000,0.90000
  5275,'JUAREZ      ', 132.0000,1,  10,  60,   1,1.03367, -17.5052,1.10000,0.90000,1.10000,0.90000
  5276,'LA ESCONDIDA', 132.0000,1,  10,  61,  10,1.02327,  -8.0638,1.10000,0.90000,1.10000,0.90000
  5277,'APSA PTOESP ', 132.0000,1,  10,  32,   2,1.04513,   6.6438,1.10000,0.90000,1.10000,0.90000
  5278,'LVMANS      ', 132.0000,1,  10,  60,  10,0.99334,  -8.8502,1.10000,0.90000,1.10000,0.90000
  5279,'FORMOSA B   ', 132.0000,1,  10,  60,   1,0.99521,  -8.4645,1.10000,0.90000,1.10000,0.90000
  5280,'COR.ESTE    ', 132.0000,1,  10,  62,   1,1.02954,  -6.1804,1.10000,0.90000,1.10000,0.90000
  5281,'FORMOSA II  ', 132.0000,1,  10,  60,   1,0.99651,  -8.3927,1.10000,0.90000,1.10000,0.90000
  5282,'PI.GOYA     ', 132.0000,1,  10,  62,  10,1.01781,  -9.8520,1.10000,0.90000,1.10000,0.90000
  5283,'PI.ESQ      ', 132.0000,1,  10,  62,  10,1.01856,  -9.7819,1.10000,0.90000,1.10000,0.90000
  5284,'P.LIB.NORTE ', 132.0000,1,  10,  62,   1,1.03308,  -7.1493,1.10000,0.90000,1.10000,0.90000
  5285,'ESPINILLO   ', 132.0000,1,  10,  60,   1,0.96296, -13.0071,1.10000,0.90000,1.10000,0.90000
  5286,'VGGUEMES    ', 132.0000,1,  10,  60,   1,0.96145, -13.5556,1.10000,0.90000,1.10000,0.90000
  5287,'PI.P.INF    ', 132.0000,1,  10,  61,  10,1.00479, -11.4735,1.10000,0.90000,1.10000,0.90000
  5288,'P.INFIER    ', 132.0000,1,  10,  61,   1,1.00361, -11.7829,1.10000,0.90000,1.10000,0.90000
  5289,'CD15 NEA    ', 132.0000,1,  10,  61,   1,1.00901,  -9.6579,1.10000,0.90000,1.10000,0.90000
  5290,'MERCEDES    ', 132.0000,1,  10,  62,  10,1.03788,  -5.9055,1.10000,0.90000,1.10000,0.90000
  5291,'QUITILIP    ', 132.0000,1,  10,  61,   1,1.01834,  -9.7119,1.10000,0.90000,1.10000,0.90000
  5292,'ITAEMBE     ', 132.0000,1,  10,  32,   1,1.04058,  -0.9760,1.10000,0.90000,1.10000,0.90000
  5293,'LEONESA     ', 132.0000,1,  10,  61,  10,1.02129,  -9.3325,1.10000,0.90000,1.10000,0.90000
  5294,'ITUZ NORTE  ', 132.0000,1,  10,  62,   1,1.03816,   0.5670,1.10000,0.90000,1.10000,0.90000
  5295,'S.BERNARDO  ', 132.0000,1,  10,  61,  10,1.00703, -10.4977,1.10000,0.90000,1.10000,0.90000
  5296,'VILELAS     ', 132.0000,4,  10,  61,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5297,'PASO.TALA   ', 132.0000,1,  10,  62,   1,1.04474,  -8.0506,1.10000,0.90000,1.10000,0.90000
  5298,'YAPEYU      ', 132.0000,1,  10,  62,   1,1.03418,  -6.3575,1.10000,0.90000,1.10000,0.90000
  5299,'PUCHETA     ', 132.0000,1,  10,  62,   1,1.02900,  -8.7756,1.10000,0.90000,1.10000,0.90000
  5300,'GARRUCHOS   ', 132.0000,1,  10,  62,  10,1.03256,   0.4382,1.10000,0.90000,1.10000,0.90000
  5301,'PIQ.ITAEMBE ', 132.0000,1,  10,  32,   1,1.03882,  -1.1570,1.10000,0.90000,1.10000,0.90000
  5302,'ITAEMBE     ', 132.0000,1,  10,  32,   1,1.03883,  -1.1570,1.10000,0.90000,1.10000,0.90000
  5303,'BRENAS      ', 132.0000,1,  10,  61,   1,0.98962, -12.9886,1.10000,0.90000,1.10000,0.90000
  5304,'PIRAYU      ', 132.0000,1,  10,  62,   1,1.04141,  -0.0961,1.10000,0.90000,1.10000,0.90000
  5305,'PIQ.207     ', 132.0000,1,  10,  62,  10,1.03474,   1.2173,1.10000,0.90000,1.10000,0.90000
  5306,'SAN ALONSO  ', 132.0000,1,  10,  62,  10,1.03484,   1.3662,1.10000,0.90000,1.10000,0.90000
  5500,'BARRAN33_1  ',  33.0000,1,  10,  61,  10,1.02098,  -9.4938,1.10000,0.90000,1.10000,0.90000
  5501,'CLO.TER1    ',  33.0000,1,  10,  60,  10,1.02623, -13.3292,1.10000,0.90000,1.10000,0.90000
  5502,'CLO.TER2    ',  33.0000,1,  10,  60,  10,1.02406, -13.1709,1.10000,0.90000,1.10000,0.90000
  5503,'COR.SEC3    ',  33.0000,1,  10,  62,   1,0.99916, -11.8323,1.10000,0.90000,1.10000,0.90000
  5504,'COR.SEC4    ',  33.0000,1,  10,  62,   1,0.99916, -11.8323,1.10000,0.90000,1.10000,0.90000
  5505,'FOR.TER1    ',  33.0000,1,  10,  60,   1,0.99521,  -8.4645,1.10000,0.90000,1.10000,0.90000
  5506,'FORM33      ',  33.0000,1,  10,  60,   1,0.99521,  -8.4645,1.10000,0.90000,1.10000,0.90000
  5507,'GOYA33_01   ',  33.0000,1,  10,  62,  10,1.00573, -11.5045,1.10000,0.90000,1.10000,0.90000
  5508,'RES.TER1    ',  33.0000,1,  10,   4,  10,1.02707,  -8.6866,1.10000,0.90000,1.10000,0.90000
  5509,'RES.TER2    ',  33.0000,1,  10,   4,  10,1.02712,  -8.6840,1.10000,0.90000,1.10000,0.90000
  5510,'S.CATALI    ',  33.0000,1,  10,  62,  10,1.02041,  -8.9984,1.10000,0.90000,1.10000,0.90000
  5511,'TIPOITI_A   ',  33.0000,1,  10,  62,  10,1.01605,  -9.2715,1.10000,0.90000,1.10000,0.90000
  5512,'RINC.TER    ',  33.0000,1,  10,   4,  10,1.03809,   0.7374,1.10000,0.90000,1.10000,0.90000
  5513,'ISID.TER    ',  33.0000,1,  10,  32,  10,1.04025,  -1.0699,1.10000,0.90000,1.10000,0.90000
  5515,'PIRANE      ',  33.0000,1,  10,  60,  10,1.04616, -12.6776,1.10000,0.90000,1.10000,0.90000
  5517,'BARRAN33_2  ',  33.0000,1,  10,  62,   1,1.00960, -11.5836,1.10000,0.90000,1.10000,0.90000
  5518,'CORRDI      ',  13.2000,1,  10,  62,   1,0.99916, -11.8323,1.10000,0.90000,1.10000,0.90000
  5519,'TIPOITI_B   ',  33.0000,1,  10,  62,  10,0.99234, -12.2643,1.10000,0.90000,1.10000,0.90000
  5520,'RSPENA12    ',  33.0000,1,  10,  61,   1,1.00356, -12.0980,1.10000,0.90000,1.10000,0.90000
  5521,'PRESROCA    ',  33.0000,1,  10,  61,   1,0.99645, -13.3076,1.10000,0.90000,1.10000,0.90000
  5522,'BARRAN13_1  ',  13.2000,1,  10,  61,  10,1.02099,  -9.4938,1.10000,0.90000,1.10000,0.90000
  5523,'ISID.TER    ',  33.0000,1,  10,  32,  10,1.04025,  -1.0699,1.10000,0.90000,1.10000,0.90000
  5524,'3ISLETAS    ', 132.0000,1,  10,  61,   1,1.01415, -10.4027,1.10000,0.90000,1.10000,0.90000
  5525,'3ISLETAS2   ',  33.0000,4,  10,  61,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5526,'CASTELLI    ',  33.0000,4,  10,  61,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5527,'B.VISTA     ',  33.0000,1,  10,  62,   1,0.98963, -10.8319,1.10000,0.90000,1.10000,0.90000
  5528,'SALADAS     ',  33.0000,1,  10,  62,   1,1.00380, -12.8427,1.10000,0.90000,1.10000,0.90000
  5529,'STA.ROSA    ',  33.0000,1,  10,  62,   1,0.97636, -15.6679,1.10000,0.90000,1.10000,0.90000
  5530,'BARRAN13_2  ',  13.2000,1,  10,  61,  10,1.00792, -11.7332,1.10000,0.90000,1.10000,0.90000
  5531,'SMAR33_01   ',  33.0000,1,  10,  61,   1,1.00115, -15.0770,1.10000,0.90000,1.10000,0.90000
  5538,'JUAREZ      ',  33.0000,1,  10,  60,   1,1.01706, -19.0080,1.10000,0.90000,1.10000,0.90000
  5539,'LAGBLANCA   ',  33.0000,1,  10,  60,   1,0.95223, -14.3864,1.10000,0.90000,1.10000,0.90000
  5541,'PPAT.TER2   ',  33.0000,1,  10,   4,  10,1.03475,  -5.9658,1.10000,0.90000,1.10000,0.90000
  5542,'CHARATA     ',  33.0000,1,  10,  61,  10,0.98292, -13.6075,1.10000,0.90000,1.10000,0.90000
  5543,'V.ANGELA    ',  33.0000,1,  10,  61,   1,0.99684, -11.0948,1.10000,0.90000,1.10000,0.90000
  5547,'PRESROCA    ',  13.2000,1,  10,  61,   1,0.99375, -13.7532,1.10000,0.90000,1.10000,0.90000
  5550,'P.PATR      ',  13.2000,1,  10,  62,  10,1.01837,  -7.5076,1.10000,0.90000,1.10000,0.90000
  5551,'SCAT_A      ',  13.2000,1,  10,  62,  10,1.01691,  -9.6063,1.10000,0.90000,1.10000,0.90000
  5552,'SCAT_B      ',  13.2000,1,  10,  62,  10,1.01684,  -9.4147,1.10000,0.90000,1.10000,0.90000
  5570,'CE.SEC_1    ',  33.0000,1,  10,  62,   1,1.01837,  -7.5076,1.10000,0.90000,1.10000,0.90000
  5571,'CE.SEC_2    ',  33.0000,1,  10,  62,   1,1.01859,  -7.4796,1.10000,0.90000,1.10000,0.90000
  5573,'C.BRUGNE    ',  33.0000,1,  10,  62,   1,1.02058, -10.6970,1.10000,0.90000,1.10000,0.90000
  5578,'SMAR13_01   ',  13.2000,1,  10,  61,   1,0.99679, -15.8543,1.10000,0.90000,1.10000,0.90000
  5580,'MERC.TER    ',  33.0000,1,  10,  62,  10,1.03847,  -6.0675,1.10000,0.90000,1.10000,0.90000
  5581,'PISROS33    ',  33.0000,1,  10,  62,   2,0.97440, -15.7079,1.10000,0.90000,1.10000,0.90000
  5582,'ESCON33_01  ',  33.0000,1,  10,  61,   1,1.00278, -10.6309,1.10000,0.90000,1.10000,0.90000
  5583,'ESCON13_01  ',  13.2000,1,  10,  61,   1,0.99747, -11.3489,1.10000,0.90000,1.10000,0.90000
  5586,'ESCON33_02  ',  33.0000,1,  10,  61,  10,1.02387,  -8.0181,1.10000,0.90000,1.10000,0.90000
  5588,'GARRTV01    ',  13.2000,2,  10,  62,  14,1.00000,   6.7542,1.10000,0.90000,1.10000,0.90000
  5601,'SCHADI01    ',  13.2000,4,  10,  61,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5602,'SMARDI01    ',   0.4000,2,  10,  61,   7,0.99679, -15.8543,1.10000,0.90000,1.10000,0.90000
  5603,'ESCOTV01    ',  13.2000,2,  10,  61,  14,1.00000,  -5.4591,1.10000,0.90000,1.10000,0.90000
  5604,'BSROTV01    ',  13.2000,2,  10,  62,  14,0.97440, -15.7079,1.10000,0.90000,1.10000,0.90000
  5605,'ALONTV01    ',  13.2000,4,  10,  62,  14,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5611,'BARDDI01    ',   0.4000,4,  10,  61,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5620,'CLORTG      ',  13.2000,2,  10,  60,   4,1.04584, -14.1383,1.10000,0.90000,1.10000,0.90000
  5629,'CORRDI01    ',   0.4000,2,  10,  62,   7,0.99916, -11.8323,1.10000,0.90000,1.10000,0.90000
  5631,'SPENDI01    ',   0.4000,4,  10,  61,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5632,'SPE2DI01    ',   0.4000,4,  10,  61,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5633,'JUARDI01    ',  13.2000,4,  10,  60,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5634,'LBLADI01    ',   0.3800,2,  10,  60,   7,0.95708, -14.1915,1.10000,0.90000,1.10000,0.90000
  5635,'VANGDI01    ',   0.4000,4,  10,  61,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5636,'LPALDI01    ',   0.4000,2,  10,  61,   7,1.02129,  -9.3325,1.10000,0.90000,1.10000,0.90000
  5638,'ITATDI01    ',   0.4000,2,  10,  60,   7,0.99800,  -7.5076,1.10000,0.90000,1.10000,0.90000
  5641,'FORDDI01    ',   0.4000,4,  10,  60,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5642,'PIRADI01    ',   0.3800,4,  10,  60,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5643,'FORDDI02    ',   0.4000,4,  10,  60,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5644,'PIRADI01    ',   0.4000,4,  10,  60,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5650,'GOYA13_01   ',  13.2000,1,  10,  62,   4,1.01356, -12.0180,1.10000,0.90000,1.10000,0.90000
  5651,'CASTDI01    ',   0.3800,4,  10,  61,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5652,'GOYDDI01    ',   0.4000,2,  10,  62,   7,1.00573, -11.5045,1.10000,0.90000,1.10000,0.90000
  5653,'ESQDDI01    ',   0.4000,4,  10,  62,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5654,'ARISDI01    ',   0.4000,4,  10,  32,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5660,'OBERTG01    ',  13.2000,4,  10,  32,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5662,'POSATG02    ',  13.2000,4,  10,  32,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5665,'PUPITV01    ',  13.2000,2,  10,  32,   4,1.03000,   8.5919,1.10000,0.90000,1.10000,0.90000
  5666,'SROSDI01    ',  13.2000,2,  10,  62,   7,0.98832, -15.4204,1.10000,0.90000,1.10000,0.90000
  5667,'CHARDI01    ',   0.4000,4,  10,  61,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5668,'CHARDI02    ',   0.4000,4,  10,  61,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5669,'PPATDI01    ',   0.4000,2,  10,  62,   7,1.01837,  -7.5076,1.10000,0.90000,1.10000,0.90000
  5671,'YACYHI01    ',  13.2000,2,  10,  62,   6,0.95736,   7.0002,1.10000,0.90000,1.10000,0.90000
  5672,'YACYHI02    ',  13.2000,2,  10,  62,   6,0.95736,   7.0002,1.10000,0.90000,1.10000,0.90000
  5673,'YACYHI03    ',  13.2000,2,  10,  62,   6,0.95736,   7.0002,1.10000,0.90000,1.10000,0.90000
  5674,'YACYHI04    ',  13.2000,2,  10,  62,   6,0.95736,   7.0002,1.10000,0.90000,1.10000,0.90000
  5675,'YACYHI05    ',  13.2000,2,  10,  62,   6,0.95736,   7.0002,1.10000,0.90000,1.10000,0.90000
  5676,'YACYHI06    ',  13.2000,2,  10,  62,   6,0.95736,   7.0002,1.10000,0.90000,1.10000,0.90000
  5677,'YACYHI07    ',  13.2000,2,  10,  62,   6,0.95736,   7.0002,1.10000,0.90000,1.10000,0.90000
  5678,'YACYHI08    ',  13.2000,2,  10,  62,   6,0.95736,   7.0002,1.10000,0.90000,1.10000,0.90000
  5679,'YACYHI09    ',  13.2000,2,  10,  62,   6,0.95736,   7.0002,1.10000,0.90000,1.10000,0.90000
  5680,'YACYHI10    ',  13.2000,2,  10,  62,   6,0.95736,   7.0002,1.10000,0.90000,1.10000,0.90000
  5681,'YACYHI11    ',  13.2000,2,  10,  62,   6,0.95736,   7.0002,1.10000,0.90000,1.10000,0.90000
  5682,'YACYHI12    ',  13.2000,2,  10,  62,   6,0.95736,   7.0002,1.10000,0.90000,1.10000,0.90000
  5683,'YACYHI13    ',  13.2000,2,  10,  62,   6,0.95736,   7.0002,1.10000,0.90000,1.10000,0.90000
  5684,'YACYHI14    ',  13.2000,2,  10,  62,   6,0.95736,   7.0002,1.10000,0.90000,1.10000,0.90000
  5685,'YACYHI15    ',  13.2000,2,  10,  62,   6,0.95736,   7.0002,1.10000,0.90000,1.10000,0.90000
  5686,'YACYHI16    ',  13.2000,2,  10,  62,   6,0.99024,   1.3147,1.10000,0.90000,1.10000,0.90000
  5687,'YACYHI17    ',  13.2000,2,  10,  62,   6,0.99024,   1.3147,1.10000,0.90000,1.10000,0.90000
  5688,'YACYHI18    ',  13.2000,2,  10,  62,   6,0.99024,   1.3147,1.10000,0.90000,1.10000,0.90000
  5689,'YACYHI19    ',  13.2000,4,  10,  62,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5690,'YACYHI20    ',  13.2000,4,  10,  62,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5691,'URUGHI01    ',  13.8000,2,  10,  32,   6,1.04630,  10.7126,1.10000,0.90000,1.10000,0.90000
  5692,'URUGHI02    ',  13.8000,2,  10,  32,   6,1.04630,  10.7126,1.10000,0.90000,1.10000,0.90000
  5695,'ALEMDI01    ',   0.4000,2,  10,  32,   4,1.05000,   4.4332,1.10000,0.90000,1.10000,0.90000
  5800,'CLO.TER1    ',  13.2000,4,  10,  60,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5801,'CLO.TER2    ',  13.2000,4,  10,  60,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5802,'CLO.TER3    ',  13.2000,4,  10,  60,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5803,'COR.TER3    ',  13.2000,1,  10,  62,  10,0.98908, -13.2577,1.10000,0.90000,1.10000,0.90000
  5804,'COR.TER4    ',  13.2000,1,  10,  62,   1,0.98908, -13.2577,1.10000,0.90000,1.10000,0.90000
  5805,'FORMOSA     ',  13.2000,1,  10,  60,   1,0.99521,  -8.4645,1.10000,0.90000,1.10000,0.90000
  5806,'R.S.PENA    ',  13.2000,1,  10,  61,   1,0.99479, -13.6185,1.10000,0.90000,1.10000,0.90000
  5807,'PIR.TER1    ',  13.2000,1,  10,  60,  10,1.04842, -12.6776,1.10000,0.90000,1.10000,0.90000
  5808,'CASTELLI    ',  13.2000,4,  10,  61,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  5809,'B.VISTA     ',  13.2000,1,  10,  62,   1,0.98589, -11.4789,1.10000,0.90000,1.10000,0.90000
  5810,'CHA.TER1    ',  33.0000,1,  10,   5,   1,1.01965,  -9.8061,1.10000,0.90000,1.10000,0.90000
  5811,'GOYA2       ',  13.2000,1,  10,  62,  10,1.00573, -11.5045,1.10000,0.90000,1.10000,0.90000
  5812,'CE.TER      ',  13.2000,1,  10,  62,   1,1.05814,  -8.2912,1.10000,0.90000,1.10000,0.90000
  5829,'FOR.TER1    ',  33.0000,1,  10,   4,   1,1.00001,  -8.3352,1.10000,0.90000,1.10000,0.90000
  5830,'VANG.TER    ',  13.2000,1,  10,  61,   1,0.99684, -11.0948,1.10000,0.90000,1.10000,0.90000
  5831,'CHARATA     ',  13.2000,1,  10,  61,  10,0.98292, -13.6075,1.10000,0.90000,1.10000,0.90000
  5840,'LAGBL.TER   ',  13.2000,1,  10,  60,   1,0.95160, -14.5194,1.10000,0.90000,1.10000,0.90000
  5842,'FOR.TER2    ',  33.0000,1,  10,   4,   1,1.00031,  -8.1437,1.10000,0.90000,1.10000,0.90000
  5850,'JUA.TER     ',  13.2000,1,  10,  60,   1,1.01884, -18.7802,1.10000,0.90000,1.10000,0.90000
  5871,'CD5N13_02   ',  13.2000,1,  10,  61,   1,0.98807, -12.5897,1.10000,0.90000,1.10000,0.90000
  5872,'CD5N13_01   ',  13.2000,1,  10,  61,   1,0.98699, -12.7687,1.10000,0.90000,1.10000,0.90000
  5873,'C.BUNGE     ',  13.2000,1,  10,  62,   1,1.01983, -10.8392,1.10000,0.90000,1.10000,0.90000
  5972,'TIROTV01    ',  13.2000,2,  10,  61,  14,1.00000,  -9.7106,1.10000,0.90000,1.10000,0.90000
  5998,'PPAT.TER    ',  33.0000,1,  10,   4,  10,1.03096,  -6.0348,1.10000,0.90000,1.10000,0.90000
  6000,'ALMAFUE.    ', 500.0000,1,  12,   5,  10,0.99609, -10.3556,1.10000,0.90000,1.10000,0.90000
  6002,'A.CABRAL    ', 500.0000,1,  12,   5,  10,1.00947, -10.4687,1.10000,0.90000,1.10000,0.90000
  6004,'EMBALSE     ', 500.0000,1,  12,   5,  10,0.99412, -10.3064,1.10000,0.90000,1.10000,0.90000
  6006,'MALVINAS    ', 500.0000,1,  12,   5,  10,1.00665, -10.6189,1.10000,0.90000,1.10000,0.90000
  6008,'R.GRANDE    ', 500.0000,1,  12,   5,  10,0.98937, -11.3764,1.10000,0.90000,1.10000,0.90000
  6010,'LUJAN.SL    ', 500.0000,1,  12,   5,  10,1.00854, -12.7432,1.10000,0.90000,1.10000,0.90000
  6200,'ALMAFUE1    ', 132.0000,1,  12,  33,  10,1.01555, -10.0332,1.10000,0.90000,1.10000,0.90000
  6201,'PIQ126_02   ', 132.0000,1,  12,  33,  10,1.02709,  -8.0346,1.10000,0.90000,1.10000,0.90000
  6202,'ALMAFUE2    ', 132.0000,1,  12,  33,  10,1.01917, -10.8547,1.10000,0.90000,1.10000,0.90000
  6203,'A.CABRAL    ', 132.0000,1,  12,  33,  10,1.03169, -10.6275,1.10000,0.90000,1.10000,0.90000
  6204,'B.JARDIN    ', 132.0000,1,  12,  33,   1,1.01592, -11.5009,1.10000,0.90000,1.10000,0.90000
  6205,'LUJAN.SL2   ', 132.0000,1,  12,  34,  10,1.03691, -14.1023,1.10000,0.90000,1.10000,0.90000
  6206,'AFISA       ', 132.0000,1,  12,  33,   1,1.01360, -15.2739,1.10000,0.90000,1.10000,0.90000
  6207,'LA.CUMBRE   ', 132.0000,1,  12,  34,  10,1.00634, -16.3762,1.10000,0.90000,1.10000,0.90000
  6208,'C.PAZ       ', 132.0000,1,  12,  33,   1,1.01235, -12.0062,1.10000,0.90000,1.10000,0.90000
  6209,'NOGOLI      ', 132.0000,1,  12,   1,  10,1.01680, -16.6780,1.10000,0.90000,1.10000,0.90000
  6210,'JE.MARIA    ', 132.0000,1,  12,  33,   1,0.99829, -13.5818,1.10000,0.90000,1.10000,0.90000
  6211,'EST-MALV    ', 132.0000,1,  12,  33,  10,1.01529, -12.3096,1.10000,0.90000,1.10000,0.90000
  6212,'ESTE        ', 132.0000,1,  12,  33,   1,1.01518, -12.3273,1.10000,0.90000,1.10000,0.90000
  6213,'CEMENTERA.AV', 132.0000,1,  12,  34,   2,1.00616, -17.8118,1.10000,0.90000,1.10000,0.90000
  6214,'NORTE       ', 132.0000,1,  12,  33,   1,1.00992, -12.8471,1.10000,0.90000,1.10000,0.90000
  6215,'TOTORAL NVA ', 132.0000,1,  12,  33,   1,0.99500, -14.1939,1.10000,0.90000,1.10000,0.90000
  6216,'OESTE       ', 132.0000,1,  12,  33,   1,1.01133, -12.6419,1.10000,0.90000,1.10000,0.90000
  6217,'SOE-NCOR    ', 132.0000,1,  12,  33,  10,1.01523, -11.6321,1.10000,0.90000,1.10000,0.90000
  6218,'SUR 1       ', 132.0000,1,  12,  33,   1,1.01495, -12.4695,1.10000,0.90000,1.10000,0.90000
  6219,'SUR-NCOR    ', 132.0000,1,  12,  33,  10,1.01540, -11.5994,1.10000,0.90000,1.10000,0.90000
  6220,'SUDOESTE    ', 132.0000,1,  12,  33,   1,1.01540, -11.6069,1.10000,0.90000,1.10000,0.90000
  6221,'SUR 2       ', 132.0000,1,  12,  33,  10,1.01553, -11.5656,1.10000,0.90000,1.10000,0.90000
  6222,'EMBALSE     ', 132.0000,1,  12,  33,  10,1.01924, -10.8572,1.10000,0.90000,1.10000,0.90000
  6223,'TANCACHA    ', 132.0000,1,  12,  33,   1,1.01712, -10.3024,1.10000,0.90000,1.10000,0.90000
  6224,'F.CANETE    ', 132.0000,1,  12,  33,  10,1.01151, -12.0235,1.10000,0.90000,1.10000,0.90000
  6225,'LA FALDA    ', 132.0000,1,  12,  33,   1,1.00527, -12.7371,1.10000,0.90000,1.10000,0.90000
  6226,'CABRERA     ', 132.0000,1,  12,  33,   1,1.02575, -10.0460,1.10000,0.90000,1.10000,0.90000
  6227,'TABLADA     ', 132.0000,1,  12,  33,   1,1.01189, -12.5201,1.10000,0.90000,1.10000,0.90000
  6228,'G.DEHEZA    ', 132.0000,1,  12,  33,   1,1.02408, -10.3741,1.10000,0.90000,1.10000,0.90000
  6229,'S.A.ARREDOND', 132.0000,1,  12,  33,   1,1.01099, -12.0813,1.10000,0.90000,1.10000,0.90000
  6230,'H.RENANC    ', 132.0000,1,  12,  33,  10,1.02579, -20.3229,1.10000,0.90000,1.10000,0.90000
  6231,'VARILLAS    ', 132.0000,1,  12,  33,   1,1.01803, -12.2907,1.10000,0.90000,1.10000,0.90000
  6232,'IVERDE      ', 132.0000,1,  12,  33,  10,1.02123, -13.1716,1.10000,0.90000,1.10000,0.90000
  6233,'G.DEHE33_02 ',  33.0000,1,  12,  33,   1,1.01703,  -8.8234,1.10000,0.90000,1.10000,0.90000
  6234,'LA TOMA     ', 132.0000,1,  12,  34,   1,1.00140, -16.9483,1.10000,0.90000,1.10000,0.90000
  6235,'J. POSSE    ', 132.0000,1,  12,  33,   1,1.02497, -12.4101,1.10000,0.90000,1.10000,0.90000
  6236,'LA VINA     ', 132.0000,1,  12,  33,   1,1.00860, -13.9010,1.10000,0.90000,1.10000,0.90000
  6237,'CTMARAN2    ', 132.0000,1,  12,  33,  10,1.03780,  -7.4825,1.10000,0.90000,1.10000,0.90000
  6238,'FERIAS      ', 132.0000,1,  12,  33,   1,1.03792,  -7.6087,1.10000,0.90000,1.10000,0.90000
  6239,'CTMARANZ    ', 132.0000,1,  12,  33,  10,1.03792,  -7.6087,1.10000,0.90000,1.10000,0.90000
  6240,'HIGUERAS    ', 132.0000,1,  12,  33,   1,1.03464,  -8.1899,1.10000,0.90000,1.10000,0.90000
  6241,'MERLO SL    ', 132.0000,1,  12,  34,   1,0.99678, -15.9991,1.10000,0.90000,1.10000,0.90000
  6242,'APE-EPEC    ', 132.0000,1,  12,  33,  10,1.02955, -20.0790,1.10000,0.90000,1.10000,0.90000
  6243,'TILISARAO   ', 132.0000,1,  12,  34,   1,1.00016, -16.5327,1.10000,0.90000,1.10000,0.90000
  6244,'LIM.CBA-SLN ', 132.0000,1,  12,  34,  10,0.99693, -15.9334,1.10000,0.90000,1.10000,0.90000
  6245,'S.LUIS CEN  ', 132.0000,1,  12,  34,   1,1.00842, -17.0744,1.10000,0.90000,1.10000,0.90000
  6246,'LIM.CBA-SLS ', 132.0000,1,  12,  34,  10,1.01576, -10.4276,1.10000,0.90000,1.10000,0.90000
  6247,'MORTEROS    ', 132.0000,1,  12,  33,   1,1.01204, -15.4963,1.10000,0.90000,1.10000,0.90000
  6248,'MOLINOS     ', 132.0000,1,  12,  33,   1,1.02117, -11.3770,1.10000,0.90000,1.10000,0.90000
  6249,'MENDIOLA    ', 132.0000,1,  12,  33,   1,1.00942, -12.9010,1.10000,0.90000,1.10000,0.90000
  6250,'MALAGUEN    ', 132.0000,1,  12,  33,   1,1.01359, -11.7523,1.10000,0.90000,1.10000,0.90000
  6251,'MONTECRISTO ', 132.0000,1,  12,  33,   1,1.01661, -11.7678,1.10000,0.90000,1.10000,0.90000
  6252,'MALVINAS    ', 132.0000,1,  12,  33,   1,1.01660, -12.0559,1.10000,0.90000,1.10000,0.90000
  6253,'GUIÑAZU     ', 132.0000,1,  12,  33,   1,1.01091, -12.7880,1.10000,0.90000,1.10000,0.90000
  6254,'G.LEVAL     ', 132.0000,1,  12,  33,  10,1.03159,  -5.6012,1.10000,0.90000,1.10000,0.90000
  6255,'CT 13JULIO  ', 132.0000,1,  12,  33,   4,1.01748, -10.9542,1.10000,0.90000,1.10000,0.90000
  6256,'PETRO.R3    ', 132.0000,1,  12,  33,   2,1.01745, -10.9560,1.10000,0.90000,1.10000,0.90000
  6257,'PILARII1    ', 132.0000,1,  12,  33,   1,1.03292,  -8.5027,1.10000,0.90000,1.10000,0.90000
  6258,'PILAR A     ', 132.0000,1,  12,  33,   1,1.02584,  -9.7557,1.10000,0.90000,1.10000,0.90000
  6259,'PILARII2    ', 132.0000,1,  12,  33,   1,1.04259,  -7.7653,1.10000,0.90000,1.10000,0.90000
  6260,'PILAR C     ', 132.0000,1,  12,  33,  10,1.03900,  -8.6098,1.10000,0.90000,1.10000,0.90000
  6261,'N.CORDOB    ', 132.0000,1,  12,  33,   1,1.01504, -11.6406,1.10000,0.90000,1.10000,0.90000
  6262,'RD.BUSTO    ', 132.0000,1,  12,  33,   1,1.01047, -12.8176,1.10000,0.90000,1.10000,0.90000
  6263,'M.ABASTO    ', 132.0000,1,  12,  33,   1,1.01111, -12.7460,1.10000,0.90000,1.10000,0.90000
  6264,'REOLIN 1    ', 132.0000,1,  12,  33,  10,1.01596, -10.0242,1.10000,0.90000,1.10000,0.90000
  6265,'BOSCOEPC    ', 132.0000,1,  12,  33,   1,1.01010, -12.8523,1.10000,0.90000,1.10000,0.90000
  6266,'REOLIN 2    ', 132.0000,1,  12,  33,  10,1.01908, -10.8896,1.10000,0.90000,1.10000,0.90000
  6267,'CDBACENT    ', 132.0000,1,  12,  33,   1,1.01444, -12.4843,1.10000,0.90000,1.10000,0.90000
  6268,'R.CUARTO    ', 132.0000,1,  12,  33,  10,1.03635,  -7.7148,1.10000,0.90000,1.10000,0.90000
  6269,'ARRO-CBA    ', 132.0000,1,  12,  33,  10,1.01919, -12.7503,1.10000,0.90000,1.10000,0.90000
  6270,'SAN FCO.    ', 132.0000,1,  12,  33,   1,1.02264, -13.8720,1.10000,0.90000,1.10000,0.90000
  6271,'ELENA       ', 132.0000,1,  12,  33,   1,1.02355,  -9.2397,1.10000,0.90000,1.10000,0.90000
  6272,'SAN LUIS    ', 132.0000,1,  12,  34,   1,1.00748, -16.7164,1.10000,0.90000,1.10000,0.90000
  6273,'SLUIS.PIND  ', 132.0000,1,  12,  34,   2,1.01130, -16.9056,1.10000,0.90000,1.10000,0.90000
  6274,'SROSA.SL    ', 132.0000,1,  12,  34,   1,0.99678, -15.9990,1.10000,0.90000,1.10000,0.90000
  6275,'LEONES      ', 132.0000,1,  12,  33,  10,1.02350, -13.2643,1.10000,0.90000,1.10000,0.90000
  6276,'DOLORES     ', 132.0000,1,  12,  33,   1,1.00236, -14.7711,1.10000,0.90000,1.10000,0.90000
  6277,'CALASANZ    ', 132.0000,1,  12,  33,   1,1.01436, -12.4961,1.10000,0.90000,1.10000,0.90000
  6278,'V.MARIA     ', 132.0000,1,  12,  33,   1,1.01348,  -9.5221,1.10000,0.90000,1.10000,0.90000
  6279,'B.VILLE     ', 132.0000,1,  12,  33,  10,1.03185, -12.3253,1.10000,0.90000,1.10000,0.90000
  6280,'V.MERCEDES  ', 132.0000,1,  12,  34,   1,0.99494, -13.5939,1.10000,0.90000,1.10000,0.90000
  6281,'V.MER.SU    ', 132.0000,1,  12,  34,   1,0.99560, -14.1585,1.10000,0.90000,1.10000,0.90000
  6282,'YOCSINA     ', 132.0000,1,  12,  33,   1,1.01358, -11.7827,1.10000,0.90000,1.10000,0.90000
  6283,'ENCADENADAS ', 132.0000,1,  12,  34,   1,0.99519, -14.3167,1.10000,0.90000,1.10000,0.90000
  6284,'I.FABRICAS  ', 132.0000,1,  12,  33,   1,1.01802, -11.8551,1.10000,0.90000,1.10000,0.90000
  6285,'CTVMARIA    ', 132.0000,1,  12,  33,  10,1.01356,  -9.2929,1.10000,0.90000,1.10000,0.90000
  6286,'LUJAN.SL    ', 132.0000,1,  12,  34,  10,1.03530, -14.3728,1.10000,0.90000,1.10000,0.90000
  6287,'PI-CIRCU1   ', 132.0000,1,  12,  33,   1,1.01642, -11.4383,1.10000,0.90000,1.10000,0.90000
  6288,'PI-CIRCU2   ', 132.0000,1,  12,  33,   1,1.01616, -12.2381,1.10000,0.90000,1.10000,0.90000
  6289,'CANDELARIA  ', 132.0000,1,  12,  34,   1,1.02996, -14.8404,1.10000,0.90000,1.10000,0.90000
  6290,'PIQ126_01   ', 132.0000,1,  12,  33,  10,1.01991,  -9.2673,1.10000,0.90000,1.10000,0.90000
  6291,'ACHIRAPE    ', 132.0000,1,  12,  33,  10,1.02410,  -8.1398,1.10000,0.90000,1.10000,0.90000
  6292,'LABOULAY    ', 132.0000,4,  12,  33,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  6293,'PROMAIZ     ', 132.0000,1,  12,  33,   1,1.02445, -11.5799,1.10000,0.90000,1.10000,0.90000
  6295,'V.MARIA NOR ', 132.0000,1,  12,  33,   1,1.01423,  -9.6477,1.10000,0.90000,1.10000,0.90000
  6296,'J. CRAIK    ', 132.0000,1,  12,  33,   1,1.01954,  -9.7208,1.10000,0.90000,1.10000,0.90000
  6297,'OMBUES      ', 132.0000,1,  12,  33,   1,1.01452, -11.6953,1.10000,0.90000,1.10000,0.90000
  6500,'ARRO-CBA    ',  66.0000,1,  12,  33,   1,1.01356, -12.6065,1.10000,0.90000,1.10000,0.90000
  6501,'B.JARDIN    ',  66.0000,1,  12,  33,   1,1.00872, -12.5190,1.10000,0.90000,1.10000,0.90000
  6502,'B.VILLE     ',  66.0000,1,  12,  33,   1,1.03617, -13.2606,1.10000,0.90000,1.10000,0.90000
  6503,'CANALS      ',  66.0000,1,  12,  33,   1,1.01517, -13.1997,1.10000,0.90000,1.10000,0.90000
  6504,'C.PAZ       ',  66.0000,1,  12,  33,  10,1.01732, -11.8037,1.10000,0.90000,1.10000,0.90000
  6505,'CASSAFOU    ',  66.0000,1,  12,  33,   1,1.00973, -11.0261,1.10000,0.90000,1.10000,0.90000
  6506,'JE.MARIA    ',  66.0000,1,  12,  33,   1,1.01947, -14.5808,1.10000,0.90000,1.10000,0.90000
  6507,'OESTE       ',  66.0000,1,  12,  33,   1,1.01133, -12.6419,1.10000,0.90000,1.10000,0.90000
  6508,'OES.TER1    ',  33.0000,1,  12,  33,  10,1.01137, -12.6319,1.10000,0.90000,1.10000,0.90000
  6509,'OES.TER2    ',  33.0000,1,  12,  33,  10,1.02330,  -9.5386,1.10000,0.90000,1.10000,0.90000
  6510,'SAN LUIS    ',  33.0000,1,  12,  34,  10,1.00393, -16.7164,1.10000,0.90000,1.10000,0.90000
  6511,'F.SIMONS    ',  66.0000,1,  12,  33,   1,1.02154, -10.5895,1.10000,0.90000,1.10000,0.90000
  6512,'LEVALLE     ',  66.0000,1,  12,  33,   1,1.05795,  -4.7662,1.10000,0.90000,1.10000,0.90000
  6513,'H.RENANC    ',  66.0000,1,  12,  33,   1,1.01458, -21.3265,1.10000,0.90000,1.10000,0.90000
  6514,'INRIVILL    ',  66.0000,1,  12,  33,   1,1.03133, -14.4812,1.10000,0.90000,1.10000,0.90000
  6515,'I.VERDE     ',  66.0000,1,  12,  33,   1,1.01949, -13.8668,1.10000,0.90000,1.10000,0.90000
  6516,'LABOULAY    ',  66.0000,1,  12,  33,   1,1.03247,  -9.4959,1.10000,0.90000,1.10000,0.90000
  6517,'FERIAS      ',  66.0000,1,  12,  33,   1,1.02859,  -7.5662,1.10000,0.90000,1.10000,0.90000
  6518,'FERI33_1    ',  33.0000,4,  12,  33,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  6519,'VARILLAS    ',  66.0000,1,  12,  33,   1,1.04125, -11.0749,1.10000,0.90000,1.10000,0.90000
  6520,'LEONES      ',  66.0000,1,  12,  33,   1,1.04355, -14.0228,1.10000,0.90000,1.10000,0.90000
  6521,'MALVINA1    ',  34.5000,1,  12,   5,  10,0.97267, -11.9726,1.10000,0.90000,1.10000,0.90000
  6522,'MALVINA2    ',  34.5000,1,  12,   5,  10,0.97273, -11.9543,1.10000,0.90000,1.10000,0.90000
  6523,'PILAR       ',  66.0000,1,  12,  33,   1,1.03512,  -9.5715,1.10000,0.90000,1.10000,0.90000
  6524,'REOLIN      ',  66.0000,1,  12,  33,   1,1.01134, -10.9350,1.10000,0.90000,1.10000,0.90000
  6525,'SAN FCO2    ',  66.0000,1,  12,  33,   1,1.02034, -14.0638,1.10000,0.90000,1.10000,0.90000
  6526,'SFC.TER1    ',  33.0000,1,  12,  33,  10,1.04172, -13.8269,1.10000,0.90000,1.10000,0.90000
  6527,'SFC.TER2    ',  33.0000,1,  12,  33,  10,1.04167, -13.8271,1.10000,0.90000,1.10000,0.90000
  6528,'S.ROQUE1    ',  66.0000,1,  12,  33,   1,1.02231, -11.7509,1.10000,0.90000,1.10000,0.90000
  6529,'V.MACKEN    ',  66.0000,1,  12,  33,   1,1.04714,  -5.9372,1.10000,0.90000,1.10000,0.90000
  6530,'V.MARIA1    ',  66.0000,1,  12,  33,   1,1.04757, -10.4678,1.10000,0.90000,1.10000,0.90000
  6531,'V.MARIA2    ',  66.0000,1,  12,  33,   1,1.05500, -10.2332,1.10000,0.90000,1.10000,0.90000
  6532,'VMA.TER1    ',  33.0000,1,  12,  33,  10,1.01348,  -9.5221,1.10000,0.90000,1.10000,0.90000
  6533,'VMA.TER2    ',  33.0000,1,  12,  33,  10,1.01348,  -9.5221,1.10000,0.90000,1.10000,0.90000
  6534,'LUJA.TER    ',  33.0000,1,  12,   5,  10,1.03505, -14.4773,1.10000,0.90000,1.10000,0.90000
  6535,'M.JUAREZ    ',  66.0000,1,  12,  33,   1,1.03612, -14.6044,1.10000,0.90000,1.10000,0.90000
  6536,'BOSCOEPC    ',  66.0000,1,  12,  33,  10,1.01227, -12.3550,1.10000,0.90000,1.10000,0.90000
  6537,'R.CEBALL    ',  66.0000,1,  12,  33,   1,0.99326, -15.7073,1.10000,0.90000,1.10000,0.90000
  6538,'ALLENDE     ',  66.0000,1,  12,  33,   1,0.98873, -15.4824,1.10000,0.90000,1.10000,0.90000
  6539,'BRUZZO      ',  66.0000,1,  12,  33,   1,0.98837, -22.1577,1.10000,0.90000,1.10000,0.90000
  6540,'VIAMONTE    ',  66.0000,1,  12,  33,   1,1.01786, -12.3615,1.10000,0.90000,1.10000,0.90000
  6541,'DEVOTO      ',  66.0000,1,  12,  33,   1,1.01474, -14.2451,1.10000,0.90000,1.10000,0.90000
  6542,'FRANCIA     ',  66.0000,1,  12,  33,   1,1.01004, -14.0540,1.10000,0.90000,1.10000,0.90000
  6543,'EL TIO      ',  66.0000,1,  12,  33,   1,1.01010, -13.6101,1.10000,0.90000,1.10000,0.90000
  6544,'LUJATER2    ',  33.0000,1,  12,   5,  10,1.03513, -14.4455,1.10000,0.90000,1.10000,0.90000
  6545,'TEMPLE      ',  66.0000,1,  12,  33,   1,1.00318, -12.6726,1.10000,0.90000,1.10000,0.90000
  6546,'VROSARIO    ',  66.0000,1,  12,  33,   1,1.00764, -11.7296,1.10000,0.90000,1.10000,0.90000
  6547,'MOLLE       ',  66.0000,1,  12,  33,   1,1.04077, -11.0575,1.10000,0.90000,1.10000,0.90000
  6548,'ALGODON     ',  66.0000,1,  12,  33,   1,1.04724, -10.7043,1.10000,0.90000,1.10000,0.90000
  6549,'AUSONIA     ',  66.0000,1,  12,  33,   1,1.03664, -11.5144,1.10000,0.90000,1.10000,0.90000
  6550,'LAGUNA      ',  66.0000,1,  12,  33,   1,1.03156, -11.9854,1.10000,0.90000,1.10000,0.90000
  6551,'ETRURIA     ',  66.0000,1,  12,  33,   1,1.02711, -12.3950,1.10000,0.90000,1.10000,0.90000
  6552,'CHAZON      ',  66.0000,1,  12,  33,   1,1.02345, -12.7293,1.10000,0.90000,1.10000,0.90000
  6553,'CARLOTA     ',  66.0000,1,  12,  33,   1,1.01938, -13.0891,1.10000,0.90000,1.10000,0.90000
  6554,'ARIAS       ',  66.0000,1,  12,  33,   1,1.01457, -13.8137,1.10000,0.90000,1.10000,0.90000
  6555,'GUATIMOZ    ',  66.0000,1,  12,  33,   1,1.01646, -13.9245,1.10000,0.90000,1.10000,0.90000
  6556,'SAMPACHO    ',  66.0000,1,  12,  33,   1,1.03030,  -7.4327,1.10000,0.90000,1.10000,0.90000
  6557,'MOLDES      ',  66.0000,1,  12,  33,   1,1.03527,  -6.9925,1.10000,0.90000,1.10000,0.90000
  6558,'S.MARCOS    ',  66.0000,1,  12,  33,   1,1.03898, -13.7072,1.10000,0.90000,1.10000,0.90000
  6559,'RD.BUST0    ',  66.0000,1,  12,  33,  10,1.00567, -14.6293,1.10000,0.90000,1.10000,0.90000
  6560,'ARRO.VIE    ',  66.0000,1,  12,  33,   1,1.01310, -12.4776,1.10000,0.90000,1.10000,0.90000
  6561,'VIRTBOSC    ',  66.0000,1,  12,  33,  10,1.01233, -12.3483,1.10000,0.90000,1.10000,0.90000
  6562,'V.MACKE2    ',  66.0000,1,  12,  33,   1,0.97528, -22.8551,1.10000,0.90000,1.10000,0.90000
  6563,'ARCOR       ',  66.0000,1,  12,  33,   2,1.01340, -12.4433,1.10000,0.90000,1.10000,0.90000
  6564,'G. PAZ      ',  66.0000,1,  12,  33,   1,1.00697, -15.1341,1.10000,0.90000,1.10000,0.90000
  6565,'LACALERA    ',  66.0000,1,  12,  33,   1,1.01453, -12.1967,1.10000,0.90000,1.10000,0.90000
  6566,'VME.TER     ',  33.0000,1,  12,  34,   1,0.99443, -13.7001,1.10000,0.90000,1.10000,0.90000
  6567,'AFISA       ',  66.0000,1,  12,  33,   1,1.01025, -16.2342,1.10000,0.90000,1.10000,0.90000
  6568,'V.TOTORAL   ',  66.0000,1,  12,  33,   1,0.99152, -15.0889,1.10000,0.90000,1.10000,0.90000
  6569,'S.J.DORMIDA ',  66.0000,1,  12,  33,   1,0.96640, -16.4234,1.10000,0.90000,1.10000,0.90000
  6570,'S.ELENA     ',  66.0000,1,  12,  33,   1,0.95191, -17.1674,1.10000,0.90000,1.10000,0.90000
  6571,'V.DE.M.SECO ',  66.0000,1,  12,  33,   1,0.94050, -17.7157,1.10000,0.90000,1.10000,0.90000
  6572,'LEDESMA     ',  66.0000,1,  12,  33,   1,1.01467, -13.5032,1.10000,0.90000,1.10000,0.90000
  6573,'VERTIENTES  ',  66.0000,1,  12,  33,   1,1.02972,  -7.4985,1.10000,0.90000,1.10000,0.90000
  6574,'LEON13_01   ',  13.2000,1,  12,  33,  10,1.04226, -14.1844,1.10000,0.90000,1.10000,0.90000
  6575,'V.MERCEDES  ',  13.2000,1,  12,  34,   1,0.99414, -13.7595,1.10000,0.90000,1.10000,0.90000
  6576,'VM12-YPF    ',  13.2000,1,  12,  34,   1,0.99187, -13.8004,1.10000,0.90000,1.10000,0.90000
  6577,'GLEV.TER    ',  13.2000,1,  12,  33,   1,1.05568,  -4.6025,1.10000,0.90000,1.10000,0.90000
  6578,'LABO.TER    ',  13.2000,4,  12,  33,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  6579,'LA.CUM33_01 ',  33.0000,1,  12,  34,  10,1.00634, -16.3762,1.10000,0.90000,1.10000,0.90000
  6580,'ACHI33_01   ',  33.0000,1,  12,  33,  10,1.03146,  -5.8619,1.10000,0.90000,1.10000,0.90000
  6581,'ACHI33_02   ',  33.0000,1,  12,  33,  10,1.00996,  -6.3278,1.10000,0.90000,1.10000,0.90000
  6582,'ACHI13_02   ',  13.2000,1,  12,  33,  10,1.01028,  -6.3712,1.10000,0.90000,1.10000,0.90000
  6583,'ACHI13_01   ',  13.2000,1,  12,  33,  10,1.03152,  -5.8449,1.10000,0.90000,1.10000,0.90000
  6584,'LUJA33_03   ',  33.0000,1,  12,   5,  10,1.04087, -12.2654,1.10000,0.90000,1.10000,0.90000
  6585,'DOLO13_01   ',  13.2000,1,  12,  33,   1,0.97998, -17.0000,1.10000,0.90000,1.10000,0.90000
  6586,'PLAYOSA     ',  66.0000,1,  12,  33,   1,1.04327, -10.9203,1.10000,0.90000,1.10000,0.90000
  6587,'TOTORAL NVA ',  66.0000,1,  12,  33,   1,0.99601, -14.8528,1.10000,0.90000,1.10000,0.90000
  6588,'LIMITE CDA-S',  66.0000,1,  12,  33,   1,0.93632, -17.9998,1.10000,0.90000,1.10000,0.90000
  6589,'SOL DE JULIO',  66.0000,1,  15,  65,   1,0.92991, -18.3623,1.10000,0.90000,1.10000,0.90000
  6590,'DOLO33_01   ',  33.0000,1,  12,  33,   1,0.97692, -16.6515,1.10000,0.90000,1.10000,0.90000
  6591,'VDOL33_01   ',  33.0000,4,  12,  33,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  6592,'SAN LUIS    ',  13.2000,1,  12,  34,  10,1.00393, -16.7164,1.10000,0.90000,1.10000,0.90000
  6593,'CERRO.SOL   ',  13.2000,1,  12,  34,  10,1.00393, -16.7164,1.10000,0.90000,1.10000,0.90000
  6595,'A.CABR33_01 ',  33.0000,4,  12,  33,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  6596,'LA_VINA     ',  66.0000,1,  12,  33,  10,1.02991, -12.9326,1.10000,0.90000,1.10000,0.90000
  6597,'C.BROCHERO  ',  66.0000,1,  12,  33,   1,1.02362, -13.3342,1.10000,0.90000,1.10000,0.90000
  6598,'CBROFV66    ',  66.0000,1,  12,  33,  10,1.02686, -13.1356,1.10000,0.90000,1.10000,0.90000
  6599,'MANQ33      ',  33.0000,1,  12,  33,  10,1.01065,  -6.0330,1.10000,0.90000,1.10000,0.90000
  6600,'EMBANUCL    ',  22.0000,2,  12,  33,   9,0.95000,  -3.4871,1.10000,0.90000,1.10000,0.90000
  6601,'CASSHI01    ',   6.6000,4,  12,  33,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  6602,'CASSHI02    ',   6.6000,4,  12,  33,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  6603,'CASSHI03    ',   6.6000,4,  12,  33,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  6604,'CSOLFV01    ',   0.5500,2,  12,  34,  12,1.00393, -16.7164,1.10000,0.90000,1.10000,0.90000
  6605,'DFUNTG12    ',  13.2000,2,  12,  33,   4,1.03000,  -8.0953,1.10000,0.90000,1.10000,0.90000
  6606,'FSIMHI13    ',   6.6000,2,  12,  33,   6,1.05000,  -6.4939,1.10000,0.90000,1.10000,0.90000
  6607,'LVINHI12    ',  13.2000,2,  12,  33,   6,1.03000, -12.6675,1.10000,0.90000,1.10000,0.90000
  6608,'RCUATG12    ',  13.2000,4,  12,  33,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  6609,'CALOFV01    ',   0.5500,2,  12,  34,  12,1.01165, -16.9075,1.10000,0.90000,1.10000,0.90000
  6610,'VDOLFV01    ',   0.6000,4,  12,  33,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  6611,'SOESTG01    ',  13.2000,4,  12,  33,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  6612,'SOESTG02    ',  13.2000,4,  12,  33,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  6613,'SOESTG03    ',  13.2000,4,  12,  33,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  6614,'SOESTG04    ',  13.2000,4,  12,  33,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  6615,'VMA2TG04    ',  11.5000,2,  12,  33,   4,1.01356,  -9.2929,1.10000,0.90000,1.10000,0.90000
  6616,'VMA2TV01    ',  11.0000,2,  12,  33,   5,1.00000,  -3.7419,1.10000,0.90000,1.10000,0.90000
  6620,'ISVEDI01    ',   0.3800,4,  12,  33,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  6621,'LEVATG01    ',  13.2000,2,  12,  33,   4,1.05000,  -1.4656,1.10000,0.90000,1.10000,0.90000
  6622,'LEVATG02    ',  13.2000,2,  12,  33,   4,1.05000,  -1.4656,1.10000,0.90000,1.10000,0.90000
  6623,'LEVATG03    ',  13.2000,4,  12,  33,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  6624,'BVILDI01    ',   0.4000,2,  12,  33,   7,1.05000, -11.9787,1.10000,0.90000,1.10000,0.90000
  6625,'SPUNFV01    ',   0.5500,4,  12,  34,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  6628,'CABRFV01    ',   0.8000,4,  12,  33,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  6630,'SFRATG12    ',  13.2000,2,  12,  33,   4,1.05000, -13.8079,1.10000,0.90000,1.10000,0.90000
  6631,'MMARTG01    ',  10.5000,2,  12,  33,   8,1.05000,  -6.9240,1.10000,0.90000,1.10000,0.90000
  6632,'MMARTG02    ',  10.5000,2,  12,  33,   8,1.05000,  -6.9103,1.10000,0.90000,1.10000,0.90000
  6633,'MMARTG03    ',  11.5000,2,  12,  33,   4,1.03780,  -7.4825,1.10000,0.90000,1.10000,0.90000
  6634,'MMARTG04    ',  11.5000,2,  12,  33,   4,1.03780,  -7.4825,1.10000,0.90000,1.10000,0.90000
  6635,'MMARTG05    ',  11.5000,2,  12,  33,   4,1.03780,  -7.4825,1.10000,0.90000,1.10000,0.90000
  6636,'MMARTG06    ',  11.5000,2,  12,  33,   4,1.03000,  -4.1065,1.10000,0.90000,1.10000,0.90000
  6637,'MMARTG07    ',  11.5000,2,  12,  33,   4,1.03000,  -4.1065,1.10000,0.90000,1.10000,0.90000
  6638,'SERTTG01    ',  11.5000,2,  12,  33,   4,1.01748, -10.9542,1.10000,0.90000,1.10000,0.90000
  6639,'VMA2TG01    ',  11.5000,2,  12,  33,   4,1.02000,  -4.3638,1.10000,0.90000,1.10000,0.90000
  6640,'LMO2HI01    ',  13.2000,2,  12,  33,   6,1.02119, -11.3771,1.10000,0.90000,1.10000,0.90000
  6641,'LMO1HI01    ',  13.2000,2,  12,  33,   6,1.05000,  -7.2619,1.10000,0.90000,1.10000,0.90000
  6642,'LMO1HI02    ',  13.2000,2,  12,  33,   6,1.05000,  -7.2619,1.10000,0.90000,1.10000,0.90000
  6643,'LMO1HI03    ',  13.2000,2,  12,  33,   6,1.02117, -11.3770,1.10000,0.90000,1.10000,0.90000
  6644,'LMO1HI04    ',  13.2000,4,  12,  33,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  6645,'VMA2TG02    ',  11.5000,2,  12,  33,   4,1.01356,  -9.2929,1.10000,0.90000,1.10000,0.90000
  6646,'VMA2TG03    ',  11.5000,2,  12,  33,   4,1.01356,  -9.2929,1.10000,0.90000,1.10000,0.90000
  6647,'TICITV01    ',  13.2000,2,  12,  33,  14,1.00602,  -6.8070,1.10000,0.90000,1.10000,0.90000
  6651,'PILATV01    ',  13.2000,4,  12,  33,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  6652,'PILATV02    ',  13.2000,4,  12,  33,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  6653,'PILATV03    ',  13.2000,4,  12,  33,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  6654,'PILATV04    ',  13.2000,4,  12,  33,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  6655,'PILATG11    ',  15.7500,2,  12,  33,   8,1.05000,  -3.6454,1.10000,0.90000,1.10000,0.90000
  6656,'PILATG12    ',  15.7500,2,  12,  33,   8,1.05000,  -3.6454,1.10000,0.90000,1.10000,0.90000
  6657,'PILATV10    ',  15.7500,2,  12,  33,   8,1.05000,  -4.0120,1.10000,0.90000,1.10000,0.90000
  6658,'RTERTG01    ',  13.2000,4,  12,  33,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  6659,'RTERTG02    ',  13.2000,4,  12,  33,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  6661,'REOLHI01    ',  13.2000,2,  12,  33,   6,1.04143,  -6.6418,1.10000,0.90000,1.10000,0.90000
  6662,'REOLHI02    ',  13.2000,2,  12,  33,   6,0.98637, -10.0242,1.10000,0.90000,1.10000,0.90000
  6663,'REOLHI03    ',  13.2000,2,  12,  33,   6,0.98637, -10.0242,1.10000,0.90000,1.10000,0.90000
  6670,'ACHIEO01    ',  12.0000,2,  12,  33,  11,1.04000,  -4.2612,1.10000,0.90000,1.10000,0.90000
  6671,'RGDEHB01    ',  16.5000,2,  12,  33,   6,0.96000, -16.9047,1.10000,0.90000,1.10000,0.90000
  6672,'RGDEHB02    ',  16.5000,2,  12,  33,   6,0.96000, -16.9047,1.10000,0.90000,1.10000,0.90000
  6673,'RGDEHB03    ',  16.5000,2,  12,  33,   6,0.96000, -16.8138,1.10000,0.90000,1.10000,0.90000
  6674,'RGDEHB04    ',  16.5000,2,  12,  33,   6,0.98881, -11.4643,1.10000,0.90000,1.10000,0.90000
  6675,'CUMBFV01    ',   0.6200,2,  12,  34,  12,1.00634, -16.3762,1.10000,0.90000,1.10000,0.90000
  6680,'PRODTV01    ',  13.2000,2,  12,  33,   5,1.01486,  -4.3074,1.10000,0.90000,1.10000,0.90000
  6681,'SROQHI01    ',  13.2000,2,  12,  33,   6,1.05000,  -8.4375,1.10000,0.90000,1.10000,0.90000
  6682,'SROQHI02    ',  13.2000,2,  12,  33,   6,1.05000,  -8.4375,1.10000,0.90000,1.10000,0.90000
  6683,'SROQHI03    ',  13.2000,2,  12,  33,   6,1.04000,  -8.4056,1.10000,0.90000,1.10000,0.90000
  6684,'SROQHI04    ',  13.2000,2,  12,  33,   6,1.04000,  -8.4056,1.10000,0.90000,1.10000,0.90000
  6685,'MSEVE.TV01  ',  13.2000,2,  12,  33,   5,1.02279,  -6.8374,1.10000,0.90000,1.10000,0.90000
  6686,'MSEVTG01    ',  11.5000,2,  12,  33,   8,1.02262,  -4.2430,1.10000,0.90000,1.10000,0.90000
  6687,'VMRSFV01    ',   0.4000,2,  12,  33,  12,0.94561, -17.4784,1.10000,0.90000,1.10000,0.90000
  6688,'VMRSFV02    ',   0.4000,2,  12,  33,  12,0.94561, -17.4784,1.10000,0.90000,1.10000,0.90000
  6691,'VMARTG12    ',  13.2000,2,  12,  33,   4,1.01348,  -9.5221,1.10000,0.90000,1.10000,0.90000
  6693,'VMARTG03    ',  13.2000,4,  12,  33,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  6695,'YANQDI01    ',  13.2000,2,  12,  34,   7,0.99187, -13.8004,1.10000,0.90000,1.10000,0.90000
  6696,'BROCFV01    ',   0.4000,2,  12,  33,  12,1.02731, -13.1357,1.10000,0.90000,1.10000,0.90000
  6697,'MANYLOEO01  ',   0.6500,2,  12,  33,  11,1.00000,  -4.2375,1.10000,0.90000,1.10000,0.90000
  6800,'ALMAFUE1    ',  13.8000,1,  12,   5,  10,0.89256, -10.8855,1.10000,0.90000,1.10000,0.90000
  6801,'ALMAFUE2    ',  13.8000,1,  12,   5,  10,0.89148, -10.8687,1.10000,0.90000,1.10000,0.90000
  6802,'ACAB.TER    ',  33.0000,1,  12,  33,  10,1.03000, -10.6391,1.10000,0.90000,1.10000,0.90000
  6803,'BJA.TER1    ',  13.2000,1,  12,  33,  10,1.00728, -12.7306,1.10000,0.90000,1.10000,0.90000
  6804,'CPAZ.TER    ',  13.2000,1,  12,  33,  10,1.01789, -11.7804,1.10000,0.90000,1.10000,0.90000
  6805,'JMAR.TE1    ',  13.2000,1,  12,  33,  10,1.01943, -14.5851,1.10000,0.90000,1.10000,0.90000
  6806,'OES.TER4    ',  13.2000,1,  12,  33,  10,1.01133, -12.6419,1.10000,0.90000,1.10000,0.90000
  6807,'HREN.TER    ',  13.2000,1,  12,  33,  10,1.01463, -21.3220,1.10000,0.90000,1.10000,0.90000
  6808,'IVE.TER1    ',  13.2000,1,  12,  33,  10,1.01950, -13.8638,1.10000,0.90000,1.10000,0.90000
  6809,'FER.TER2    ',  13.2000,1,  12,  33,  10,1.02396,  -7.5822,1.10000,0.90000,1.10000,0.90000
  6810,'MOL2.TER    ',  13.2000,1,  12,  33,  10,1.02119, -11.3770,1.10000,0.90000,1.10000,0.90000
  6811,'PIL.TER1    ',  13.2000,1,  12,  33,  10,1.03415,  -9.8257,1.10000,0.90000,1.10000,0.90000
  6812,'PIL.TER2    ',  13.2000,1,  12,  33,  10,1.03514,  -9.5673,1.10000,0.90000,1.10000,0.90000
  6813,'REO.TER1    ',  13.2000,1,  12,  33,  10,1.01082, -11.0395,1.10000,0.90000,1.10000,0.90000
  6814,'REO.TER2    ',  13.2000,1,  12,  33,  10,1.01083, -11.0374,1.10000,0.90000,1.10000,0.90000
  6815,'SFC.TER3    ',  13.2000,1,  12,  33,  10,1.02033, -14.0647,1.10000,0.90000,1.10000,0.90000
  6816,'SFC.TER4    ',  13.2000,1,  12,  33,  10,1.02035, -14.0630,1.10000,0.90000,1.10000,0.90000
  6817,'VMA.TER4    ',  13.2000,1,  12,  33,  10,1.05497, -10.2362,1.10000,0.90000,1.10000,0.90000
  6818,'VMA.TER5    ',  13.2000,1,  12,  33,  10,1.05497, -10.2362,1.10000,0.90000,1.10000,0.90000
  6819,'VMA.TER6    ',  13.2000,1,  12,  33,  10,1.04756, -10.4636,1.10000,0.90000,1.10000,0.90000
  6820,'IVE.TER2    ',  13.2000,1,  12,  33,  10,1.01950, -13.8638,1.10000,0.90000,1.10000,0.90000
  6821,'ARR.TER1    ',  13.2000,1,  12,  33,  10,1.01358, -12.6072,1.10000,0.90000,1.10000,0.90000
  6822,'ARR.TER2    ',  13.2000,1,  12,  33,  10,1.01358, -12.6072,1.10000,0.90000,1.10000,0.90000
  6823,'JMAR.TE2    ',  13.2000,1,  12,  33,  10,1.01943, -14.5851,1.10000,0.90000,1.10000,0.90000
  6824,'BVILDI01    ',  13.2000,2,  12,  33,   4,1.04588, -12.3522,1.10000,0.90000,1.10000,0.90000
  6825,'BVILLE.TER  ',   6.6000,1,  12,  33,   1,1.04680, -12.2680,1.10000,0.90000,1.10000,0.90000
  6826,'LOS_POZOS   ',  66.0000,1,  12,  33,   1,1.02929, -12.9717,1.10000,0.90000,1.10000,0.90000
  6827,'CBROFV23_01 ',  23.0000,1,  12,  33,  10,1.02731, -13.1356,1.10000,0.90000,1.10000,0.90000
  6828,'BRINKMANN   ',  66.0000,1,  12,  33,   1,1.00635, -16.4431,1.10000,0.90000,1.10000,0.90000
  6829,'IVERDE      ',  13.2000,1,  12,  33,   1,1.00023, -16.2273,1.10000,0.90000,1.10000,0.90000
  6830,'PIL.TER3    ',  13.2000,1,  12,  33,  10,1.03514,  -9.5673,1.10000,0.90000,1.10000,0.90000
  6831,'T.NVA.TER   ',  13.2000,1,  12,  33,   1,0.99622, -14.9830,1.10000,0.90000,1.10000,0.90000
  6832,'VMA.TER7    ',  13.2000,1,  12,  33,  10,1.04756, -10.4636,1.10000,0.90000,1.10000,0.90000
  6833,'FER.TER3    ',  13.2000,1,  12,  33,  10,1.02396,  -7.5822,1.10000,0.90000,1.10000,0.90000
  6834,'S.L.IN33_01 ',  33.0000,1,  12,  34,  10,1.01155, -16.9056,1.10000,0.90000,1.10000,0.90000
  6835,'S.L.IN13_01 ',  13.2000,1,  12,  34,  10,1.01134, -16.9056,1.10000,0.90000,1.10000,0.90000
  6836,'C.OES33_01  ',  33.0000,1,  12,  34,  10,1.01165, -16.9075,1.10000,0.90000,1.10000,0.90000
  6837,'CBROFV23_02 ',  23.0000,1,  12,  33,  10,1.02731, -13.1357,1.10000,0.90000,1.10000,0.90000
  6838,'C.OES33_02  ',  33.0000,1,  12,  34,  10,1.01164, -16.9071,1.10000,0.90000,1.10000,0.90000
  6839,'BUST13_01   ',  13.2000,1,  12,  33,  10,1.01071, -12.7357,1.10000,0.90000,1.10000,0.90000
  6840,'ACHI33_02   ',  33.0000,1,  12,  33,  10,1.03415,  -5.7655,1.10000,0.90000,1.10000,0.90000
  6841,'PORTENA     ',  66.0000,1,  12,  33,   1,1.00692, -16.4049,1.10000,0.90000,1.10000,0.90000
  6842,'T. PUJIO    ',  66.0000,1,  12,  33,   1,1.03395, -10.6679,1.10000,0.90000,1.10000,0.90000
  6843,'VAR.TER1    ',  13.2000,4,  12,  33,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  6844,'BOUWER      ',  66.0000,1,  12,  33,   1,0.99583, -13.2034,1.10000,0.90000,1.10000,0.90000
  6845,'C. DEL EJE  ',  66.0000,1,  12,  33,   1,0.96689, -15.8138,1.10000,0.90000,1.10000,0.90000
  6846,'A. GRACIA   ',  66.0000,1,  12,  33,   1,0.97230, -14.5216,1.10000,0.90000,1.10000,0.90000
  6847,'S. CALAMU.  ',  66.0000,1,  12,  33,   1,1.00182, -11.4585,1.10000,0.90000,1.10000,0.90000
  6848,'QUILINO     ',  66.0000,1,  12,  33,   1,0.97322, -16.0374,1.10000,0.90000,1.10000,0.90000
  6849,'OLIVA       ',  66.0000,1,  12,  33,   1,1.01927, -10.6920,1.10000,0.90000,1.10000,0.90000
  6850,'V. MARIA N  ',  66.0000,1,  12,  33,  10,1.04977, -10.3969,1.10000,0.90000,1.10000,0.90000
  6851,'G.DEHE13_01 ',  13.2000,1,  12,  33,   1,1.01908,  -9.2942,1.10000,0.90000,1.10000,0.90000
  6852,'G.DEHE13_02 ',  13.2000,1,  12,  33,   1,1.01916,  -9.3110,1.10000,0.90000,1.10000,0.90000
  6853,'G.DEHE33_02 ',  33.0000,1,  12,  33,  10,1.02664,  -7.8291,1.10000,0.90000,1.10000,0.90000
  6854,'PSF.V.M.S.  ',  66.0000,1,  12,  33,  10,0.94560, -17.4783,1.10000,0.90000,1.10000,0.90000
  6855,'PS.VMS23_01 ',  23.0000,1,  12,  33,  10,0.94561, -17.4783,1.10000,0.90000,1.10000,0.90000
  6856,'PS.VMS23_02 ',  23.0000,1,  12,  33,  10,0.94561, -17.4784,1.10000,0.90000,1.10000,0.90000
  6857,'SUR         ',  66.0000,1,  12,  33,  10,1.00948, -12.3284,1.10000,0.90000,1.10000,0.90000
  6858,'SERRANO     ',  66.0000,1,  12,  33,   1,1.02186, -10.4246,1.10000,0.90000,1.10000,0.90000
  6859,'JOVITA      ',  66.0000,1,  12,  33,   1,1.01674, -10.7869,1.10000,0.90000,1.10000,0.90000
  6860,'BUCHARDO    ',  66.0000,1,  12,  33,   1,1.01994, -10.5749,1.10000,0.90000,1.10000,0.90000
  6861,'NOETINGER   ',  66.0000,1,  12,  33,   1,1.03554, -14.3365,1.10000,0.90000,1.10000,0.90000
  6862,'A. MARIA    ',  66.0000,1,  12,  33,   1,1.04554,  -5.8984,1.10000,0.90000,1.10000,0.90000
  6863,'S. BASILIO  ',  66.0000,1,  12,  33,   1,1.04332,  -6.0918,1.10000,0.90000,1.10000,0.90000
  6864,'R. SEGUNDO  ',  66.0000,1,  12,  33,   1,1.03157,  -9.7514,1.10000,0.90000,1.10000,0.90000
  6865,'FM-ATANOR   ',  66.0000,1,  12,  33,   1,1.00395, -11.2655,1.10000,0.90000,1.10000,0.90000
  6866,'R. TERCERO  ',  66.0000,1,  12,  33,   1,0.99365, -12.1078,1.10000,0.90000,1.10000,0.90000
  6867,'S. ROSA RIO ',  66.0000,1,  12,  33,   1,0.99248, -13.3755,1.10000,0.90000,1.10000,0.90000
  6868,'LA PUERTA   ',  66.0000,1,  12,  33,   1,0.98641, -13.7054,1.10000,0.90000,1.10000,0.90000
  6869,'LUQUE       ',  66.0000,1,  12,  33,   1,0.99938, -12.7050,1.10000,0.90000,1.10000,0.90000
  6870,'MALV33_03   ',  33.0000,4,  12,  33,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  6871,'A. FIERRO   ',  66.0000,1,  12,  33,  10,0.98210, -13.9406,1.10000,0.90000,1.10000,0.90000
  6872,'DESPENADE   ',  66.0000,1,  12,  33,   1,1.00455, -11.2498,1.10000,0.90000,1.10000,0.90000
  6873,'CHUNA       ',  66.0000,1,  12,  33,   1,0.97074, -15.9288,1.10000,0.90000,1.10000,0.90000
  6874,'FIAT        ',  66.0000,1,  12,  33,  10,1.00614, -12.4610,1.10000,0.90000,1.10000,0.90000
  6875,'FIAT AUTO   ',  66.0000,1,  12,  33,   1,1.00614, -12.4610,1.10000,0.90000,1.10000,0.90000
  6876,'C. MONTE    ',  66.0000,1,  12,  33,   1,0.98576, -14.4317,1.10000,0.90000,1.10000,0.90000
  6877,'LA CUMBRE   ',  66.0000,1,  12,  33,   1,0.99448, -13.7178,1.10000,0.90000,1.10000,0.90000
  6878,'COSQUIN     ',  66.0000,1,  12,  33,   1,1.01007, -12.6166,1.10000,0.90000,1.10000,0.90000
  6879,'S. AGUSTIN  ',  66.0000,1,  12,  33,   1,1.00555, -11.1991,1.10000,0.90000,1.10000,0.90000
  6880,'L. LARGA    ',  66.0000,1,  12,  33,   1,1.02682,  -9.9968,1.10000,0.90000,1.10000,0.90000
  6881,'ONCATIVO    ',  66.0000,1,  12,  33,   1,1.01868, -10.4732,1.10000,0.90000,1.10000,0.90000
  6882,'J. CRAIK    ',  66.0000,1,  12,  33,   1,1.02381, -10.7554,1.10000,0.90000,1.10000,0.90000
  6883,'V. SOTO     ',  66.0000,1,  12,  33,   1,0.96059, -16.0688,1.10000,0.90000,1.10000,0.90000
  6884,'D. FUNES    ',  66.0000,1,  12,  33,   1,0.97415, -15.9552,1.10000,0.90000,1.10000,0.90000
  6885,'QUILPO      ',  66.0000,1,  12,  33,   1,0.97409, -15.2812,1.10000,0.90000,1.10000,0.90000
  6886,'LA FALDA    ',  66.0000,1,  12,  33,  10,1.00379, -13.0678,1.10000,0.90000,1.10000,0.90000
  6887,'FREYRE      ',  66.0000,1,  12,  33,   1,1.00073, -16.7538,1.10000,0.90000,1.10000,0.90000
  6888,'R. PRIMERO  ',  66.0000,1,  12,  33,   1,1.00012, -12.8491,1.10000,0.90000,1.10000,0.90000
  6889,'BALNEARIA   ',  66.0000,1,  12,  33,   1,1.00639, -14.1456,1.10000,0.90000,1.10000,0.90000
  6890,'ALMAFUE3    ',  13.8000,1,  12,   5,  10,0.97204, -10.0180,1.10000,0.90000,1.10000,0.90000
  6891,'S. IGNACIO  ',  66.0000,1,  12,  33,   1,1.00367, -11.3632,1.10000,0.90000,1.10000,0.90000
  6892,'C. PELADO   ',  66.0000,1,  12,  33,   1,1.00184, -11.4111,1.10000,0.90000,1.10000,0.90000
  6893,'PROMAIZ     ',  66.0000,1,  12,  33,  10,1.02496, -12.1026,1.10000,0.90000,1.10000,0.90000
  6894,'ALEJANDRO   ',  66.0000,1,  12,  33,   1,1.02367, -12.2575,1.10000,0.90000,1.10000,0.90000
  6895,'SAN FCO1    ',  66.0000,1,  12,  33,  10,1.00142, -16.7842,1.10000,0.90000,1.10000,0.90000
  6896,'L FLD.TER1  ',  13.2000,1,  12,  33,   1,1.00353, -13.1265,1.10000,0.90000,1.10000,0.90000
  6897,'L FLD.TER2  ',  13.2000,1,  12,  33,  10,1.00343, -13.1482,1.10000,0.90000,1.10000,0.90000
  6898,'AFISA.TER   ',  13.2000,1,  12,  33,  10,1.00971, -16.3995,1.10000,0.90000,1.10000,0.90000
  6899,'PROM.TER    ',  13.2000,1,  12,  33,  10,1.02507, -12.2050,1.10000,0.90000,1.10000,0.90000
  6900,'PI.LEVAN    ', 132.0000,1,  12,  33,   1,1.01088, -12.7922,1.10000,0.90000,1.10000,0.90000
  6901,'PI.RIV_1    ', 132.0000,1,  12,  33,  10,1.03582,  -7.6203,1.10000,0.90000,1.10000,0.90000
  6902,'PI.RIV_2    ', 132.0000,1,  12,  33,  10,1.03680,  -7.6542,1.10000,0.90000,1.10000,0.90000
  7000,'GRAN MZA    ', 500.0000,1,  14,  35,  10,0.98766, -13.1403,1.10000,0.90000,1.10000,0.90000
  7002,'RDIAMANT    ', 500.0000,1,  14,  35,  10,0.97935, -10.7629,1.10000,0.90000,1.10000,0.90000
  7003,'RDIAM.AC    ', 500.0000,1,  14,  35,  10,0.97935, -10.7629,1.10000,0.90000,1.10000,0.90000
  7005,'RDIAM.GM    ', 500.0000,1,  14,  35,  10,0.97935, -10.7629,1.10000,0.90000,1.10000,0.90000
  7007,'RDI.CHA1    ', 500.0000,4,  14,  35,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7010,'NVA.SJUAN   ', 500.0000,1,  14,  63,  10,0.96734, -14.9779,1.10000,0.90000,1.10000,0.90000
  7015,'RODEO_500   ', 500.0000,4,  14,  63,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7100,'A.TORO      ', 220.0000,1,  14,  35,  10,1.01618, -12.1389,1.10000,0.90000,1.10000,0.90000
  7101,'VER.CAP.S   ', 220.0000,1,  14,  35,  10,0.99929, -14.5237,1.10000,0.90000,1.10000,0.90000
  7102,'CRUZPIED    ', 220.0000,1,  14,  35,  10,0.99652, -14.7168,1.10000,0.90000,1.10000,0.90000
  7104,'GRAN MZA    ', 220.0000,1,  14,  35,  10,1.01079, -12.8715,1.10000,0.90000,1.10000,0.90000
  7106,'REYUNOS     ', 220.0000,1,  14,  35,  10,1.01405, -11.8050,1.10000,0.90000,1.10000,0.90000
  7108,'NIHUIL      ', 220.0000,1,  14,  35,  10,1.01660, -11.6982,1.10000,0.90000,1.10000,0.90000
  7110,'SAN JUAN    ', 220.0000,1,  14,  63,  10,1.02368, -18.4642,1.10000,0.90000,1.10000,0.90000
  7114,'RIODIAMA    ', 220.0000,1,  14,  35,   1,1.01320, -11.7327,1.10000,0.90000,1.10000,0.90000
  7200,'ANCHORIZ    ', 132.0000,1,  14,  35,   1,1.01848, -16.5904,1.10000,0.90000,1.10000,0.90000
  7201,'V.KRAUSE    ', 132.0000,1,  14,  63,   1,1.02854, -19.6472,1.10000,0.90000,1.10000,0.90000
  7202,'C.HONDA     ', 132.0000,1,  14,  63,   1,1.01563, -20.4709,1.10000,0.90000,1.10000,0.90000
  7203,'NVA.SJUAN   ', 132.0000,1,  14,  63,  10,1.03316, -19.3642,1.10000,0.90000,1.10000,0.90000
  7204,'CAPIZ       ', 132.0000,1,  14,  35,   1,1.02030, -16.2350,1.10000,0.90000,1.10000,0.90000
  7205,'PE_SOSNE    ', 132.0000,4,  14,  35,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7206,'CAUCETE     ', 132.0000,1,  14,  63,   1,1.02349, -19.9885,1.10000,0.90000,1.10000,0.90000
  7207,'R.POCITO    ', 132.0000,1,  14,  63,   1,1.02936, -19.6612,1.10000,0.90000,1.10000,0.90000
  7208,'CRUZPIED    ', 132.0000,1,  14,  35,  10,1.01902, -14.5909,1.10000,0.90000,1.10000,0.90000
  7210,'EL TIGRE    ', 132.0000,1,  14,  35,  10,1.01339, -12.4969,1.10000,0.90000,1.10000,0.90000
  7212,'ULLUM       ', 132.0000,1,  14,  63,   1,1.03589, -18.1208,1.10000,0.90000,1.10000,0.90000
  7214,'ALVEAR.M    ', 132.0000,1,  14,  35,  10,1.00004, -12.6611,1.10000,0.90000,1.10000,0.90000
  7215,'MERCADO     ', 132.0000,4,  14,  35,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7216,'GRAN MZA    ', 132.0000,1,  14,  35,  10,1.02285, -14.3139,1.10000,0.90000,1.10000,0.90000
  7217,'R.PENA      ', 132.0000,4,  14,  35,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7218,'GUAYMALL    ', 132.0000,1,  14,  35,   1,1.00654, -15.1944,1.10000,0.90000,1.10000,0.90000
  7219,'BOUL.MZA    ', 132.0000,1,  14,  35,   1,1.00900, -14.9271,1.10000,0.90000,1.10000,0.90000
  7220,'LAS HERA    ', 132.0000,1,  14,  35,   1,1.00988, -15.0159,1.10000,0.90000,1.10000,0.90000
  7221,'V. NUEVA    ', 132.0000,1,  14,  35,   1,1.01449, -14.9691,1.10000,0.90000,1.10000,0.90000
  7222,'LC35        ', 132.0000,1,  14,  35,   1,1.01472, -17.6590,1.10000,0.90000,1.10000,0.90000
  7223,'V.HIPODR    ', 132.0000,1,  14,  35,   1,1.00797, -14.7470,1.10000,0.90000,1.10000,0.90000
  7224,'LUJ.CUYO    ', 132.0000,1,  14,  35,   1,1.01144, -13.8912,1.10000,0.90000,1.10000,0.90000
  7225,'FADER       ', 132.0000,4,  14,  35,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7226,'MCAS.CUY    ', 132.0000,1,  14,  35,  10,1.01947, -14.5977,1.10000,0.90000,1.10000,0.90000
  7227,'LAMBARE     ', 132.0000,4,  14,  35,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7228,'MALARGUE    ', 132.0000,1,  14,  35,   1,1.02106, -12.1198,1.10000,0.90000,1.10000,0.90000
  7229,'LAS HERA    ', 132.0000,1,  14,  35,   1,1.00647, -15.2117,1.10000,0.90000,1.10000,0.90000
  7230,'NIHUIL 1    ', 132.0000,1,  14,  35,  10,1.01414, -11.3599,1.10000,0.90000,1.10000,0.90000
  7231,'ELECALE     ', 132.0000,1,  14,  35,   1,1.01414, -11.3599,1.10000,0.90000,1.10000,0.90000
  7232,'NIHUIL 2    ', 132.0000,1,  14,  35,  10,1.01439, -11.3238,1.10000,0.90000,1.10000,0.90000
  7233,'P.NEGRA     ', 132.0000,1,  14,  63,   1,1.03296, -19.6486,1.10000,0.90000,1.10000,0.90000
  7234,'NIHUIL 3    ', 132.0000,1,  14,  35,  10,1.01399, -11.5304,1.10000,0.90000,1.10000,0.90000
  7235,'NIHUIL 4    ', 132.0000,1,  14,  35,  10,1.01366, -11.6624,1.10000,0.90000,1.10000,0.90000
  7236,'P.I.PE_1    ', 132.0000,1,  14,  35,   2,1.01086, -13.9634,1.10000,0.90000,1.10000,0.90000
  7237,'CARACOL     ', 132.0000,1,  14,  63,  10,1.03311, -19.6519,1.10000,0.90000,1.10000,0.90000
  7238,'VARGAS      ', 132.0000,1,  14,  35,   1,1.01335, -12.6116,1.10000,0.90000,1.10000,0.90000
  7239,'RIELES      ', 132.0000,1,  14,  63,   1,1.03183, -19.5908,1.10000,0.90000,1.10000,0.90000
  7240,'Q.ULLUM     ', 132.0000,1,  14,  63,  10,1.03187, -19.5918,1.10000,0.90000,1.10000,0.90000
  7241,'CAVIC       ', 132.0000,1,  14,  63,  10,1.02974, -19.8685,1.10000,0.90000,1.10000,0.90000
  7242,'ROD.CRUZ    ', 132.0000,1,  14,  35,   1,1.01286, -15.0451,1.10000,0.90000,1.10000,0.90000
  7243,'JACHAL      ', 132.0000,1,  14,  63,   1,1.04039, -22.8989,1.10000,0.90000,1.10000,0.90000
  7244,'SANJUAN1    ', 132.0000,1,  14,  63,   1,1.03096, -19.4759,1.10000,0.90000,1.10000,0.90000
  7245,'CACHEUTA    ', 132.0000,1,  14,  35,  10,1.01012, -13.0526,1.10000,0.90000,1.10000,0.90000
  7246,'SANJUAN2    ', 132.0000,4,  14,  63,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7247,'PUEYRRED.SJ ', 132.0000,1,  14,  63,   1,1.02969, -19.8976,1.10000,0.90000,1.10000,0.90000
  7248,'SMAR.EST    ', 132.0000,1,  14,  35,   1,1.01920, -14.6168,1.10000,0.90000,1.10000,0.90000
  7249,'MIGUEZ      ', 132.0000,1,  14,  35,  10,1.02099, -14.4757,1.10000,0.90000,1.10000,0.90000
  7250,'SMAR.MZA    ', 132.0000,1,  14,  35,   1,1.00659, -15.1573,1.10000,0.90000,1.10000,0.90000
  7251,'RODEO       ', 132.0000,4,  14,  63,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7252,'S.RAFAEL    ', 132.0000,1,  14,  35,   1,1.01292, -12.5691,1.10000,0.90000,1.10000,0.90000
  7253,'CALINGASTA  ', 132.0000,1,  14,  63,   1,1.03401, -23.0528,1.10000,0.90000,1.10000,0.90000
  7254,'SILARSA     ', 132.0000,1,  14,  35,   1,1.01135, -13.9144,1.10000,0.90000,1.10000,0.90000
  7255,'LA BEBIDA   ', 132.0000,1,  14,  63,  10,1.03303, -19.3806,1.10000,0.90000,1.10000,0.90000
  7256,'TUNUYAN     ', 132.0000,1,  14,  35,  10,1.01534, -18.8741,1.10000,0.90000,1.10000,0.90000
  7257,'BARRIALESII ', 132.0000,1,  14,  35,   1,1.02269, -14.3284,1.10000,0.90000,1.10000,0.90000
  7258,'TRINIDAD    ', 132.0000,1,  14,  63,   1,1.03281, -19.3934,1.10000,0.90000,1.10000,0.90000
  7259,'CAL.JAC.T   ', 132.0000,1,  14,  63,  10,1.03056, -22.8881,1.10000,0.90000,1.10000,0.90000
  7260,'TUPUNGAT    ', 132.0000,1,  14,  35,   1,1.01029, -14.9561,1.10000,0.90000,1.10000,0.90000
  7262,'PI.VNUE2    ', 132.0000,1,  14,  35,   1,1.01500, -14.9315,1.10000,0.90000,1.10000,0.90000
  7263,'PI.VNUE1    ', 132.0000,1,  14,  35,   1,1.01383, -15.0041,1.10000,0.90000,1.10000,0.90000
  7264,'SOSNEADO    ', 132.0000,1,  14,  35,   1,1.02048, -11.7457,1.10000,0.90000,1.10000,0.90000
  7265,'PU.ROJAS    ', 132.0000,1,  14,  35,   1,1.02185, -11.9878,1.10000,0.90000,1.10000,0.90000
  7266,'PI.ULLUM2   ', 132.0000,1,  14,  63,  10,1.03241, -19.6612,1.10000,0.90000,1.10000,0.90000
  7267,'ALBA.CHI    ', 132.0000,1,  14,  63,  10,1.03144, -19.6957,1.10000,0.90000,1.10000,0.90000
  7268,'SOL.ULLUM   ', 132.0000,1,  14,  63,  10,1.03210, -19.6649,1.10000,0.90000,1.10000,0.90000
  7269,'PI.ULLUM1   ', 132.0000,1,  14,  63,  10,1.03206, -19.6417,1.10000,0.90000,1.10000,0.90000
  7270,'HUACO       ', 132.0000,1,  14,  63,   1,1.04899, -23.4316,1.10000,0.90000,1.10000,0.90000
  7271,'GUALCAMAYO  ', 132.0000,1,  14,  63,   1,1.04932, -23.6668,1.10000,0.90000,1.10000,0.90000
  7272,'ISCHIGUALAST', 132.0000,1,  14,  63,   1,1.05171, -23.7031,1.10000,0.90000,1.10000,0.90000
  7273,'C.GLORIA    ', 132.0000,1,  14,  35,   1,1.00836, -14.8628,1.10000,0.90000,1.10000,0.90000
  7274,'GUANIZUIL_A ', 132.0000,1,  14,  63,  10,1.02690, -22.8346,1.10000,0.90000,1.10000,0.90000
  7275,'PI-PIP      ', 132.0000,1,  14,  35,  10,1.01086, -13.9634,1.10000,0.90000,1.10000,0.90000
  7276,'PIQ.NIH.SR  ', 132.0000,1,  14,  35,  10,1.01300, -12.5453,1.10000,0.90000,1.10000,0.90000
  7277,'GUANIZUIL_B ', 132.0000,1,  14,  63,  10,1.00028, -19.2117,1.10000,0.90000,1.10000,0.90000
  7280,'P.I.PE_2    ', 132.0000,1,  14,  35,   2,1.01135, -13.9190,1.10000,0.90000,1.10000,0.90000
  7281,'BAUCHACETA.B', 132.0000,1,  14,  63,  10,1.00491, -19.2776,1.10000,0.90000,1.10000,0.90000
  7285,'TOCOTA      ', 132.0000,4,  14,  63,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7500,'CRUZPIED    ',  66.0000,1,  14,  35,   1,1.00434, -14.5544,1.10000,0.90000,1.10000,0.90000
  7501,'INDUSJUA    ',  33.0000,4,  14,  63,   2,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7502,'SAN JUAN    ',  33.0000,1,  14,  63,   1,1.02020, -21.1801,1.10000,0.90000,1.10000,0.90000
  7503,'SARMISJU    ',  33.0000,1,  14,  63,   1,1.01734, -21.5698,1.10000,0.90000,1.10000,0.90000
  7504,'CAVIC       ',  33.0000,1,  14,  63,   1,1.02051, -21.3402,1.10000,0.90000,1.10000,0.90000
  7505,'VARG13_01   ',  13.2000,1,  14,  35,  10,1.01214, -12.4322,1.10000,0.90000,1.10000,0.90000
  7506,'FV.LUJ13_01 ',  13.2000,4,  14,  35,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7507,'FV.LUJ13_02 ',  13.2000,4,  14,  35,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7508,'CRUZP13_01  ',  13.2000,1,  14,  35,   1,1.01242, -14.4132,1.10000,0.90000,1.10000,0.90000
  7509,'LBEB13_01   ',  13.2000,1,  14,  63,   1,1.01968, -21.7305,1.10000,0.90000,1.10000,0.90000
  7510,'CALIN33_01  ',  33.0000,1,  14,  63,   1,1.02921, -23.4826,1.10000,0.90000,1.10000,0.90000
  7511,'ALBA33_01   ',  33.0000,1,  14,  63,   1,1.01223, -22.6579,1.10000,0.90000,1.10000,0.90000
  7512,'GUAII33_01  ',  33.0000,1,  14,  63,  10,0.98062, -19.1967,1.10000,0.90000,1.10000,0.90000
  7513,'GUAII33_02  ',  33.0000,1,  14,  63,  10,0.98093, -19.2250,1.10000,0.90000,1.10000,0.90000
  7514,'RDI.TER1    ',  33.0000,1,  14,   5,   1,1.00177, -11.8301,1.10000,0.90000,1.10000,0.90000
  7515,'MARCA13_01  ',  13.2000,1,  14,  35,   1,1.01073, -15.9306,1.10000,0.90000,1.10000,0.90000
  7516,'CARRIZAL    ',  66.0000,1,  14,  35,   1,1.02687, -14.6004,1.10000,0.90000,1.10000,0.90000
  7518,'ARGENTIN    ',  66.0000,1,  14,  35,   1,1.01921, -16.6317,1.10000,0.90000,1.10000,0.90000
  7519,'SOLAR.SJ_33 ',  33.0000,1,  14,  63,  10,1.03213, -19.6649,1.10000,0.90000,1.10000,0.90000
  7520,'CH.ACOND    ',  66.0000,1,  14,  35,   1,1.02743, -11.4132,1.10000,0.90000,1.10000,0.90000
  7521,'S.SJ.TER_01 ',  13.2000,1,  14,  63,  10,1.03213, -19.6649,1.10000,0.90000,1.10000,0.90000
  7522,'S.SJ.TER_02 ',  13.2000,1,  14,  63,  10,1.03213, -19.6649,1.10000,0.90000,1.10000,0.90000
  7523,'S.SJ.TER_03 ',  13.2000,4,  14,  63,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7524,'S.SJ.TER_04 ',  13.2000,4,  14,  63,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7525,'LC35.TER    ',  33.0000,4,  14,  35,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7526,'LC35 1      ',  66.0000,4,  14,  35,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7527,'LC35 2      ',  66.0000,1,  14,  35,   1,0.98178, -15.7322,1.10000,0.90000,1.10000,0.90000
  7528,'LC35 3      ',  66.0000,4,  14,  35,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7529,'RODEO.TER1  ',  33.0000,4,  14,  63,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7530,'NSJ.TER1    ',  33.0000,1,  14,  63,  10,1.03093, -19.7247,1.10000,0.90000,1.10000,0.90000
  7531,'ZAPATA      ',  66.0000,1,  14,  35,   1,1.01847, -18.0681,1.10000,0.90000,1.10000,0.90000
  7532,'C.HONDA33   ',  33.0000,1,  14,  63,   1,1.00422, -23.5023,1.10000,0.90000,1.10000,0.90000
  7533,'C.HONDA13   ',  13.2000,1,  14,  63,  10,1.00751, -23.7207,1.10000,0.90000,1.10000,0.90000
  7534,'ANCHORIZ    ',  66.0000,1,  14,  35,   1,1.02503, -16.7827,1.10000,0.90000,1.10000,0.90000
  7535,'C.ANZORE    ',  66.0000,1,  14,  35,   1,1.01923, -16.6372,1.10000,0.90000,1.10000,0.90000
  7536,'ULLUM.N1_33 ',  33.0000,1,  14,  63,  10,1.03214, -19.6651,1.10000,0.90000,1.10000,0.90000
  7537,'CAPIZ A     ',  66.0000,1,  14,  35,   1,1.01666, -17.3811,1.10000,0.90000,1.10000,0.90000
  7538,'CAPIZ B     ',  66.0000,1,  14,  35,   1,1.01666, -17.3811,1.10000,0.90000,1.10000,0.90000
  7539,'ULLUM.N2_33 ',  33.0000,1,  14,  63,  10,1.03213, -19.6650,1.10000,0.90000,1.10000,0.90000
  7540,'ULLUM.3_33  ',  33.0000,1,  14,  63,  10,1.03213, -19.6650,1.10000,0.90000,1.10000,0.90000
  7541,'CANADITA33  ',  33.0000,1,  14,  63,   1,0.99404, -24.2011,1.10000,0.90000,1.10000,0.90000
  7542,'L.BERROS33  ',  33.0000,1,  14,  63,   1,0.97045, -24.5073,1.10000,0.90000,1.10000,0.90000
  7543,'JACHAL      ',  33.0000,1,  14,  63,  10,1.03003, -24.6030,1.10000,0.90000,1.10000,0.90000
  7544,'CVIENTO     ',  33.0000,4,  14,  63,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7545,'IGGU33_1    ',  33.0000,1,  14,  63,  10,1.00594, -22.8346,1.10000,0.90000,1.10000,0.90000
  7549,'ULLUM.4_33  ',  33.0000,1,  14,  63,  10,1.03213, -19.6650,1.10000,0.90000,1.10000,0.90000
  7550,'GALVE13_02  ',  13.2000,4,  14,  35,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7551,'TUPUN33_01  ',  33.0000,1,  14,  35,  10,0.99809, -13.2008,1.10000,0.90000,1.10000,0.90000
  7552,'TUPUN13_01  ',  13.2000,1,  14,  35,  10,1.01424, -15.2352,1.10000,0.90000,1.10000,0.90000
  7553,'LHERA66_01  ',  66.0000,4,  14,  35,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7554,'LAVALLE66   ',  66.0000,4,  14,  35,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7555,'S_ESTEBAN   ',  66.0000,4,  14,  35,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7556,'BTUN66_01   ',  66.0000,1,  14,  35,   1,1.02285, -19.9686,1.10000,0.90000,1.10000,0.90000
  7557,'BTUN13_01   ',  13.2000,1,  14,  35,  10,1.05979, -20.1319,1.10000,0.90000,1.10000,0.90000
  7558,'TPORTICO    ',  66.0000,1,  14,  35,   1,1.01352, -20.5232,1.10000,0.90000,1.10000,0.90000
  7559,'CATITAS     ',  66.0000,1,  14,  71,   1,1.00814, -20.8516,1.10000,0.90000,1.10000,0.90000
  7560,'DORMID      ',  66.0000,1,  14,  35,   1,1.00143, -21.4540,1.10000,0.90000,1.10000,0.90000
  7561,'LA.PAZ      ',  66.0000,1,  14,  35,  10,0.99683, -21.8186,1.10000,0.90000,1.10000,0.90000
  7562,'SOSN33_01   ',  33.0000,4,  14,  35,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7563,'GALVE66_01  ',  66.0000,1,  14,  35,   1,1.00316, -12.9855,1.10000,0.90000,1.10000,0.90000
  7564,'GALVE13_01  ',  13.2000,1,  14,  35,   1,1.00014, -13.5390,1.10000,0.90000,1.10000,0.90000
  7565,'PIP13_02    ',  13.2000,4,  14,  35,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7566,'ULLUMX_33   ',  33.0000,4,  14,  63,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7567,'CALIN13_01  ',  13.2000,1,  14,  63,   1,1.02888, -23.5119,1.10000,0.90000,1.10000,0.90000
  7568,'LBEB33_01   ',  33.0000,1,  14,  63,   1,1.02300, -21.1165,1.10000,0.90000,1.10000,0.90000
  7569,'ALBA13_01   ',  13.2000,1,  14,  63,   1,1.00845, -23.2925,1.10000,0.90000,1.10000,0.90000
  7570,'LEVA13_01   ',  13.2000,4,  14,  35,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7572,'SOSN33_02   ',  33.0000,4,  14,  35,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7573,'G.CRUZ A    ',  66.0000,1,  14,  35,   1,0.99811, -17.2786,1.10000,0.90000,1.10000,0.90000
  7574,'ZAPA33_01   ',  33.0000,4,  14,  35,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7575,'CARBOM.A    ',  66.0000,1,  14,  35,   1,1.00387, -13.4370,1.10000,0.90000,1.10000,0.90000
  7576,'ZAPA33_02   ',  33.0000,4,  14,  35,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7577,'G.CRUZ B    ',  66.0000,1,  14,  35,   1,1.00320, -13.4714,1.10000,0.90000,1.10000,0.90000
  7578,'MCAS13_01   ',  13.2000,1,  14,  35,   1,1.00647, -16.7286,1.10000,0.90000,1.10000,0.90000
  7579,'CARBOM.B    ',  66.0000,1,  14,  35,   1,1.00387, -13.4370,1.10000,0.90000,1.10000,0.90000
  7580,'LEVA13_02   ',  13.2000,4,  14,  35,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7581,'CH.SMART    ',  66.0000,1,  14,  35,   1,1.01089, -12.7985,1.10000,0.90000,1.10000,0.90000
  7582,'MCAS66_01   ',  66.0000,1,  14,  35,   1,1.01437, -15.4275,1.10000,0.90000,1.10000,0.90000
  7584,'PIQ.MCAS    ',  66.0000,1,  14,  35,   1,1.01424, -15.4344,1.10000,0.90000,1.10000,0.90000
  7586,'LAMBARE     ',  66.0000,1,  14,  35,   1,1.01305, -15.5606,1.10000,0.90000,1.10000,0.90000
  7588,'SAN MART    ',  66.0000,1,  14,  35,   1,1.00360, -16.9047,1.10000,0.90000,1.10000,0.90000
  7590,'VARGAS      ',  66.0000,1,  14,  35,   1,1.01221, -12.4426,1.10000,0.90000,1.10000,0.90000
  7591,'25DEMAYO    ',  66.0000,1,  14,  35,   1,1.01311, -12.2544,1.10000,0.90000,1.10000,0.90000
  7593,'EL.MARCADO  ',  66.0000,1,  14,  35,   1,1.01276, -15.5912,1.10000,0.90000,1.10000,0.90000
  7594,'LEVA13_03   ',  13.2000,4,  14,  35,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7595,'LTUNA33_01  ',  33.0000,1,  14,  35,  10,1.01661,  -5.2334,1.10000,0.90000,1.10000,0.90000
  7596,'LPAZ13_01   ',  13.2000,1,  14,  35,   1,0.99310, -22.4686,1.10000,0.90000,1.10000,0.90000
  7597,'TUP.BOOST   ',  33.0000,1,  14,  35,  10,0.98205, -10.9238,1.10000,0.90000,1.10000,0.90000
  7598,'PIP13_03    ',  13.2000,4,  14,  35,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7600,'ANCHDI14    ',  11.0000,2,  14,  35,   7,1.01848, -16.5904,1.10000,0.90000,1.10000,0.90000
  7601,'ADTOHI01    ',  13.2000,4,  14,  35,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7602,'ADTOHI02    ',  13.2000,4,  14,  35,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7603,'ETIGHI12    ',  13.2000,2,  14,  35,   6,1.00000,  -9.7511,1.10000,0.90000,1.10000,0.90000
  7604,'LDCUTG26    ',  11.5000,2,  14,  35,   4,1.00924, -14.0777,1.10000,0.90000,1.10000,0.90000
  7605,'LDCUTG27    ',  11.5000,2,  14,  35,   4,1.00924, -14.0777,1.10000,0.90000,1.10000,0.90000
  7606,'ZAPAFV01    ',   0.4000,4,  14,  35,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7607,'VCS1FV01    ',  33.0000,4,  14,  35,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7610,'LUNLHI01    ',   6.6000,2,  14,  35,   6,1.03246, -12.0384,1.10000,0.90000,1.10000,0.90000
  7611,'CDPITG21    ',  13.2000,4,  14,  35,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7612,'ULN1FV01    ',   0.7000,2,  14,  63,  12,1.03214, -19.6651,1.10000,0.90000,1.10000,0.90000
  7613,'ULN2FV01    ',   0.4000,2,  14,  63,  12,1.03213, -19.6650,1.10000,0.90000,1.10000,0.90000
  7614,'ULL3FV01    ',   0.4000,2,  14,  63,  12,1.03213, -19.6650,1.10000,0.90000,1.10000,0.90000
  7615,'CARRHI01    ',  13.2000,2,  14,  35,   6,1.00000, -10.5702,1.10000,0.90000,1.10000,0.90000
  7616,'CARRHI02    ',  13.2000,2,  14,  35,   6,1.00000, -10.5702,1.10000,0.90000,1.10000,0.90000
  7617,'TAMBFV01    ',   0.4000,2,  14,  63,  12,1.02921, -23.4826,1.10000,0.90000,1.10000,0.90000
  7618,'SMARHI13    ',  13.2000,2,  14,  35,   6,1.00000, -11.1442,1.10000,0.90000,1.10000,0.90000
  7619,'ULL4FV01    ',   0.4000,2,  14,  63,  12,1.03213, -19.6650,1.10000,0.90000,1.10000,0.90000
  7620,'SJUAFV01    ',  13.2000,2,  14,  63,   1,1.01665, -21.7760,1.10000,0.90000,1.10000,0.90000
  7621,'ULLUHI01    ',  13.2000,2,  14,  63,   6,1.03000, -14.1148,1.10000,0.90000,1.10000,0.90000
  7622,'ULLUHI02    ',  13.2000,2,  14,  63,   6,1.03000, -14.1148,1.10000,0.90000,1.10000,0.90000
  7623,'CVIEHI01    ',  13.2000,4,  14,  63,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7625,'PNEGHI01    ',  13.8000,2,  14,  35,   6,1.03296, -19.6486,1.10000,0.90000,1.10000,0.90000
  7626,'PNEGHI02    ',  13.8000,2,  14,  35,   6,1.03296, -19.6486,1.10000,0.90000,1.10000,0.90000
  7627,'ALVEFV01    ',   0.4000,4,  14,  35,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7628,'LAVAFV01    ',   0.4000,4,  14,  35,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7631,'LREYHB01    ',  13.8000,2,  14,  35,   6,0.92076, -11.8050,1.10000,0.90000,1.10000,0.90000
  7632,'LREYHB02    ',  13.8000,2,  14,  35,   6,0.92076, -11.8050,1.10000,0.90000,1.10000,0.90000
  7633,'IGLEFV01    ',   0.4000,2,  14,  35,  12,1.00000, -22.8346,1.10000,0.90000,1.10000,0.90000
  7634,'LPAZFV01    ',   0.4000,4,  14,  35,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7635,'LTUNHI01    ',   6.0000,2,  14,  35,   6,1.00000,  -1.3878,1.10000,0.90000,1.10000,0.90000
  7636,'LTUNHI02    ',   6.0000,2,  14,  35,   6,1.00000,  -1.3878,1.10000,0.90000,1.10000,0.90000
  7642,'LDCUTG22    ',  11.5000,2,  14,  35,   8,1.01144, -13.8912,1.10000,0.90000,1.10000,0.90000
  7643,'LDCUTG23    ',  11.0000,2,  14,  35,   4,1.01144, -13.8912,1.10000,0.90000,1.10000,0.90000
  7644,'LDCUTG24    ',  11.0000,2,  14,  35,   4,1.01144, -13.8912,1.10000,0.90000,1.10000,0.90000
  7645,'LDCUTG25    ',  15.8000,2,  14,  35,   8,1.00000,  -9.6387,1.10000,0.90000,1.10000,0.90000
  7651,'LDCUTV11    ',  13.2000,2,  14,  35,   5,1.00935, -14.1270,1.10000,0.90000,1.10000,0.90000
  7652,'LDCUTV12    ',  13.2000,2,  14,  35,   5,1.00935, -14.1270,1.10000,0.90000,1.10000,0.90000
  7653,'LDCUTV15    ',  13.8000,2,  14,  35,   8,1.00000, -11.0485,1.10000,0.90000,1.10000,0.90000
  7655,'ULLXFV01    ',   0.4000,4,  14,  63,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7661,'NIH1HI01    ',  13.2000,2,  14,  35,   6,1.00000,  -6.7510,1.10000,0.90000,1.10000,0.90000
  7662,'NIH1HI02    ',  13.2000,2,  14,  35,   6,1.00000,  -6.7510,1.10000,0.90000,1.10000,0.90000
  7663,'NIH1HI03    ',  13.2000,2,  14,  35,   6,1.01414, -11.3599,1.10000,0.90000,1.10000,0.90000
  7664,'NIH1HI04    ',  13.2000,2,  14,  35,   6,1.01414, -11.3599,1.10000,0.90000,1.10000,0.90000
  7665,'CACHHI01    ',  13.8000,2,  14,  35,   6,1.00000,  -9.9864,1.10000,0.90000,1.10000,0.90000
  7666,'CACHHI02    ',  13.8000,2,  14,  35,   6,1.00000,  -9.9864,1.10000,0.90000,1.10000,0.90000
  7667,'CACHHI03    ',  13.8000,2,  14,  35,   6,1.01012, -13.0526,1.10000,0.90000,1.10000,0.90000
  7668,'CACHHI04    ',  13.8000,2,  14,  35,   6,1.01012, -13.0526,1.10000,0.90000,1.10000,0.90000
  7669,'SOSNEO01    ',   0.7000,4,  14,  35,  11,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7670,'ANCHFV01    ',   0.4000,4,  14,  35,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7671,'NIH2HI01    ',  13.2000,2,  14,  35,   6,1.00000,  -7.0772,1.10000,0.90000,1.10000,0.90000
  7672,'NIH2HI02    ',  13.2000,2,  14,  35,   6,1.00000,  -7.0191,1.10000,0.90000,1.10000,0.90000
  7673,'NIH2HI03    ',  13.2000,2,  14,  35,   6,1.01439, -11.3238,1.10000,0.90000,1.10000,0.90000
  7674,'NIH2HI04    ',  13.2000,4,  14,  35,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7675,'NIH2HI05    ',  13.2000,4,  14,  35,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7676,'NIH2HI06    ',  13.2000,4,  14,  35,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7677,'CONDHI01    ',  13.8000,2,  14,  35,   6,1.03000,  -7.3754,1.10000,0.90000,1.10000,0.90000
  7678,'CONDHI02    ',  13.8000,2,  14,  35,   6,1.03000,  -7.8410,1.10000,0.90000,1.10000,0.90000
  7679,'CONDHI03    ',  13.8000,2,  14,  35,   6,1.03000,  -7.8410,1.10000,0.90000,1.10000,0.90000
  7680,'QULLHI01    ',  13.2000,2,  14,  63,   6,1.03187, -19.5918,1.10000,0.90000,1.10000,0.90000
  7681,'NIH3HI01    ',  13.2000,4,  14,  35,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7682,'NIH3HI02    ',  13.2000,4,  14,  35,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7683,'NIH4HI01    ',  13.2000,2,  14,  35,   6,1.00000,  -8.8917,1.10000,0.90000,1.10000,0.90000
  7684,'SANDFV01    ',   0.4000,2,  14,  35,  12,1.01073, -15.9306,1.10000,0.90000,1.10000,0.90000
  7685,'HON1FV01    ',  13.2000,2,  14,  63,  12,1.00422, -23.5023,1.10000,0.90000,1.10000,0.90000
  7686,'ANPCFV01    ',   0.4000,2,  14,  63,  12,1.01968, -21.7305,1.10000,0.90000,1.10000,0.90000
  7688,'CASPFV01    ',   0.4000,4,  14,  63,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7689,'DIAGFV01    ',   0.4000,2,  14,  63,  12,1.01223, -22.6579,1.10000,0.90000,1.10000,0.90000
  7691,'SARCTG12    ',  13.2000,4,  14,  63,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7693,'SARCTG23    ',  13.2000,4,  14,  63,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7694,'CCOLHI01    ',  13.2000,2,  14,  63,   6,1.03311, -19.6519,1.10000,0.90000,1.10000,0.90000
  7695,'CCOLHI02    ',  13.2000,2,  14,  63,   6,1.03311, -19.6519,1.10000,0.90000,1.10000,0.90000
  7696,'COROHI01    ',  13.2000,2,  14,  35,   6,1.00297, -10.8180,1.10000,0.90000,1.10000,0.90000
  7697,'COROHI02    ',  13.2000,4,  14,  35,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7800,'PIE.TER1    ',  13.2000,1,  14,  35,  10,1.01740, -14.5711,1.10000,0.90000,1.10000,0.90000
  7801,'PIE.TER2    ',  13.2000,1,  14,  35,  10,1.02228, -14.6210,1.10000,0.90000,1.10000,0.90000
  7802,'GME.TER1    ',  13.8000,1,  14,   5,  10,0.93546, -14.1862,1.10000,0.90000,1.10000,0.90000
  7803,'GME.TER2    ',  13.8000,1,  14,   5,  10,0.93098, -14.2378,1.10000,0.90000,1.10000,0.90000
  7804,'GME.TER3    ',  13.8000,1,  14,   5,  10,0.96376, -12.8099,1.10000,0.90000,1.10000,0.90000
  7805,'NIH2.TER    ',  13.2000,1,  14,  35,  10,1.01433, -11.3143,1.10000,0.90000,1.10000,0.90000
  7806,'SJUA.TER    ',  13.2000,1,  14,  63,  10,1.03005, -19.3524,1.10000,0.90000,1.10000,0.90000
  7807,'SJU.TER3    ',  13.2000,1,  14,  63,  10,1.02143, -20.9765,1.10000,0.90000,1.10000,0.90000
  7808,'SJU.TER4    ',  13.2000,1,  14,  63,  10,1.02143, -20.9765,1.10000,0.90000,1.10000,0.90000
  7809,'SJUA.TE2    ',  13.2000,1,  14,  63,  10,1.03005, -19.3524,1.10000,0.90000,1.10000,0.90000
  7810,'CAV.TER     ',  13.2000,1,  14,  63,   1,1.01942, -21.5226,1.10000,0.90000,1.10000,0.90000
  7811,'SJUA.TER    ',  13.2000,4,  14,  63,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7821,'PIE.TER5    ',  13.2000,1,  14,  35,  10,1.00309, -14.5512,1.10000,0.90000,1.10000,0.90000
  7836,'ANC.TER     ',  13.2000,1,  14,  35,   1,1.05773, -16.9480,1.10000,0.90000,1.10000,0.90000
  7842,'CAP.TER3    ',  13.2000,1,  14,  35,   1,1.02077, -17.5023,1.10000,0.90000,1.10000,0.90000
  7843,'JACH.TER    ',  13.2000,1,  14,  63,  10,1.02834, -24.8969,1.10000,0.90000,1.10000,0.90000
  7890,'SMA.TER     ',  13.2000,1,  14,  35,   1,1.00443, -17.7411,1.10000,0.90000,1.10000,0.90000
  7901,'TOC1FV01    ',  33.0000,4,  14,  63,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7902,'GZ2AFV01    ',   0.8000,2,  14,  63,  12,0.97000, -19.1967,1.10000,0.90000,1.10000,0.90000
  7929,'LDCUFV01    ',   0.4000,4,  14,  35,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7930,'LDCUFV02    ',   0.4000,4,  14,  35,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8000,'BRACHO      ', 500.0000,1,  15,   5,  10,1.02019,  -7.6327,1.10000,0.90000,1.10000,0.90000
  8001,'BRACHO      ', 220.0000,1,  15,  68,  10,1.01681,  -8.8402,1.10000,0.90000,1.10000,0.90000
  8002,'RECREO      ', 500.0000,1,  15,   5,  10,1.02224, -10.4825,1.10000,0.90000,1.10000,0.90000
  8003,'ALUMBRER    ', 220.0000,1,  15,  64,   2,1.02932, -10.2590,1.10000,0.90000,1.10000,0.90000
  8004,'REC.MALV    ', 500.0000,1,  15,   5,  10,0.98538,  -9.7356,1.10000,0.90000,1.10000,0.90000
  8005,'AMPAJANG    ', 220.0000,1,  15,  64,   2,1.02903,  -9.9136,1.10000,0.90000,1.10000,0.90000
  8006,'RIOJASUR    ', 500.0000,1,  15,   5,  10,1.00729, -10.8166,1.10000,0.90000,1.10000,0.90000
  8007,'COBOS       ', 500.0000,1,  15,   5,  10,1.00965,  -6.3545,1.10000,0.90000,1.10000,0.90000
  8008,'JUANCITO    ', 500.0000,1,  15,   5,  10,1.00506,  -6.4122,1.10000,0.90000,1.10000,0.90000
  8009,'MQUEM-CB    ', 500.0000,1,  15,   5,  10,1.02724,  -6.3208,1.10000,0.90000,1.10000,0.90000
  8010,'MQUEMADO    ', 500.0000,1,  15,   5,  10,1.02724,  -6.3208,1.10000,0.90000,1.10000,0.90000
  8011,'MQUEM-CH    ', 500.0000,1,  15,   5,  10,1.02724,  -6.3208,1.10000,0.90000,1.10000,0.90000
  8012,'LAVALLE     ', 500.0000,1,  15,   5,  10,1.02663,  -9.5282,1.10000,0.90000,1.10000,0.90000
  8013,'SANTIAGO    ', 500.0000,1,  15,   5,  10,1.02208,  -9.9827,1.10000,0.90000,1.10000,0.90000
  8014,'TAFIVALL    ', 220.0000,1,  15,  64,   2,1.02604,  -9.5348,1.10000,0.90000,1.10000,0.90000
  8120,'COBOS       ', 345.0000,1,  15,  66,  10,1.01372,  -5.1175,1.10000,0.90000,1.10000,0.90000
  8122,'ALTIPLANO   ', 345.0000,1,  15,  66,  10,1.02802,  -5.1822,1.10000,0.90000,1.10000,0.90000
  8130,'LA PUNA     ', 345.0000,1,  15,  66,  10,1.02838,  -5.1838,1.10000,0.90000,1.10000,0.90000
  8200,'CAIMANCI    ', 132.0000,1,  15,  67,  10,1.04700,  -2.8423,1.10000,0.90000,1.10000,0.90000
  8201,'PIQ.63.FIC  ', 132.0000,1,  15,  36,  10,0.98429, -13.0603,1.10000,0.90000,1.10000,0.90000
  8202,'A.BLANCA    ', 132.0000,1,  15,  68,   1,1.00398, -10.0972,1.10000,0.90000,1.10000,0.90000
  8203,'AGUI.SEC    ',  33.0000,1,  15,  68,   1,0.99538, -11.4244,1.10000,0.90000,1.10000,0.90000
  8204,'AGUILARE    ', 132.0000,1,  15,  68,   1,0.99538, -11.4244,1.10000,0.90000,1.10000,0.90000
  8205,'AGUI.TER    ',  13.2000,1,  15,  68,   1,0.99538, -11.4244,1.10000,0.90000,1.10000,0.90000
  8206,'AIMOGAST    ', 132.0000,1,  15,  36,   1,1.01952, -11.6862,1.10000,0.90000,1.10000,0.90000
  8207,'ARAUCO_1    ', 132.0000,1,  15,  36,  10,1.02331, -11.4442,1.10000,0.90000,1.10000,0.90000
  8208,'A. FENIX    ', 132.0000,4,  15,  68,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8209,'P.I.SALTA   ', 132.0000,1,  15,  66,   1,1.01252,  -8.2037,1.10000,0.90000,1.10000,0.90000
  8210,'AVELLNOA    ', 132.0000,1,  15,  68,   1,1.00862,  -9.8868,1.10000,0.90000,1.10000,0.90000
  8211,'CARRIL      ', 132.0000,1,  15,  66,   1,1.01227,  -9.5520,1.10000,0.90000,1.10000,0.90000
  8212,'BELEN       ', 132.0000,1,  15,  64,   1,1.02486, -10.9248,1.10000,0.90000,1.10000,0.90000
  8213,'P.GRANDE    ', 132.0000,1,  15,  66,  10,1.01564, -10.1291,1.10000,0.90000,1.10000,0.90000
  8214,'C.T.TUC.    ', 132.0000,1,  15,  68,  10,1.00619,  -7.6327,1.10000,0.90000,1.10000,0.90000
  8215,'TRANCAS     ', 132.0000,1,  15,  68,   1,1.01280, -10.2687,1.10000,0.90000,1.10000,0.90000
  8216,'C.CORRAL    ', 132.0000,1,  15,  66,  10,1.01424,  -9.3858,1.10000,0.90000,1.10000,0.90000
  8217,'SALTAEST    ', 132.0000,1,  15,  66,   1,1.01243,  -8.2677,1.10000,0.90000,1.10000,0.90000
  8218,'C.SANTO     ', 132.0000,1,  15,  66,  10,1.02551,  -7.2228,1.10000,0.90000,1.10000,0.90000
  8219,'TUCTG01     ', 132.0000,1,  15,  68,  10,1.03019,  -6.7371,1.10000,0.90000,1.10000,0.90000
  8220,'CATAMARC    ', 132.0000,1,  15,  64,   1,1.03774, -14.2638,1.10000,0.90000,1.10000,0.90000
  8221,'CAFAYATE    ', 132.0000,1,  15,  66,  10,1.01391, -10.3962,1.10000,0.90000,1.10000,0.90000
  8222,'CATAM II    ', 132.0000,1,  15,  64,   1,1.03774, -14.2638,1.10000,0.90000,1.10000,0.90000
  8223,'TUCTG02     ', 132.0000,1,  15,  68,  10,1.00619,  -7.6327,1.10000,0.90000,1.10000,0.90000
  8224,'C.SANTO2    ', 132.0000,1,  15,  66,  10,1.02192,  -7.4284,1.10000,0.90000,1.10000,0.90000
  8225,'BURRUYAC    ', 132.0000,1,  15,  68,   1,1.01610,  -9.5746,1.10000,0.90000,1.10000,0.90000
  8226,'CEV.POZO    ', 132.0000,1,  15,  68,  10,1.01042,  -9.7172,1.10000,0.90000,1.10000,0.90000
  8227,'POZO-AVE    ', 132.0000,1,  15,  68,  10,1.00892,  -9.8639,1.10000,0.90000,1.10000,0.90000
  8228,'CHAMICAL    ', 132.0000,1,  15,  36,   1,0.98152, -14.0700,1.10000,0.90000,1.10000,0.90000
  8229,'CAFAYATE    ',  13.2000,4,  15,  66,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8230,'BRACHO1     ', 132.0000,1,  15,  68,   1,1.01872,  -8.7333,1.10000,0.90000,1.10000,0.90000
  8231,'VALLEVIEJO  ', 132.0000,1,  15,  64,   1,1.03736, -14.0601,1.10000,0.90000,1.10000,0.90000
  8232,'BRACHO2     ', 132.0000,1,  15,  68,   1,1.02985,  -6.8064,1.10000,0.90000,1.10000,0.90000
  8233,'BRACHO3     ', 132.0000,1,  15,  68,   1,1.01872,  -8.7333,1.10000,0.90000,1.10000,0.90000
  8234,'CADILLAL    ', 132.0000,1,  15,  68,  10,1.00865, -10.0195,1.10000,0.90000,1.10000,0.90000
  8235,'A.VARELA1   ', 132.0000,1,  15,  64,  10,1.03754, -13.6876,1.10000,0.90000,1.10000,0.90000
  8236,'EL TUNAL    ', 132.0000,1,  15,  66,  10,1.04088,  -7.5037,1.10000,0.90000,1.10000,0.90000
  8237,'TUCTV01     ', 132.0000,1,  15,  68,  10,1.03015,  -6.7720,1.10000,0.90000,1.10000,0.90000
  8238,'ESCABA      ', 132.0000,1,  15,  68,  10,1.03963, -12.9462,1.10000,0.90000,1.10000,0.90000
  8239,'A.VARELA2   ', 132.0000,1,  15,  64,  10,1.03783, -13.9948,1.10000,0.90000,1.10000,0.90000
  8240,'ESTATICA    ', 132.0000,1,  15,  68,   1,1.01957,  -8.0697,1.10000,0.90000,1.10000,0.90000
  8241,'24SETIEM    ', 132.0000,4,  15,  68,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8242,'FRIAS       ', 132.0000,1,  15,  65,   1,1.04111, -10.2787,1.10000,0.90000,1.10000,0.90000
  8243,'R.FRONTE    ', 132.0000,1,  15,  66,   1,1.02287,  -8.7195,1.10000,0.90000,1.10000,0.90000
  8244,'GUEMES      ', 132.0000,1,  15,  66,   1,1.02379,  -7.1874,1.10000,0.90000,1.10000,0.90000
  8245,'PIZARROS    ', 132.0000,1,  15,  68,  10,1.03721, -13.1456,1.10000,0.90000,1.10000,0.90000
  8246,'HUACRA      ', 132.0000,1,  15,  36,   1,1.03701, -13.1808,1.10000,0.90000,1.10000,0.90000
  8247,'LA COCHA    ', 132.0000,1,  15,  68,   1,1.03631, -13.1933,1.10000,0.90000,1.10000,0.90000
  8248,'HUMAHUAC    ', 132.0000,4,  15,  67,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8249,'INDEPCCG    ',  15.0000,4,  15,  68,   8,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8250,'INDEPEN1    ', 132.0000,1,  15,  68,   1,1.02014,  -8.0309,1.10000,0.90000,1.10000,0.90000
  8251,'INDEPCCV    ',  13.8000,4,  15,  68,   8,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8252,'INDEPEN2    ', 132.0000,1,  15,  68,  10,1.02014,  -8.0309,1.10000,0.90000,1.10000,0.90000
  8253,'PANTANILLO  ', 132.0000,1,  15,  64,   1,1.03775, -13.8421,1.10000,0.90000,1.10000,0.90000
  8254,'J.V.GONZ    ', 132.0000,1,  15,  66,   1,1.04262,  -7.3769,1.10000,0.90000,1.10000,0.90000
  8255,'A.SARAVI    ', 132.0000,1,  15,  66,   1,1.04083,  -6.7207,1.10000,0.90000,1.10000,0.90000
  8256,'JUJUYEST    ', 132.0000,1,  15,  67,   1,1.02317,  -8.0958,1.10000,0.90000,1.10000,0.90000
  8257,'RIOJA ESTE  ', 132.0000,1,  15,  36,  10,1.00417, -12.5015,1.10000,0.90000,1.10000,0.90000
  8258,'JUJUYSUR    ', 132.0000,1,  15,  67,   1,1.02250,  -8.1110,1.10000,0.90000,1.10000,0.90000
  8259,'LAGUARIDA1  ', 132.0000,1,  15,  65,  10,1.01054, -12.0110,1.10000,0.90000,1.10000,0.90000
  8260,'LA BANDA    ', 132.0000,1,  15,  65,   1,1.00885, -12.7376,1.10000,0.90000,1.10000,0.90000
  8261,'BDA.ESTE    ', 132.0000,1,  15,  65,   1,1.00837, -12.4482,1.10000,0.90000,1.10000,0.90000
  8262,'CALERA      ', 132.0000,1,  15,  36,   2,1.03345, -11.4574,1.10000,0.90000,1.10000,0.90000
  8263,'LAGUARIDA2  ', 132.0000,1,  15,  65,  10,1.00875, -12.6608,1.10000,0.90000,1.10000,0.90000
  8264,'L.QUIACA    ', 132.0000,4,  15,  67,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8265,'PI.R-PI.RE  ', 132.0000,1,  15,  36,  10,1.00426, -12.5654,1.10000,0.90000,1.10000,0.90000
  8266,'LA RIOJA    ', 132.0000,1,  15,  36,   1,1.00579, -12.5112,1.10000,0.90000,1.10000,0.90000
  8267,'EMPIQUETE63 ', 132.0000,1,  15,  36,  10,1.00440, -12.7242,1.10000,0.90000,1.10000,0.90000
  8268,'MADERAS     ', 132.0000,1,  15,  67,   1,1.02373,  -7.6242,1.10000,0.90000,1.10000,0.90000
  8269,'PIQ.63.FIC  ', 132.0000,1,  15,  36,  10,1.03680, -13.5597,1.10000,0.90000,1.10000,0.90000
  8270,'LIBERTADOR  ', 132.0000,1,  15,  67,  10,1.03923,  -4.5333,1.10000,0.90000,1.10000,0.90000
  8271,'RIOJASUR    ', 132.0000,1,  15,  36,  10,1.00676, -11.5655,1.10000,0.90000,1.10000,0.90000
  8272,'METAN       ', 132.0000,1,  15,  66,   1,1.03076,  -8.0351,1.10000,0.90000,1.10000,0.90000
  8273,'PI.RS-PI.RE ', 132.0000,1,  15,  36,  10,1.00453, -12.3924,1.10000,0.90000,1.10000,0.90000
  8274,'MINETTI     ', 132.0000,1,  15,  67,   2,1.03264,  -7.4472,1.10000,0.90000,1.10000,0.90000
  8275,'CIRCUNVA.RJ ', 132.0000,1,  15,  36,   1,1.00346, -12.7448,1.10000,0.90000,1.10000,0.90000
  8276,'NONOGSTA    ', 132.0000,1,  15,  36,   1,1.04076, -13.6646,1.10000,0.90000,1.10000,0.90000
  8277,'V.UNION     ', 132.0000,1,  15,  36,  10,1.03993, -14.0176,1.10000,0.90000,1.10000,0.90000
  8278,'ORAN        ', 132.0000,1,  15,  66,   1,1.02880,  -5.0084,1.10000,0.90000,1.10000,0.90000
  8279,'ORA.SEC     ',  33.0000,1,  15,  66,   1,1.02880,  -5.0084,1.10000,0.90000,1.10000,0.90000
  8280,'ORA.TER     ',  13.2000,1,  15,  66,   1,1.02880,  -5.0084,1.10000,0.90000,1.10000,0.90000
  8281,'TABACAL     ', 132.0000,1,  15,  66,   1,1.03175,  -4.8191,1.10000,0.90000,1.10000,0.90000
  8282,'PALPALA     ', 132.0000,1,  15,  67,   1,1.02914,  -7.8741,1.10000,0.90000,1.10000,0.90000
  8283,'LULES       ', 132.0000,1,  15,  68,   1,1.01463,  -8.3788,1.10000,0.90000,1.10000,0.90000
  8284,'PAPELTUC    ', 132.0000,1,  15,  68,   2,1.01398,  -8.4197,1.10000,0.90000,1.10000,0.90000
  8285,'ZAPLA       ', 132.0000,4,  15,  67,   2,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8286,'PATQUIA     ', 132.0000,1,  15,  36,  10,0.99060, -13.4821,1.10000,0.90000,1.10000,0.90000
  8287,'FERNANDEZ   ', 132.0000,1,  15,  65,   1,1.01863, -13.3283,1.10000,0.90000,1.10000,0.90000
  8288,'PICHANAL    ', 132.0000,1,  15,  66,   1,1.03378,  -4.8999,1.10000,0.90000,1.10000,0.90000
  8289,'SMARTIN.CAT ', 132.0000,1,  15,  64,  10,1.03256, -12.5599,1.10000,0.90000,1.10000,0.90000
  8290,'P.VIEJO     ', 132.0000,1,  15,  68,   1,1.00479, -10.8302,1.10000,0.90000,1.10000,0.90000
  8291,'ANATUYA     ', 132.0000,1,  15,  65,   1,1.01854, -14.4090,1.10000,0.90000,1.10000,0.90000
  8292,'RECREO      ', 132.0000,1,  15,  64,  10,1.03494, -11.2983,1.10000,0.90000,1.10000,0.90000
  8293,'S.CORRAL    ', 132.0000,1,  15,  65,   1,1.02474, -13.5898,1.10000,0.90000,1.10000,0.90000
  8294,'R.HONDO     ', 132.0000,1,  15,  65,   1,1.01902, -10.8143,1.10000,0.90000,1.10000,0.90000
  8295,'DIVISAD.CAT ', 132.0000,1,  15,  64,  10,1.03558, -13.3258,1.10000,0.90000,1.10000,0.90000
  8296,'SALTASUR    ', 132.0000,1,  15,  66,   1,1.01103,  -8.3164,1.10000,0.90000,1.10000,0.90000
  8297,'QUIMILI     ', 132.0000,1,  15,  65,   1,1.03508, -12.2944,1.10000,0.90000,1.10000,0.90000
  8298,'SALTANOR    ', 132.0000,1,  15,  66,   1,1.01156,  -8.2049,1.10000,0.90000,1.10000,0.90000
  8299,'BANDERA     ', 132.0000,1,  15,  65,   1,1.01712, -14.8699,1.10000,0.90000,1.10000,0.90000
  8300,'JUANCITO    ', 132.0000,1,  15,  67,   1,1.04275,  -7.3403,1.10000,0.90000,1.10000,0.90000
  8301,'LA PAZ      ', 132.0000,1,  15,  64,   1,1.03491, -11.2995,1.10000,0.90000,1.10000,0.90000
  8302,'MQUEMADO    ', 132.0000,1,  15,  65,  10,1.03308,  -7.7619,1.10000,0.90000,1.10000,0.90000
  8303,'COPO        ', 132.0000,1,  15,  65,   1,1.03311,  -7.7744,1.10000,0.90000,1.10000,0.90000
  8304,'SMIG.TUC    ', 132.0000,1,  15,  68,  10,1.01877,  -8.7232,1.10000,0.90000,1.10000,0.90000
  8305,'TERMAS.NORTE', 132.0000,1,  15,  65,   1,1.01961, -10.5682,1.10000,0.90000,1.10000,0.90000
  8306,'SPED.JUJ    ', 132.0000,1,  15,  67,   1,1.03963,  -6.5513,1.10000,0.90000,1.10000,0.90000
  8307,'SGO.ESTE    ', 132.0000,1,  15,  65,   1,1.00967, -12.8284,1.10000,0.90000,1.10000,0.90000
  8308,'SGO.CENTRO  ', 132.0000,1,  15,  65,   1,1.01385, -12.8068,1.10000,0.90000,1.10000,0.90000
  8309,'SGO.OEST    ', 132.0000,1,  15,  65,   1,1.01440, -12.6669,1.10000,0.90000,1.10000,0.90000
  8310,'SARMITUC    ', 132.0000,1,  15,  68,   1,1.01839,  -8.1066,1.10000,0.90000,1.10000,0.90000
  8311,'SGO.SUR     ', 132.0000,1,  15,  65,   1,1.01516, -12.7419,1.10000,0.90000,1.10000,0.90000
  8312,'TARTAGAL    ', 132.0000,1,  15,  66,  10,1.01490,  -7.2397,1.10000,0.90000,1.10000,0.90000
  8313,'SANTIAGO    ', 132.0000,1,  15,  65,  10,1.01826, -12.4691,1.10000,0.90000,1.10000,0.90000
  8314,'TINOGAST    ', 132.0000,1,  15,  64,   1,1.03383, -10.0112,1.10000,0.90000,1.10000,0.90000
  8315,'PI SGOESTE I', 132.0000,1,  15,  65,   1,1.00959, -12.8196,1.10000,0.90000,1.10000,0.90000
  8316,'TUCUNOR1    ', 132.0000,1,  15,  68,   1,1.00742, -10.1283,1.10000,0.90000,1.10000,0.90000
  8317,'PI SGOESTEII', 132.0000,1,  15,  65,   1,1.00985, -12.8275,1.10000,0.90000,1.10000,0.90000
  8318,'TUCUNOR2    ', 132.0000,1,  15,  68,  10,1.00742, -10.1283,1.10000,0.90000,1.10000,0.90000
  8319,'PS_CAFAYATE ', 132.0000,1,  15,  66,  12,1.01415, -10.3824,1.10000,0.90000,1.10000,0.90000
  8320,'TUCUOES     ', 132.0000,1,  15,  68,   1,1.00459, -10.4050,1.10000,0.90000,1.10000,0.90000
  8321,'ACONQUIJ    ', 132.0000,1,  15,  64,   1,1.00977, -11.3346,1.10000,0.90000,1.10000,0.90000
  8322,'V.QUINTE    ', 132.0000,1,  15,  68,   1,1.00214, -11.0011,1.10000,0.90000,1.10000,0.90000
  8323,'ANDALGAL    ', 132.0000,1,  15,  64,   1,1.01403, -11.5349,1.10000,0.90000,1.10000,0.90000
  8324,'SAUJIL      ', 132.0000,1,  15,  64,  10,1.01322, -11.7857,1.10000,0.90000,1.10000,0.90000
  8325,'MALLIGASTA  ', 132.0000,1,  15,  36,   1,0.97726, -13.1095,1.10000,0.90000,1.10000,0.90000
  8326,'COBOS       ', 132.0000,1,  15,  66,  10,1.02262,  -6.7278,1.10000,0.90000,1.10000,0.90000
  8327,'PI M.MAYU I ', 132.0000,1,  15,  65,   1,1.00933, -12.7907,1.10000,0.90000,1.10000,0.90000
  8328,'PI M.MAYUII ', 132.0000,1,  15,  65,   1,1.01044, -12.8246,1.10000,0.90000,1.10000,0.90000
  8329,'CAMPOGALLO  ', 132.0000,1,  15,  65,   1,1.03763,  -9.8250,1.10000,0.90000,1.10000,0.90000
  8330,'ESTRELLA    ', 132.0000,1,  15,  66,   1,1.03937,  -5.8453,1.10000,0.90000,1.10000,0.90000
  8331,'ALTOCOME    ', 132.0000,1,  15,  67,   1,1.02293,  -7.9763,1.10000,0.90000,1.10000,0.90000
  8332,'S.HACHADA   ', 132.0000,1,  15,  66,  10,1.02727,  -6.1097,1.10000,0.90000,1.10000,0.90000
  8333,'PS_NONOGASTA', 132.0000,1,  15,  36,   1,0.97644, -13.1025,1.10000,0.90000,1.10000,0.90000
  8334,'DRAGONES    ', 132.0000,1,  15,  66,  10,1.02908,  -6.2112,1.10000,0.90000,1.10000,0.90000
  8335,'PIQ 227 I   ', 132.0000,1,  15,  65,   1,1.01988, -10.4823,1.10000,0.90000,1.10000,0.90000
  8336,'PIQ 227 II  ', 132.0000,1,  15,  65,   1,1.01943, -10.6445,1.10000,0.90000,1.10000,0.90000
  8337,'PI TABACAL I', 132.0000,1,  15,  66,   1,1.03178,  -4.8203,1.10000,0.90000,1.10000,0.90000
  8338,'PI TABACALII', 132.0000,1,  15,  66,   1,1.03172,  -4.8215,1.10000,0.90000,1.10000,0.90000
  8339,'GUACHIPAS   ', 132.0000,1,  15,  66,   1,1.01482,  -9.8385,1.10000,0.90000,1.10000,0.90000
  8340,'NONOG. BOOST', 132.0000,1,  15,  36,   1,0.97285, -13.1352,1.10000,0.90000,1.10000,0.90000
  8341,'PI A COMED 2', 132.0000,1,  15,  67,   1,1.02276,  -8.0349,1.10000,0.90000,1.10000,0.90000
  8342,'PI A COMED 1', 132.0000,1,  15,  67,   1,1.02314,  -7.9118,1.10000,0.90000,1.10000,0.90000
  8343,'ALTOPADI    ', 132.0000,1,  15,  67,   1,1.02253,  -8.1185,1.10000,0.90000,1.10000,0.90000
  8344,'PI SGO  SUR ', 132.0000,1,  15,  65,   1,1.01712, -12.5697,1.10000,0.90000,1.10000,0.90000
  8345,'PI SGO OESTE', 132.0000,1,  15,  65,   1,1.01684, -12.5421,1.10000,0.90000,1.10000,0.90000
  8346,'PI S. GERMA ', 132.0000,1,  15,  65,   1,1.01488, -12.7324,1.10000,0.90000,1.10000,0.90000
  8347,'PI SGO CENTR', 132.0000,1,  15,  65,   1,1.01395, -12.8003,1.10000,0.90000,1.10000,0.90000
  8348,'S.AGUSTI    ', 132.0000,1,  15,  66,   1,1.01268,  -8.6212,1.10000,0.90000,1.10000,0.90000
  8349,'LAFANDET    ', 132.0000,1,  15,  65,   1,1.01382, -12.7170,1.10000,0.90000,1.10000,0.90000
  8350,'ARAUCO_2    ', 132.0000,1,  15,  36,  10,1.01359,  -8.8604,1.10000,0.90000,1.10000,0.90000
  8351,'P.JUNTA     ', 132.0000,1,  15,  65,   1,1.01455, -12.7790,1.10000,0.90000,1.10000,0.90000
  8352,'LIBERTAD    ', 132.0000,1,  15,  65,   1,1.01432, -12.7979,1.10000,0.90000,1.10000,0.90000
  8353,'PI LIBERTAD ', 132.0000,1,  15,  65,  10,1.01434, -12.7965,1.10000,0.90000,1.10000,0.90000
  8354,'L.ZORRITOS  ', 132.0000,1,  15,  64,  10,1.03634, -13.2678,1.10000,0.90000,1.10000,0.90000
  8355,'LA_PIRKA    ', 132.0000,1,  15,  64,  10,1.03544, -11.2457,1.10000,0.90000,1.10000,0.90000
  8356,'PIQ.FIC.JS  ', 132.0000,1,  15,  67,   1,1.02250,  -8.1111,1.10000,0.90000,1.10000,0.90000
  8357,'PIQ.FIC.AP  ', 132.0000,1,  15,  67,   1,1.02253,  -8.1181,1.10000,0.90000,1.10000,0.90000
  8358,'PIQ.SGO     ', 132.0000,1,  15,  65,   1,1.01481, -12.7374,1.10000,0.90000,1.10000,0.90000
  8359,'EM.PIQ63.2  ', 132.0000,1,  15,  36,  10,1.00440, -12.7242,1.10000,0.90000,1.10000,0.90000
  8361,'LORETO      ', 132.0000,1,  15,  65,   1,1.01434, -12.9866,1.10000,0.90000,1.10000,0.90000
  8500,'CAT.SEC1    ',  33.0000,1,  15,  64,  10,1.04162, -15.8913,1.10000,0.90000,1.10000,0.90000
  8501,'CAT.SEC2    ',  33.0000,1,  15,  64,  10,1.04162, -15.8913,1.10000,0.90000,1.10000,0.90000
  8502,'CHILECIT    ',  66.0000,1,  15,  36,   1,1.01218,  -9.9791,1.10000,0.90000,1.10000,0.90000
  8503,'BRA.TER1    ',  34.5000,1,  15,   5,  10,0.97423,  -8.6611,1.10000,0.90000,1.10000,0.90000
  8504,'BRA.TER2    ',  34.5000,1,  15,   5,  10,0.98479,  -6.8612,1.10000,0.90000,1.10000,0.90000
  8505,'CHILECIT    ',  33.0000,1,  15,  36,   1,0.99243, -12.7180,1.10000,0.90000,1.10000,0.90000
  8506,'MALLIGASTA  ',  33.0000,1,  15,  36,   1,0.98251, -13.0597,1.10000,0.90000,1.10000,0.90000
  8507,'IND.TER     ',  33.0000,4,  15,  68,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8508,'JUJUYSUR    ',  33.0000,1,  15,  67,  10,1.02321,  -8.1110,1.10000,0.90000,1.10000,0.90000
  8509,'RIOJ.TER    ',  33.0000,1,  15,  36,  10,1.00159, -15.2237,1.10000,0.90000,1.10000,0.90000
  8510,'LIBER33_01  ',  33.0000,1,  15,  67,   1,1.01788,  -7.3038,1.10000,0.90000,1.10000,0.90000
  8511,'NONOGAS.    ',  66.0000,1,  15,  36,   1,1.00103, -13.9750,1.10000,0.90000,1.10000,0.90000
  8512,'SAN.TER1    ',  33.0000,1,  15,   5,  10,1.01707, -12.6349,1.10000,0.90000,1.10000,0.90000
  8513,'PS_CAFA33_1 ',  33.0000,1,  15,  66,  12,1.04016, -10.3824,1.10000,0.90000,1.10000,0.90000
  8514,'REC.TER1    ',  33.0000,1,  15,   5,  10,0.93618, -11.1880,1.10000,0.90000,1.10000,0.90000
  8515,'CDSUR       ',  33.0000,4,  15,  36,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8516,'REYES       ',  33.0000,1,  15,  67,  10,1.02382,  -8.1339,1.10000,0.90000,1.10000,0.90000
  8517,'BAN.SEC1    ',  33.0000,1,  15,  65,  10,1.00885, -12.7376,1.10000,0.90000,1.10000,0.90000
  8518,'BAN.SEC2    ',  33.0000,1,  15,  65,  10,1.00885, -12.7376,1.10000,0.90000,1.10000,0.90000
  8519,'RHO.SEC1    ',  33.0000,1,  15,  65,  10,1.03803,  -7.0692,1.10000,0.90000,1.10000,0.90000
  8520,'RHO.SEC2    ',  33.0000,1,  15,  65,  10,1.03789,  -7.0947,1.10000,0.90000,1.10000,0.90000
  8521,'SPED.SEC    ',  33.0000,4,  15,  67,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8522,'BRA.TER3    ',  33.0000,1,  15,  68,  10,1.02158,  -8.8509,1.10000,0.90000,1.10000,0.90000
  8523,'BRA.TER4    ',  33.0000,1,  15,  68,  10,1.02158,  -8.8509,1.10000,0.90000,1.10000,0.90000
  8524,'REC.TER2    ',  13.2000,1,  15,   5,  10,0.98875, -11.3863,1.10000,0.90000,1.10000,0.90000
  8525,'PLUSP       ',  34.5000,1,  15,  68,  10,0.96244,  -7.6327,1.10000,0.90000,1.10000,0.90000
  8526,'RSUR13_01   ',  13.2000,1,  15,   5,  10,1.05558, -11.6456,1.10000,0.90000,1.10000,0.90000
  8527,'ARAU33_1    ',  33.0000,1,  15,  36,  10,1.03363,  -9.0594,1.10000,0.90000,1.10000,0.90000
  8528,'BRAC33_01   ',  33.0000,1,  15,  68,  10,1.00758,  -7.8024,1.10000,0.90000,1.10000,0.90000
  8529,'BANDERA     ',  33.0000,1,  15,  65,   1,1.01171, -15.7686,1.10000,0.90000,1.10000,0.90000
  8530,'COB.TER1    ',  13.2000,1,  15,  66,  10,1.02037,  -6.3368,1.10000,0.90000,1.10000,0.90000
  8531,'BANDERA     ',  13.2000,1,  15,  65,   1,1.00992, -16.0760,1.10000,0.90000,1.10000,0.90000
  8532,'ALTI133_01  ',  33.0000,1,  15,  66,  10,1.02895,  -5.1838,1.10000,0.90000,1.10000,0.90000
  8533,'ALTI133_02  ',  33.0000,1,  15,  66,  10,1.02895,  -5.1838,1.10000,0.90000,1.10000,0.90000
  8534,'PUNA33_01   ',  33.0000,1,  15,  66,  10,1.02896,  -5.1847,1.10000,0.90000,1.10000,0.90000
  8535,'ALTI133_03  ',  33.0000,1,  15,  66,  10,1.02896,  -5.1847,1.10000,0.90000,1.10000,0.90000
  8536,'PATQ33_01   ',  33.0000,1,  15,  36,   1,0.96912, -15.5974,1.10000,0.90000,1.10000,0.90000
  8537,'PATQ13_01   ',  13.2000,1,  15,  36,  10,0.97503, -15.6870,1.10000,0.90000,1.10000,0.90000
  8540,'CAUCH33_01  ',  33.0000,1,  15,  66,  10,1.02804,  -5.1822,1.10000,0.90000,1.10000,0.90000
  8542,'CAUCH33_02  ',  33.0000,1,  15,  66,  10,1.02804,  -5.1822,1.10000,0.90000,1.10000,0.90000
  8544,'ARAU33_2    ',  33.0000,4,  15,  36,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8545,'ARA.TER3    ',  13.2000,4,  15,  36,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8546,'ARA233_01   ',  33.0000,1,  15,  36,  10,1.00275,  -6.2814,1.10000,0.90000,1.10000,0.90000
  8547,'ARA233_02   ',  33.0000,4,  15,  36,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8548,'ARA213_01   ',  13.2000,1,  15,  36,  10,1.00247,  -6.1634,1.10000,0.90000,1.10000,0.90000
  8549,'ARA213_02   ',  13.2000,1,  15,  36,  10,1.00247,  -6.1634,1.10000,0.90000,1.10000,0.90000
  8550,'ARA213_03   ',  13.2000,4,  15,  36,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8551,'ARA213_04   ',  13.2000,4,  15,  36,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8552,'SAUJ33_01   ',  33.0000,1,  15,  64,   1,1.00691, -12.4684,1.10000,0.90000,1.10000,0.90000
  8553,'SAUJ13_01   ',  13.2000,1,  15,  64,   1,1.00475, -12.7058,1.10000,0.90000,1.10000,0.90000
  8554,'PS_CAFA13_2 ',  13.2000,1,  15,  66,  12,1.04016, -10.3824,1.10000,0.90000,1.10000,0.90000
  8555,'MALL.TER    ',  13.2000,1,  15,  36,  10,0.98290, -13.0560,1.10000,0.90000,1.10000,0.90000
  8556,'CEVP33_01   ',  33.0000,1,  15,  68,   1,1.00076, -11.3854,1.10000,0.90000,1.10000,0.90000
  8557,'CEVP33_02   ',  33.0000,1,  15,  68,   1,0.98761, -12.2415,1.10000,0.90000,1.10000,0.90000
  8558,'CEVP33_03   ',  33.0000,1,  15,  68,   1,0.99007, -11.8014,1.10000,0.90000,1.10000,0.90000
  8559,'CEVP13_01   ',  13.2000,1,  15,  68,   1,0.99979, -11.5644,1.10000,0.90000,1.10000,0.90000
  8560,'RSUR13_02   ',  33.0000,1,  15,   5,  10,0.98058, -11.6300,1.10000,0.90000,1.10000,0.90000
  8561,'BRAC13_01   ',  13.2000,1,  15,  68,  10,1.01406,  -7.7105,1.10000,0.90000,1.10000,0.90000
  8562,'TARTAGAL    ',  33.0000,1,  15,  66,   1,1.00435,  -8.9499,1.10000,0.90000,1.10000,0.90000
  8563,'CAFA13_01   ',  13.2000,1,  15,  66,   1,1.00282, -11.9942,1.10000,0.90000,1.10000,0.90000
  8564,'PIQUIREN    ',  33.0000,1,  15,  66,   1,0.99186, -10.0295,1.10000,0.90000,1.10000,0.90000
  8565,'PSNON33_01  ',  33.0000,1,  15,  36,  10,0.97755, -13.1025,1.10000,0.90000,1.10000,0.90000
  8566,'PSNON13_01  ',  13.2000,1,  15,  36,  10,0.97767, -13.1025,1.10000,0.90000,1.10000,0.90000
  8567,'PSNON33_02  ',  33.0000,1,  15,  36,  10,0.97764, -13.1075,1.10000,0.90000,1.10000,0.90000
  8568,'ARA233_12   ',  33.0000,1,  15,  36,  10,1.00491,  -5.7220,1.10000,0.90000,1.10000,0.90000
  8569,'ARA233_22   ',  33.0000,4,  15,  36,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8570,'ARA233_32   ',  33.0000,4,  15,  36,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8571,'ARA233_03   ',  33.0000,4,  15,  36,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8572,'ARA213_05   ',  13.2000,4,  15,  36,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8573,'CAFAYATE    ',  33.0000,1,  15,  16,   1,0.99870, -11.6111,1.10000,0.90000,1.10000,0.90000
  8574,'CEV.POZO    ',  13.2000,1,  15,  68,   1,0.98970, -12.9585,1.10000,0.90000,1.10000,0.90000
  8575,'ARA213_06   ',  13.2000,4,  15,  36,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8576,'PFVRN33_01  ',  33.0000,4,  15,  36,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8577,'AMPA33_01   ',  33.0000,1,  15,  64,   1,1.01627, -12.4083,1.10000,0.90000,1.10000,0.90000
  8578,'AMPA13_01   ',  13.2000,1,  15,  64,  10,1.01554, -12.5661,1.10000,0.90000,1.10000,0.90000
  8579,'PUEST33_01  ',  33.0000,4,  15,  64,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8580,'ANATUYA     ',  33.0000,1,  15,  65,   1,1.00037, -15.0293,1.10000,0.90000,1.10000,0.90000
  8596,'PE EL JUME  ',  33.0000,1,  15,  65,   1,0.93175, -18.4022,1.10000,0.90000,1.10000,0.90000
  8597,'TINOG33_02  ',  33.0000,1,  15,  64,  10,1.02843, -10.4050,1.10000,0.90000,1.10000,0.90000
  8598,'TINOG13_02  ',  13.2000,1,  15,  64,  10,1.03543, -10.4143,1.10000,0.90000,1.10000,0.90000
  8599,'TINOGFV_01  ',  33.0000,1,  15,  64,  10,1.02844, -10.4051,1.10000,0.90000,1.10000,0.90000
  8600,'SMTUTG01    ',  11.5000,2,  15,  68,   8,1.00000,  -3.7826,1.10000,0.90000,1.10000,0.90000
  8601,'TINOGFV_02  ',  13.2000,1,  15,  64,  10,1.03543, -10.4143,1.10000,0.90000,1.10000,0.90000
  8602,'PPNOTG01    ',  11.5000,4,  15,  68,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8603,'PPNOTG02    ',  11.5000,4,  15,  68,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8604,'ISBATV01    ',  13.2000,4,  15,  68,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8605,'SPEDTG22    ',  13.2000,4,  15,  67,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8606,'SARNTG22    ',  13.2000,4,  15,  68,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8607,'BANDDI01    ',   0.4000,4,  15,  65,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8608,'CAIMDI13    ',  15.0000,2,  15,  67,   7,1.05000,   1.9881,1.10000,0.90000,1.10000,0.90000
  8609,'CATADI01    ',   0.3800,4,  15,  64,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8610,'CAIMDI45    ',  15.0000,2,  15,  67,   7,1.05000,   0.3759,1.10000,0.90000,1.10000,0.90000
  8611,'TUCUTG01    ',  10.5000,2,  15,  68,   8,1.02000,   2.0055,1.10000,0.90000,1.10000,0.90000
  8612,'TUCUTG02    ',  10.5000,2,  15,  68,   8,0.98165,  -7.6327,1.10000,0.90000,1.10000,0.90000
  8613,'TUCUTV01    ',  10.5000,2,  15,  68,   8,1.02000,  -3.2609,1.10000,0.90000,1.10000,0.90000
  8614,'SMTUTG02    ',  15.7000,2,  15,  68,   8,1.00000,  -3.1351,1.10000,0.90000,1.10000,0.90000
  8615,'SMTUTV01    ',  15.7000,2,  15,  68,   8,1.00000,  -4.6210,1.10000,0.90000,1.10000,0.90000
  8616,'INDETG03    ',  11.0000,2,  15,  68,   4,1.05000,  -2.0412,1.10000,0.90000,1.10000,0.90000
  8617,'INTADI01    ',   0.4000,2,  15,  64,   7,1.04175, -16.5715,1.10000,0.90000,1.10000,0.90000
  8618,'PICADI01    ',   0.4000,2,  15,  64,   7,1.04991, -14.4430,1.10000,0.90000,1.10000,0.90000
  8619,'TERVDI01    ',   0.4000,4,  15,  64,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8620,'INDETG04    ',  11.0000,2,  15,  68,   4,1.02014,  -8.0309,1.10000,0.90000,1.10000,0.90000
  8621,'CAFADI01    ',   0.4000,4,  15,  66,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8622,'TANDTG01    ',  15.8000,2,  15,  66,   4,1.03000,  -0.6086,1.10000,0.90000,1.10000,0.90000
  8623,'TANDTG02    ',  15.8000,4,  15,  66,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8624,'TANDTV01    ',  15.8000,2,  15,  66,   4,1.03000,  -3.3156,1.10000,0.90000,1.10000,0.90000
  8625,'LRIOTG24    ',  11.0000,4,  15,  36,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8626,'LPUNFV01    ',   0.8000,2,  15,  66,  12,1.02896,  -5.1847,1.10000,0.90000,1.10000,0.90000
  8627,'ALT1FV01    ',   0.8000,2,  15,  66,  12,1.02896,  -5.1847,1.10000,0.90000,1.10000,0.90000
  8628,'LZORFV01    ',   0.4000,2,  15,  64,  12,1.03634, -13.2678,1.10000,0.90000,1.10000,0.90000
  8629,'LZRRFV01    ',   0.4000,2,  15,  64,  12,1.03634, -13.2678,1.10000,0.90000,1.10000,0.90000
  8630,'CADIHI12    ',  13.2000,2,  15,  68,   6,1.01000,  -8.4445,1.10000,0.90000,1.10000,0.90000
  8631,'CCORHI01    ',  13.2000,4,  15,  66,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8632,'CCORHI02    ',  13.2000,4,  15,  66,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8633,'CCORHI03    ',  13.2000,4,  15,  66,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8634,'TUNAHI01    ',  13.2000,2,  15,  66,   6,1.05000,  -4.0826,1.10000,0.90000,1.10000,0.90000
  8635,'TUNAHI02    ',  13.2000,4,  15,  66,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8637,'BRCHTG01    ',  15.7500,2,  15,  68,   8,1.02019,  -7.6327,1.10000,0.90000,1.10000,0.90000
  8638,'CAU1FV01    ',   0.5000,2,  15,  66,  12,1.02804,  -5.1822,1.10000,0.90000,1.10000,0.90000
  8639,'CAU2FV01    ',   0.5000,2,  15,  66,  12,1.02804,  -5.1822,1.10000,0.90000,1.10000,0.90000
  8640,'CAU3FV01    ',   0.5000,2,  15,  66,  12,1.02804,  -5.1822,1.10000,0.90000,1.10000,0.90000
  8641,'ESCAHI01    ',  13.2000,2,  15,  68,   6,1.05000,  -9.1475,1.10000,0.90000,1.10000,0.90000
  8642,'ESCAHI02    ',  13.2000,2,  15,  68,   6,1.03963, -12.9462,1.10000,0.90000,1.10000,0.90000
  8643,'ESCAHI03    ',  13.2000,4,  15,  68,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8644,'FRIATG01    ',  11.5000,2,  15,  68,   4,1.05000,  -3.9855,1.10000,0.90000,1.10000,0.90000
  8645,'AR21EO01    ',   0.6900,2,  15,  36,  11,1.00000,  -3.0206,1.10000,0.90000,1.10000,0.90000
  8646,'ALT1FV02    ',   0.8000,2,  15,  66,  12,1.02896,  -5.1847,1.10000,0.90000,1.10000,0.90000
  8647,'LPUNFV02    ',   0.8000,2,  15,  66,  12,1.02896,  -5.1847,1.10000,0.90000,1.10000,0.90000
  8648,'CITRDI02    ',   0.4000,2,  15,  68,  13,1.00000, -10.2010,1.10000,0.90000,1.10000,0.90000
  8649,'AR22EO01    ',   0.6900,4,  15,  36,  11,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8650,'LBANTG12    ',  13.2000,2,  15,  65,   4,1.00885, -12.7376,1.10000,0.90000,1.10000,0.90000
  8651,'GUEMTV11    ',  11.0000,4,  15,  66,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8652,'GUEMTV12    ',  11.0000,4,  15,  66,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8653,'GUEMTV13    ',  13.8000,4,  15,  66,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8654,'GUEMTG01    ',  11.5000,4,  15,  66,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8655,'CAFAFV01    ',   0.5500,4,  15,  66,  12,1.12938,  -9.2087,1.10000,0.90000,1.10000,0.90000
  8656,'ARC1EO02    ',   0.8000,2,  15,  36,  11,1.04000,  -7.7801,1.10000,0.90000,1.10000,0.90000
  8657,'LRISDI01    ',   0.4000,4,  15,  36,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8658,'ARC1EO01    ',   0.7890,2,  15,  36,  11,1.04000,  -7.7801,1.10000,0.90000,1.10000,0.90000
  8660,'LRIOTG13    ',  13.2000,2,  15,  36,   4,1.00206, -15.3342,1.10000,0.90000,1.10000,0.90000
  8661,'INDEVG      ',  13.2000,4,  15,  68,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8662,'TARTTG01    ',  13.2000,2,  15,  66,   4,1.00119,  -9.4918,1.10000,0.90000,1.10000,0.90000
  8663,'PIQIDI01    ',   6.3000,4,  15,  66,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8664,'INDETV14    ',  13.2000,4,  15,  68,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8665,'INDETV15    ',  13.2000,4,  15,  68,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8666,'TARDDI01    ',   0.4000,4,  15,  66,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8667,'LMADHI01    ',  13.2000,2,  15,  67,   6,1.03000,  -5.4502,1.10000,0.90000,1.10000,0.90000
  8668,'ARC1EO03    ',   0.7890,4,  15,  36,  11,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8669,'LMADHI02    ',  13.2000,4,  15,  67,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8670,'ARC1EO04    ',   0.7890,4,  15,  36,  11,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8671,'LEDETV01    ',   6.3000,4,  15,  67,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8672,'LEDETV02    ',   6.3000,4,  15,  67,   4,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8673,'LIBEDI01    ',   0.4000,4,  15,  67,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8674,'TIN2FV01    ',   0.4000,2,  15,  64,  12,1.03543, -10.4143,1.10000,0.90000,1.10000,0.90000
  8675,'TINOFV01    ',   0.6000,2,  15,  64,  12,1.02844, -10.4051,1.10000,0.90000,1.10000,0.90000
  8676,'NONOFV01    ',   0.7000,2,  15,  36,  12,0.97764, -13.1075,1.10000,0.90000,1.10000,0.90000
  8677,'CAFAFV02    ',   0.5500,4,  15,  66,  12,1.12938,  -9.2087,1.10000,0.90000,1.10000,0.90000
  8678,'SAUJFV01    ',   0.6000,2,  15,  64,  12,1.00691, -12.4684,1.10000,0.90000,1.10000,0.90000
  8679,'SAU3FV01    ',  33.0000,4,  15,  64,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8680,'RHONHI12    ',  13.2000,2,  15,  65,   6,1.05000,  -5.1216,1.10000,0.90000,1.10000,0.90000
  8681,'PVIEHI01    ',  13.2000,2,  15,  68,   6,1.02000,  -7.5412,1.10000,0.90000,1.10000,0.90000
  8682,'PVIEHI02    ',  13.2000,4,  15,  68,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8683,'CHLEDI01    ',   0.4000,2,  15,  36,   7,1.06000,  -4.6611,1.10000,0.90000,1.10000,0.90000
  8684,'SLTADI01    ',   0.4000,2,  15,  66,   7,1.01103,  -8.3164,1.10000,0.90000,1.10000,0.90000
  8685,'ORADDI01    ',   0.3800,4,  15,  66,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8686,'TABATV01    ',  13.2000,2,  15,  66,   5,0.97000,  -1.6250,1.10000,0.90000,1.10000,0.90000
  8687,'INDETG01    ',  11.5000,2,  15,  68,   4,1.02014,  -8.0309,1.10000,0.90000,1.10000,0.90000
  8688,'INDETG02    ',  11.5000,2,  15,  68,   4,1.02014,  -8.0309,1.10000,0.90000,1.10000,0.90000
  8689,'SCARFV01    ',   0.8000,2,  15,  66,  12,0.99870, -11.6111,1.10000,0.90000,1.10000,0.90000
  8690,'SALTTG21    ',  13.2000,2,  15,  66,   4,1.01103,  -8.3164,1.10000,0.90000,1.10000,0.90000
  8691,'RREYHI12    ',   6.6000,4,  15,  67,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8692,'ANATDI01    ',   0.3800,4,  15,  65,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8693,'ANATDI02    ',   0.4000,4,  15,  65,   7,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8694,'FIAMFV01    ',   0.6000,2,  15,  64,  12,0.95769, -11.3623,1.10000,0.90000,1.10000,0.90000
  8695,'TINODI01    ',   0.4000,2,  15,  64,   7,1.05000,  -0.5118,1.10000,0.90000,1.10000,0.90000
  8696,'PE.ELJUME   ',   0.4000,4,  15,  65,  11,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8697,'CAU1FV02    ',   0.5000,2,  15,  66,  12,1.02804,  -5.1822,1.10000,0.90000,1.10000,0.90000
  8797,'S. DE JUNIO ',  33.0000,1,  15,  65,   1,0.93091, -18.3624,1.10000,0.90000,1.10000,0.90000
  8798,'OJO DE AGUA ',  33.0000,1,  15,  65,   1,0.93170, -18.3974,1.10000,0.90000,1.10000,0.90000
  8800,'JUJ.TER     ',  13.2000,1,  15,  67,  10,1.02326,  -8.1110,1.10000,0.90000,1.10000,0.90000
  8801,'LIBER13_01  ',  13.2000,1,  15,  67,   1,1.01590,  -8.4812,1.10000,0.90000,1.10000,0.90000
  8802,'NONO.TER    ',  13.2000,1,  15,  36,  10,1.00070, -14.0241,1.10000,0.90000,1.10000,0.90000
  8803,'MQM.TER1    ',  33.0000,1,  15,   5,   1,1.03545,  -8.0775,1.10000,0.90000,1.10000,0.90000
  8804,'JTO.TER1    ',  33.0000,1,  15,   5,   1,1.03860,  -7.4399,1.10000,0.90000,1.10000,0.90000
  8805,'COB.TER1    ',  34.5000,1,  15,   5,   1,1.01727,  -4.9403,1.10000,0.90000,1.10000,0.90000
  8806,'CHILECIT    ',  13.2000,1,  15,  36,   1,1.04834,  -5.8285,1.10000,0.90000,1.10000,0.90000
  8807,'SALTASUR    ',  13.2000,1,  15,  66,   1,1.01103,  -8.3164,1.10000,0.90000,1.10000,0.90000
  8809,'COB.TER1    ',  33.0000,1,  15,   5,   1,1.06223,  -5.0010,1.10000,0.90000,1.10000,0.90000
  8830,'ZORRI33_01  ',  33.0000,1,  15,  64,  10,1.03634, -13.2678,1.10000,0.90000,1.10000,0.90000
  8831,'ZORR33_01   ',  33.0000,1,  15,  64,  10,1.03634, -13.2678,1.10000,0.90000,1.10000,0.90000
  8860,'CHAM33_01   ',  33.0000,2,  15,  36,   1,0.96980, -15.7867,1.10000,0.90000,1.10000,0.90000
  8861,'CHAM13_01   ',  13.2000,1,  15,  36,   1,0.96557, -16.4339,1.10000,0.90000,1.10000,0.90000
  8864,'LLANO33_01  ',  33.0000,1,  15,  36,  10,0.96982, -15.7875,1.10000,0.90000,1.10000,0.90000
  8865,'VUNIO33_01  ',  33.0000,1,  15,  36,   1,1.03137, -15.2099,1.10000,0.90000,1.10000,0.90000
  8866,'VUNIO13_01  ',  13.2000,1,  15,  36,   1,1.02945, -15.4853,1.10000,0.90000,1.10000,0.90000
  8867,'S.BERM33_01 ',  33.0000,4,  15,  36,  10,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8880,'TINOG33_01  ',  33.0000,1,  15,  64,   1,1.03763,  -5.0949,1.10000,0.90000,1.10000,0.90000
  8881,'TINOG13_01  ',  13.2000,1,  15,  64,   1,1.04301,  -2.3956,1.10000,0.90000,1.10000,0.90000
  8882,'MEDANITOS   ',  33.0000,1,  15,  64,   1,0.95017, -11.4565,1.10000,0.90000,1.10000,0.90000
  8883,'FIAMBALA    ',  33.0000,1,  15,  64,   1,0.95949, -11.3329,1.10000,0.90000,1.10000,0.90000
  8884,'FIAMFV_01   ',  33.0000,1,  15,  64,   1,0.95768, -11.3617,1.10000,0.90000,1.10000,0.90000
  8891,'ANATUYA     ',  13.2000,1,  15,  65,   1,0.99724, -15.6504,1.10000,0.90000,1.10000,0.90000
  8892,'ARA.TER     ',  13.2000,1,  15,  36,  10,1.08061,  -9.0601,1.10000,0.90000,1.10000,0.90000
  8893,'CATA.TER    ',  13.2000,1,  15,  64,   4,1.04175, -16.5715,1.10000,0.90000,1.10000,0.90000
  8895,'ARA.TER2    ',  13.2000,1,  15,  36,  10,1.08061,  -9.0601,1.10000,0.90000,1.10000,0.90000
  8896,'FIAMFV_02   ',  33.0000,1,  15,  64,  10,0.95769, -11.3623,1.10000,0.90000,1.10000,0.90000
  8900,'BRCHTV01    ',  18.0000,2,  15,  68,   5,1.02019,  -7.6327,1.10000,0.90000,1.10000,0.90000
  8901,'LLANFV01    ',   0.6000,2,  15,  36,  12,0.96982, -15.7875,1.10000,0.90000,1.10000,0.90000
  8902,'LEALTV02    ',  13.2000,2,  15,  68,  14,1.00000,  -4.9927,1.10000,0.90000,1.10000,0.90000
  8950,'I6_GTUCU3   ', 132.0000,1,  15,  68,   1,1.02985,  -6.8064,1.10000,0.90000,1.10000,0.90000
  8951,'I5_GTUCU2   ', 132.0000,4,  15,  68,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8952,'I4_GTUCU1   ', 132.0000,1,  15,  68,   1,1.02985,  -6.8064,1.10000,0.90000,1.10000,0.90000
  8953,'I3_GSMTU1   ', 132.0000,1,  15,  68,   1,1.01872,  -8.7333,1.10000,0.90000,1.10000,0.90000
  8954,'I2_GPPNO1   ', 132.0000,4,  15,  68,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8955,'I1_LTCEVP1  ', 132.0000,1,  15,  68,   1,1.01872,  -8.7333,1.10000,0.90000,1.10000,0.90000
  8956,'CITRDI01    ',   0.4000,2,  15,  68,  13,1.00000, -10.2010,1.10000,0.90000,1.10000,0.90000
  8957,'LEALTV01    ',  13.2000,2,  15,  68,  14,1.00000,  -4.9927,1.10000,0.90000,1.10000,0.90000
  8958,'PATQFV01    ',  33.0000,4,  15,  36,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8960,'AR23EO01    ',   0.6900,4,  15,  36,  11,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8973,'SBERFV01    ',   0.7000,4,  15,  36,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8974,'LRINFV01    ',   0.4000,4,  15,  36,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8975,'PUESFV01    ',   0.7000,4,  15,  64,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8976,'PIRKFV01    ',  33.0000,4,  15,  64,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  8991,'LAMODI01    ',   0.6000,2,  15,  65,  13,1.00000, -14.9692,1.10000,0.90000,1.10000,0.90000
  8992,'ANT1FV01    ',   0.6500,4,  15,  65,  12,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 19019,'ANDES 345   ', 345.0000,4,  19,  48,  19,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 19020,'ANDES REACTO', 345.0000,4,  19,  48,  19,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 19021,'ANDE COBOS  ', 345.0000,4,  19,  48, 189,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 41000,'VHA B1   500', 500.0000,1,  18, 101,  10,1.04895,  -5.5607,1.10000,0.90000,1.10000,0.90000
 41001,'VHA B1   220', 220.0000,1,  18, 101,  10,1.01694,  -7.2710,1.10000,0.90000,1.10000,0.90000
 41002,'SLO B1   220', 220.0000,1,  18, 101,  10,1.00094,  -9.2784,1.10000,0.90000,1.10000,0.90000
 41003,'LAM B1   220', 220.0000,1,  18, 101,  10,1.00475,  -8.5690,1.10000,0.90000,1.10000,0.90000
 41004,'LIM B1   220', 220.0000,1,  18, 101,  10,1.00475,  -7.9445,1.10000,0.90000,1.10000,0.90000
 41005,'PBO B1   220', 220.0000,1,  18, 101,  10,1.01845,  -7.6637,1.10000,0.90000,1.10000,0.90000
 41006,'CAP TA   220', 220.0000,1,  18, 101,  10,1.00283,  -9.3412,1.10000,0.90000,1.10000,0.90000
 41007,'PIR B1   220', 220.0000,1,  18, 101,  10,1.00445,  -8.6346,1.10000,0.90000,1.10000,0.90000
 41008,'YNE TA   220', 220.0000,1,  18, 101,  10,0.99997,  -8.6056,1.10000,0.90000,1.10000,0.90000
 41009,'VAP TA   220', 220.0000,1,  18, 101,  10,1.00832,  -6.5463,1.10000,0.90000,1.10000,0.90000
 41010,'LUQ TA   220', 220.0000,1,  18, 101,  10,1.00136,  -9.0561,1.10000,0.90000,1.10000,0.90000
 41011,'LAV TA   220', 220.0000,1,  18, 101,  10,1.00054,  -9.1501,1.10000,0.90000,1.10000,0.90000
 41012,'SAN TA   220', 220.0000,1,  18, 101,  10,1.00494,  -8.6397,1.10000,0.90000,1.10000,0.90000
 41014,'ELA TA   220', 220.0000,1,  18, 101,  10,1.00818,  -8.8525,1.10000,0.90000,1.10000,0.90000
 41015,'PSA B1   220', 220.0000,1,  18, 101,  10,1.00923,  -8.3346,1.10000,0.90000,1.10000,0.90000
 41016,'PCA B1   220', 220.0000,1,  18, 101,  10,1.01765,  -7.8042,1.10000,0.90000,1.10000,0.90000
 41017,'CMY B1   220', 220.0000,1,  18, 101,   1,1.01073,  -7.6183,1.10000,0.90000,1.10000,0.90000
 41018,'ADM TA   220', 220.0000,1,  18, 101,   1,0.99996,  -8.6072,1.10000,0.90000,1.10000,0.90000
 41019,'GUA B2      ', 220.0000,1,  18, 101,  10,1.00000,  -8.5949,1.10000,0.90000,1.10000,0.90000
 41052,'ALY  A   220', 220.0000,1,  18, 101,   1,1.00474,  -7.9447,1.10000,0.90000,1.10000,0.90000
 41053,'SIC B1   220', 220.0000,1,  18, 101,   1,1.00758,  -8.0110,1.10000,0.90000,1.10000,0.90000
 41059,'VAU2B1   220', 220.0000,1,  18, 101,  10,1.01960,  -7.7737,1.10000,0.90000,1.10000,0.90000
 41201,'VHA B1    66',  66.0000,1,  18, 101,  10,0.99951,  -8.7208,1.10000,0.90000,1.10000,0.90000
 41202,'SLO B1    66',  66.0000,1,  18, 101,  10,1.01801, -11.3712,1.10000,0.90000,1.10000,0.90000
 41203,'LAM B1    66',  66.0000,1,  18, 101,  10,1.01762,  -9.8039,1.10000,0.90000,1.10000,0.90000
 41204,'LIM B1    66',  66.0000,1,  18, 101,  10,1.02059,  -9.3865,1.10000,0.90000,1.10000,0.90000
 41205,'PBO B1    66',  66.0000,1,  18, 101,  10,1.00845,  -9.1341,1.10000,0.90000,1.10000,0.90000
 41207,'PIR B1    66',  66.0000,1,  18, 101,  10,1.00729, -10.4053,1.10000,0.90000,1.10000,0.90000
 41209,'VAP B1    66',  66.0000,1,  18, 101,  10,1.01039,  -8.3802,1.10000,0.90000,1.10000,0.90000
 41214,'ELA B1    66',  66.0000,1,  18, 101,  10,1.02807, -11.2263,1.10000,0.90000,1.10000,0.90000
 41215,'PSA B1    66',  66.0000,1,  18, 101,  10,1.00495, -10.9567,1.10000,0.90000,1.10000,0.90000
 41216,'PCA B1    66',  66.0000,1,  18, 101,  10,1.01272,  -9.5556,1.10000,0.90000,1.10000,0.90000
 41219,'GUA B1    66',  66.0000,1,  18, 101,  10,1.00890, -10.2271,1.10000,0.90000,1.10000,0.90000
 41230,'TBO B1    66',  66.0000,1,  18, 101,  10,1.01606, -11.8782,1.10000,0.90000,1.10000,0.90000
 41231,'BPA B1    66',  66.0000,1,  18, 101,  10,1.01822, -12.0558,1.10000,0.90000,1.10000,0.90000
 41232,'SMI B1    66',  66.0000,1,  18, 101,  10,1.01224,  -9.6296,1.10000,0.90000,1.10000,0.90000
 41233,'CEN B1    66',  66.0000,1,  18, 101,  10,1.01265,  -9.5856,1.10000,0.90000,1.10000,0.90000
 41234,'ITG B1    66',  66.0000,1,  18, 101,  10,1.01313, -11.8016,1.10000,0.90000,1.10000,0.90000
 41235,'PAR B1    66',  66.0000,1,  18, 101,  10,0.99803, -11.4613,1.10000,0.90000,1.10000,0.90000
 41236,'VET TA    66',  66.0000,1,  18, 101,   1,1.00939,  -9.4910,1.10000,0.90000,1.10000,0.90000
 41237,'CAU B1    66',  66.0000,1,  18, 101,  10,1.00481,  -8.8583,1.10000,0.90000,1.10000,0.90000
 41238,'VCE B1    66',  66.0000,1,  18, 101,   1,1.00802,  -9.2339,1.10000,0.90000,1.10000,0.90000
 41239,'CAE B1    66',  66.0000,1,  18, 101,  10,1.02611, -12.3120,1.10000,0.90000,1.10000,0.90000
 41240,'VTA B1    66',  66.0000,1,  18, 101,  10,1.00037, -10.7393,1.10000,0.90000,1.10000,0.90000
 41241,'GHN TA    66',  66.0000,1,  18, 101,   1,1.01086, -11.0832,1.10000,0.90000,1.10000,0.90000
 41242,'BCP TA    66',  66.0000,1,  18, 101,  10,1.01100,  -9.8303,1.10000,0.90000,1.10000,0.90000
 41243,'CNU B1    66',  66.0000,1,  18, 101,  10,1.00553,  -9.5260,1.10000,0.90000,1.10000,0.90000
 41244,'GDI B1    66',  66.0000,1,  18, 101,  10,1.00565, -11.1647,1.10000,0.90000,1.10000,0.90000
 41245,'REP B1    66',  66.0000,1,  18, 101,  10,1.01765,  -9.8048,1.10000,0.90000,1.10000,0.90000
 41246,'FPV TA    66',  66.0000,1,  18, 101,  10,1.00437, -10.4852,1.10000,0.90000,1.10000,0.90000
 41247,'FPV BP    66',  66.0000,1,  18, 101,   1,1.00369, -10.5138,1.10000,0.90000,1.10000,0.90000
 41248,'QUI TA    66',  66.0000,1,  18, 101,  10,1.00503,  -8.8894,1.10000,0.90000,1.10000,0.90000
 41249,'VAU B1    66',  66.0000,1,  18, 101,  10,1.01779, -11.9451,1.10000,0.90000,1.10000,0.90000
 41250,'CAI BP    66',  66.0000,1,  18, 101,   1,1.00034, -10.7403,1.10000,0.90000,1.10000,0.90000
 41251,'BTW B1    66',  66.0000,1,  18, 101,   1,1.01791, -12.0733,1.10000,0.90000,1.10000,0.90000
 41254,'FDM B1    66',  66.0000,1,  18, 101,  10,1.01407, -11.7313,1.10000,0.90000,1.10000,0.90000
 41255,'MRA B1    66',  66.0000,1,  18, 101,  10,1.00848,  -9.1622,1.10000,0.90000,1.10000,0.90000
 41257,'MBU  A    66',  66.0000,1,  18, 101,  10,1.00672,  -9.3363,1.10000,0.90000,1.10000,0.90000
 41258,'VMC B1    66',  66.0000,1,  18, 101,   1,1.00471,  -9.4317,1.10000,0.90000,1.10000,0.90000
 41259,'VAU2B1    66',  66.0000,1,  18, 101,  10,1.02134,  -8.8006,1.10000,0.90000,1.10000,0.90000
 41330,'TBO B2    66',  66.0000,1,  18, 101,  10,1.00990, -10.1814,1.10000,0.90000,1.10000,0.90000
 41331,'BPA B2    66',  66.0000,1,  18, 101,  10,1.00946,  -9.8328,1.10000,0.90000,1.10000,0.90000
 41332,'SMI B2    66',  66.0000,1,  18, 101,  10,1.01224,  -9.6296,1.10000,0.90000,1.10000,0.90000
 41333,'CEN B2    66',  66.0000,1,  18, 101,  10,1.00593, -11.1660,1.10000,0.90000,1.10000,0.90000
 41345,'REP B1    66',  66.0000,1,  18, 101,  10,1.00502, -11.2848,1.10000,0.90000,1.10000,0.90000
 41401,'VHA  A    23',  23.0000,1,  18, 101,   1,0.99588, -10.1381,1.10000,0.90000,1.10000,0.90000
 41402,'SLOABC    23',  23.0000,1,  18, 101,   1,1.04005, -12.0126,1.10000,0.90000,1.10000,0.90000
 41403,'LAM  A    23',  23.0000,1,  18, 101,   1,1.00904, -11.2248,1.10000,0.90000,1.10000,0.90000
 41404,'LIM AB    23',  23.0000,1,  18, 101,   1,1.00691, -11.0880,1.10000,0.90000,1.10000,0.90000
 41405,'PBO ABC   23',  23.0000,1,  18, 101,   1,1.01248,  -9.5355,1.10000,0.90000,1.10000,0.90000
 41406,'CAP  A    23',  23.0000,1,  18, 101,   1,0.99585, -11.1677,1.10000,0.90000,1.10000,0.90000
 41407,'PIR  A    23',  23.0000,1,  18, 101,   1,1.00839, -12.1751,1.10000,0.90000,1.10000,0.90000
 41409,'VAP  A    23',  23.0000,1,  18, 101,   1,1.01558,  -8.7712,1.10000,0.90000,1.10000,0.90000
 41410,'LUQ AB    23',  23.0000,1,  18, 101,   1,1.00978, -12.0544,1.10000,0.90000,1.10000,0.90000
 41411,'LAV  A    23',  23.0000,1,  18, 101,   1,1.02254, -11.5708,1.10000,0.90000,1.10000,0.90000
 41412,'SAN A     23',  23.0000,1,  18, 101,   1,1.02029, -10.5640,1.10000,0.90000,1.10000,0.90000
 41414,'ELA AB    23',  23.0000,1,  18, 101,   1,1.02802, -11.8963,1.10000,0.90000,1.10000,0.90000
 41415,'PSA AB    23',  23.0000,1,  18, 101,   1,1.01502, -11.5736,1.10000,0.90000,1.10000,0.90000
 41416,'PCA AB    23',  23.0000,1,  18, 101,   1,1.00730, -10.0702,1.10000,0.90000,1.10000,0.90000
 41419,'GUA AB    23',  23.0000,1,  18, 101,   1,1.00851, -11.8216,1.10000,0.90000,1.10000,0.90000
 41430,'TBO AB    23',  23.0000,1,  18, 101,   1,0.99335, -13.0071,1.10000,0.90000,1.10000,0.90000
 41431,'BPAABC    23',  23.0000,1,  18, 101,   1,1.04727, -13.7594,1.10000,0.90000,1.10000,0.90000
 41432,'SMIABC    23',  23.0000,1,  18, 101,   1,1.02470, -11.4923,1.10000,0.90000,1.10000,0.90000
 41433,'CEN AB    23',  23.0000,1,  18, 101,   1,1.01581, -11.8356,1.10000,0.90000,1.10000,0.90000
 41434,'ITG  A    23',  23.0000,1,  18, 101,   1,1.07055, -14.5409,1.10000,0.90000,1.10000,0.90000
 41435,'PAR  A    23',  23.0000,1,  18, 101,   1,1.00257, -13.1379,1.10000,0.90000,1.10000,0.90000
 41437,'CAU  A    23',  23.0000,1,  18, 101,   1,1.03099, -10.1643,1.10000,0.90000,1.10000,0.90000
 41438,'VCE  A    23',  23.0000,1,  18, 101,   1,1.01664, -10.2720,1.10000,0.90000,1.10000,0.90000
 41439,'CAE A     23',  23.0000,1,  18, 101,   1,1.01343, -13.7087,1.10000,0.90000,1.10000,0.90000
 41440,'VTA  A    23',  23.0000,1,  18, 101,   1,1.00181, -12.5915,1.10000,0.90000,1.10000,0.90000
 41442,'BCP AB    23',  23.0000,1,  18, 101,   1,1.01896, -10.7669,1.10000,0.90000,1.10000,0.90000
 41443,'CNU AB    23',  23.0000,1,  18, 101,   1,0.99218, -11.4901,1.10000,0.90000,1.10000,0.90000
 41444,'GDIABC    23',  23.0000,1,  18, 101,   1,1.02439, -12.8757,1.10000,0.90000,1.10000,0.90000
 41445,'REP  A    23',  23.0000,1,  18, 101,   1,1.02242, -13.2407,1.10000,0.90000,1.10000,0.90000
 41448,'QUI  A    23',  23.0000,1,  18, 101,   1,1.01898, -10.3738,1.10000,0.90000,1.10000,0.90000
 41449,'VAU AB    23',  23.0000,1,  18, 101,   1,1.01974, -10.1798,1.10000,0.90000,1.10000,0.90000
 41454,'FDM AB    23',  23.0000,1,  18, 101,   1,1.02242, -12.7102,1.10000,0.90000,1.10000,0.90000
 41455,'MRA AB    23',  23.0000,1,  18, 101,   1,1.01209, -10.0611,1.10000,0.90000,1.10000,0.90000
 41457,'MBU  A    23',  23.0000,1,  18, 101,   1,1.00617, -10.5514,1.10000,0.90000,1.10000,0.90000
 41459,'VAU2AB    23',  23.0000,1,  18, 101,   1,1.02944,  -9.3110,1.10000,0.90000,1.10000,0.90000
 41501,'VHA A     23',  23.0000,1,  18, 101,  10,1.04286,  -7.4366,1.10000,0.90000,1.10000,0.90000
 41502,'SLO  D    23',  23.0000,1,  18, 101,   1,1.02455, -10.5117,1.10000,0.90000,1.10000,0.90000
 41503,'LAM  B    23',  23.0000,1,  18, 101,   1,1.00204, -11.7418,1.10000,0.90000,1.10000,0.90000
 41506,'CAP  B    23',  23.0000,1,  18, 101,   1,1.00369, -10.9005,1.10000,0.90000,1.10000,0.90000
 41510,'LUQ  C    23',  23.0000,1,  18, 101,   1,1.00752, -10.7977,1.10000,0.90000,1.10000,0.90000
 41511,'LAV  B    23',  23.0000,1,  18, 101,   1,1.01499, -10.7897,1.10000,0.90000,1.10000,0.90000
 41516,'PCA AB    23',  23.0000,1,  18, 101,   1,1.02283,  -9.8817,1.10000,0.90000,1.10000,0.90000
 41530,'TBO  C    23',  23.0000,1,  18, 101,   1,1.02874, -13.6235,1.10000,0.90000,1.10000,0.90000
 41531,'BPA  D    23',  23.0000,1,  18, 101,   1,1.00206, -11.5535,1.10000,0.90000,1.10000,0.90000
 41537,'CAU  B    23',  23.0000,1,  18, 101,   1,1.00173, -10.0652,1.10000,0.90000,1.10000,0.90000
 41545,'REP  B    23',  23.0000,1,  18, 101,   1,1.00307, -13.2154,1.10000,0.90000,1.10000,0.90000
 41601,'VHA B     23',  23.0000,1,  18, 101,  10,1.04922,  -5.3926,1.10000,0.90000,1.10000,0.90000
 41610,'LUQ  D    23',  23.0000,1,  18, 101,   1,0.99940, -11.7753,1.10000,0.90000,1.10000,0.90000
 41702,'PSA-SAN   N1', 220.0000,1,  18, 101,  10,1.00704,  -8.4932,1.10000,0.90000,1.10000,0.90000
 41703,'PSA-SAN   N2', 220.0000,1,  18, 101,  10,1.00871,  -8.3730,1.10000,0.90000,1.10000,0.90000
 41704,'PSA-SAN   N3', 220.0000,1,  18, 101,  10,1.00914,  -8.3422,1.10000,0.90000,1.10000,0.90000
 41705,'LAM-PSA   N1', 220.0000,1,  18, 101,  10,1.00897,  -8.3482,1.10000,0.90000,1.10000,0.90000
 41706,'PBO-VAU2  N1', 220.0000,1,  18, 101,  10,1.01864,  -7.6775,1.10000,0.90000,1.10000,0.90000
 41707,'PBO-VAU2  N2', 220.0000,1,  18, 101,  10,1.01916,  -7.7239,1.10000,0.90000,1.10000,0.90000
 41708,'PBO-VAU2  N3', 220.0000,1,  18, 101,  10,1.01926,  -7.7323,1.10000,0.90000,1.10000,0.90000
 41709,'PBO-VAU2  N4', 220.0000,1,  18, 101,  10,1.01943,  -7.7516,1.10000,0.90000,1.10000,0.90000
 41710,'GUA-ITG   N1',  66.0000,1,  18, 101,  10,1.01094, -11.0782,1.10000,0.90000,1.10000,0.90000
 41711,'LAM-TBO   N1',  66.0000,1,  18, 101,  10,1.01675,  -9.8758,1.10000,0.90000,1.10000,0.90000
 41712,'PSA-CEN   N1',  66.0000,1,  18, 101,  10,1.00558, -11.1156,1.10000,0.90000,1.10000,0.90000
 41713,'SMI-BPA   N1',  66.0000,1,  18, 101,  10,1.01195,  -9.6722,1.10000,0.90000,1.10000,0.90000
 41714,'PBO-SMI   N1',  66.0000,1,  18, 101,  10,1.01128,  -9.5578,1.10000,0.90000,1.10000,0.90000
 41715,'SMI-BPA   N2',  66.0000,1,  18, 101,  10,1.01103,  -9.7671,1.10000,0.90000,1.10000,0.90000
 41716,'VAP-CAU   N1',  66.0000,1,  18, 101,  10,1.00974,  -8.4308,1.10000,0.90000,1.10000,0.90000
 41717,'GDI-REP   N1',  66.0000,1,  18, 101,  10,1.00512, -11.2686,1.10000,0.90000,1.10000,0.90000
 41718,'VAP-QUI   N1',  66.0000,1,  18, 101,  10,1.00941,  -8.4631,1.10000,0.90000,1.10000,0.90000
 41719,'SLO-VAU   N1',  66.0000,1,  18, 101,  10,1.01785, -11.8558,1.10000,0.90000,1.10000,0.90000
 41720,'BPA-BTW   N1',  66.0000,1,  18, 101,  10,1.01802, -12.0668,1.10000,0.90000,1.10000,0.90000
 41721,'PBO-SMI   N2',  66.0000,1,  18, 101,  10,1.00845,  -9.1343,1.10000,0.90000,1.10000,0.90000
 41722,'VHA-CNU   N1',  66.0000,1,  18, 101,  10,1.00475,  -9.4285,1.10000,0.90000,1.10000,0.90000
 41801,'LAM F1      ',   1.0000,1,  18, 101,  10,1.01445, -10.0900,1.10000,0.90000,1.10000,0.90000
 41803,'LAM F2      ',   1.0000,1,  18, 101,  10,1.02136,  -9.5956,1.10000,0.90000,1.10000,0.90000
 41807,'PBO F1      ',   1.0000,1,  18, 101,  10,1.00885,  -9.1837,1.10000,0.90000,1.10000,0.90000
 41809,'PBO F2      ',   1.0000,1,  18, 101,  10,1.00888,  -9.1894,1.10000,0.90000,1.10000,0.90000
 41813,'ELA F1      ',   1.0000,1,  18, 101,  10,1.02850, -11.2363,1.10000,0.90000,1.10000,0.90000
 41815,'PSA F1      ',   1.0000,1,  18, 101,  10,1.00745, -11.1582,1.10000,0.90000,1.10000,0.90000
 41817,'PSA F2      ',   1.0000,1,  18, 101,  10,1.00745, -11.1582,1.10000,0.90000,1.10000,0.90000
 41819,'PCA F1      ',   1.0000,1,  18, 101,  10,1.01044,  -9.6577,1.10000,0.90000,1.10000,0.90000
 41821,'PCA F2      ',   1.0000,1,  18, 101,  10,1.01541,  -9.5355,1.10000,0.90000,1.10000,0.90000
 41823,'SLO F1      ',   1.0000,1,  18, 101,  10,1.01879, -11.5784,1.10000,0.90000,1.10000,0.90000
 41824,'SLO C1  13.8',  13.8000,1,  18, 101,  10,1.01879, -11.5784,1.10000,0.90000,1.10000,0.90000
 41825,'SLO F2      ',   1.0000,1,  18, 101,  10,1.01882, -11.5754,1.10000,0.90000,1.10000,0.90000
 41826,'SLO C2  13.8',  13.8000,1,  18, 101,  10,1.01882, -11.5754,1.10000,0.90000,1.10000,0.90000
 41827,'SLO F4      ',   1.0000,1,  18, 101,  10,1.04108, -11.9823,1.10000,0.90000,1.10000,0.90000
 41828,'SLO C4  13.8',  13.8000,1,  18, 101,  10,1.04108, -11.9823,1.10000,0.90000,1.10000,0.90000
 41829,'SLO F5      ',   1.0000,1,  18, 101,  10,1.04108, -11.9823,1.10000,0.90000,1.10000,0.90000
 41830,'SLO C5  13.8',  13.8000,1,  18, 101,  10,1.04108, -11.9823,1.10000,0.90000,1.10000,0.90000
 41831,'SLO F6      ',   1.0000,1,  18, 101,  10,1.04108, -11.9823,1.10000,0.90000,1.10000,0.90000
 41832,'SLO C6  13.8',  13.8000,1,  18, 101,  10,1.04108, -11.9823,1.10000,0.90000,1.10000,0.90000
 41833,'GUA F1      ',   1.0000,1,  18, 101,  10,1.00908, -10.3152,1.10000,0.90000,1.10000,0.90000
 41834,'GUA C1  13.8',  13.8000,1,  18, 101,  10,1.00908, -10.3152,1.10000,0.90000,1.10000,0.90000
 41835,'GUA F3      ',   1.0000,1,  18, 101,  10,1.00908, -10.3152,1.10000,0.90000,1.10000,0.90000
 41836,'GUA C3  13.8',  13.8000,1,  18, 101,  10,1.00908, -10.3152,1.10000,0.90000,1.10000,0.90000
 41839,'LUQ F1      ',   1.0000,1,  18, 101,  10,1.00853, -11.8292,1.10000,0.90000,1.10000,0.90000
 41840,'LUQ C1  13.8',  13.8000,1,  18, 101,  10,1.00853, -11.8292,1.10000,0.90000,1.10000,0.90000
 41841,'LUQ F2      ',   1.0000,1,  18, 101,  10,1.00652, -10.9591,1.10000,0.90000,1.10000,0.90000
 41842,'LUQ C2  13.8',  13.8000,1,  18, 101,  10,1.00652, -10.9591,1.10000,0.90000,1.10000,0.90000
 41843,'LUQ F3      ',   1.0000,1,  18, 101,  10,1.00975, -12.0494,1.10000,0.90000,1.10000,0.90000
 41844,'LUQ C3  13.8',  13.8000,1,  18, 101,  10,1.00975, -12.0494,1.10000,0.90000,1.10000,0.90000
 41845,'PIR F1      ',   1.0000,1,  18, 101,  10,1.00802, -10.4993,1.10000,0.90000,1.10000,0.90000
 41846,'PIR C1  13.8',  13.8000,1,  18, 101,  10,1.00802, -10.4993,1.10000,0.90000,1.10000,0.90000
 41849,'SAN F1      ',   1.0000,1,  18, 101,  10,1.02083, -10.6711,1.10000,0.90000,1.10000,0.90000
 41850,'SAN C1  13.8',  13.8000,1,  18, 101,  10,1.02083, -10.6711,1.10000,0.90000,1.10000,0.90000
 41851,'CAP F1      ',   1.0000,1,  18, 101,  10,0.99585, -11.1635,1.10000,0.90000,1.10000,0.90000
 41852,'CAP C1  13.8',  13.8000,1,  18, 101,  10,0.99585, -11.1635,1.10000,0.90000,1.10000,0.90000
 41853,'CAP F2      ',   1.0000,1,  18, 101,  10,1.00414, -10.9852,1.10000,0.90000,1.10000,0.90000
 41854,'CAP C2  13.8',  13.8000,1,  18, 101,  10,1.00414, -10.9852,1.10000,0.90000,1.10000,0.90000
 41855,'VHA F1      ',   1.0000,1,  18, 101,  10,1.04287,  -7.4326,1.10000,0.90000,1.10000,0.90000
 41857,'VHA F2      ',   1.0000,1,  18, 101,  10,1.04285,  -7.4406,1.10000,0.90000,1.10000,0.90000
 41859,'VHA F5      ',   1.0000,1,  18, 101,  10,0.99664, -10.3394,1.10000,0.90000,1.10000,0.90000
 41860,'VHA C5  13.8',  13.8000,1,  18, 101,  10,0.99664, -10.3394,1.10000,0.90000,1.10000,0.90000
 41861,'LAV F1      ',   1.0000,1,  18, 101,  10,1.02298, -11.8831,1.10000,0.90000,1.10000,0.90000
 41862,'LAV C1  13.8',  13.8000,1,  18, 101,  10,1.02298, -11.8831,1.10000,0.90000,1.10000,0.90000
 41863,'LAV F2      ',   1.0000,1,  18, 101,  10,1.01542, -10.8729,1.10000,0.90000,1.10000,0.90000
 41864,'LAV C2  13.8',  13.8000,1,  18, 101,  10,1.01542, -10.8729,1.10000,0.90000,1.10000,0.90000
 41865,'VAP F2      ',   1.0000,1,  18, 101,  10,1.01055,  -8.5188,1.10000,0.90000,1.10000,0.90000
 41866,'VAP C2  13.8',  13.8000,1,  18, 101,  10,1.01055,  -8.5188,1.10000,0.90000,1.10000,0.90000
 41867,'LIM F1      ',   1.0000,1,  18, 101,  10,1.01901,  -9.4897,1.10000,0.90000,1.10000,0.90000
 41868,'LIM C1  6.05',   6.0000,1,  18, 101,  10,1.01901,  -9.4897,1.10000,0.90000,1.10000,0.90000
 41869,'LIM F2      ',   1.0000,1,  18, 101,  10,1.00691, -11.0960,1.10000,0.90000,1.10000,0.90000
 41870,'LIM C2  13.8',  13.8000,1,  18, 101,  10,1.00691, -11.0960,1.10000,0.90000,1.10000,0.90000
 41871,'LIM F4      ',   1.0000,1,  18, 101,  10,1.00691, -11.0960,1.10000,0.90000,1.10000,0.90000
 41872,'LIM C4  13.8',  13.8000,1,  18, 101,  10,1.00691, -11.0960,1.10000,0.90000,1.10000,0.90000
 41873,'SAN F2      ',   1.0000,1,  18, 101,  10,1.02082, -10.6685,1.10000,0.90000,1.10000,0.90000
 41874,'SAN C2  13.8',  13.8000,1,  18, 101,  10,1.02082, -10.6685,1.10000,0.90000,1.10000,0.90000
 41879,'SLO F7      ',   1.0000,1,  18, 101,  10,1.02395, -10.6043,1.10000,0.90000,1.10000,0.90000
 41880,'SLO C7  13.8',  13.8000,1,  18, 101,  10,1.02395, -10.6043,1.10000,0.90000,1.10000,0.90000
 41883,'VHA F3      ',   1.0000,1,  18, 101,  10,0.98700,  -8.1204,1.10000,0.90000,1.10000,0.90000
 41884,'VHA C3  13.8',  13.8000,1,  18, 101,  10,0.98700,  -8.1204,1.10000,0.90000,1.10000,0.90000
 41885,'LUQ F4      ',   1.0000,1,  18, 101,  10,0.99944, -11.7706,1.10000,0.90000,1.10000,0.90000
 41886,'LUQ C4  13.8',  13.8000,1,  18, 101,  10,0.99944, -11.7706,1.10000,0.90000,1.10000,0.90000
 41887,'VAU2F1      ',   1.0000,1,  18, 101,  10,1.02120,  -8.8251,1.10000,0.90000,1.10000,0.90000
 41889,'VHA F7      ',   1.0000,1,  18, 101,  10,1.04922,  -5.3926,1.10000,0.90000,1.10000,0.90000
 42001,'ACY B1   220', 220.0000,1,  18, 102,  10,1.00181,  -2.4393,1.10000,0.90000,1.10000,0.90000
 42002,'CAL B1   220', 220.0000,1,  18, 102,  10,1.00330,  -5.7165,1.10000,0.90000,1.10000,0.90000
 42003,'CDO TA   220', 220.0000,1,  18, 102,  10,1.01394,  -5.5739,1.10000,0.90000,1.10000,0.90000
 42004,'PBU TA   220', 220.0000,1,  18, 102,  10,1.00329,  -4.0467,1.10000,0.90000,1.10000,0.90000
 42005,'IRY B1   220', 220.0000,1,  18, 102,  10,1.01348,  -5.7052,1.10000,0.90000,1.10000,0.90000
 42006,'PIH B1   220', 220.0000,1,  18, 102,  10,1.00439,  -3.4276,1.10000,0.90000,1.10000,0.90000
 42007,'PFO B1   220', 220.0000,1,  18, 102,  10,1.00186,  -2.6138,1.10000,0.90000,1.10000,0.90000
 42008,'SGA B1   220', 220.0000,1,  18, 102,  10,1.01151,  -6.7942,1.10000,0.90000,1.10000,0.90000
 42009,'K30 B1   220', 220.0000,1,  18, 102,  10,1.00705,  -3.4531,1.10000,0.90000,1.10000,0.90000
 42013,'CAT B1   220', 220.0000,1,  18, 102,  10,1.01192,  -6.6319,1.10000,0.90000,1.10000,0.90000
 42024,'JEP B1   220', 220.0000,1,  18, 102,  10,1.02622,  -7.9547,1.10000,0.90000,1.10000,0.90000
 42025,'JLM B1   220', 220.0000,1,  18, 102,  10,1.01019,  -4.4032,1.10000,0.90000,1.10000,0.90000
 42201,'ACY B2    66',  66.0000,1,  18, 102,  10,1.03074,  -3.7779,1.10000,0.90000,1.10000,0.90000
 42204,'PBU B1    66',  66.0000,1,  18, 102,  10,1.07341,  -6.5677,1.10000,0.90000,1.10000,0.90000
 42205,'IRY BP    66',  66.0000,1,  18, 102,  10,1.05697,  -6.9684,1.10000,0.90000,1.10000,0.90000
 42206,'PIH B1    66',  66.0000,1,  18, 102,  10,1.02504,  -4.5230,1.10000,0.90000,1.10000,0.90000
 42207,'PFO B1    66',  66.0000,1,  18, 102,  10,1.05127,  -3.4122,1.10000,0.90000,1.10000,0.90000
 42209,'K30 B1    66',  66.0000,1,  18, 102,  10,1.00778,  -6.2351,1.10000,0.90000,1.10000,0.90000
 42212,'CUR B1    66',  66.0000,1,  18, 102,  10,0.97472, -11.4395,1.10000,0.90000,1.10000,0.90000
 42213,'CAT B1    66',  66.0000,1,  18, 102,  10,1.05391,  -7.4517,1.10000,0.90000,1.10000,0.90000
 42214,'K15 B1    66',  66.0000,1,  18, 102,  10,1.01975,  -4.7382,1.10000,0.90000,1.10000,0.90000
 42215,'APR B1    66',  66.0000,1,  18, 102,  10,1.04951,  -3.7472,1.10000,0.90000,1.10000,0.90000
 42216,'NAR B1    66',  66.0000,1,  18, 102,  10,1.06230, -11.0217,1.10000,0.90000,1.10000,0.90000
 42217,'HER TA    66',  66.0000,1,  18, 102,  10,1.02084,  -5.4783,1.10000,0.90000,1.10000,0.90000
 42218,'DES B1    66',  66.0000,1,  18, 102,  10,1.04787,  -3.6590,1.10000,0.90000,1.10000,0.90000
 42219,'MPO TA    66',  66.0000,1,  18, 102,  10,1.04249,  -7.7744,1.10000,0.90000,1.10000,0.90000
 42220,'INP  B    66',  66.0000,1,  18, 102,   1,1.05255,  -7.4279,1.10000,0.90000,1.10000,0.90000
 42221,'WMA  A    66',  66.0000,1,  18, 102,   1,1.01662,  -4.9485,1.10000,0.90000,1.10000,0.90000
 42222,'GIL  A    66',  66.0000,1,  18, 102,   1,1.01642,  -4.9611,1.10000,0.90000,1.10000,0.90000
 42226,'MCE B1    66',  66.0000,1,  18, 102,  10,1.04957,  -3.7578,1.10000,0.90000,1.10000,0.90000
 42301,'ACY B2    66',  66.0000,1,  18, 102,  10,0.97617,  -2.1493,1.10000,0.90000,1.10000,0.90000
 42315,'APR B2    66',  66.0000,1,  18, 102,  10,1.03075,  -4.0777,1.10000,0.90000,1.10000,0.90000
 42401,'ACYABC1   23',  23.0000,1,  18, 102,   1,1.01306,  -4.8606,1.10000,0.90000,1.10000,0.90000
 42402,'CAL  A    23',  23.0000,1,  18, 102,   1,1.01736,  -6.8097,1.10000,0.90000,1.10000,0.90000
 42403,'CDO  A    23',  23.0000,1,  18, 102,   1,1.01568,  -7.3429,1.10000,0.90000,1.10000,0.90000
 42404,'PBU  A    23',  23.0000,1,  18, 102,   1,1.02689,  -7.7326,1.10000,0.90000,1.10000,0.90000
 42405,'IRY  A    23',  23.0000,1,  18, 102,   1,1.01369,  -6.7965,1.10000,0.90000,1.10000,0.90000
 42406,'PIH AB    23',  23.0000,1,  18, 102,   1,1.00664,  -4.1042,1.10000,0.90000,1.10000,0.90000
 42407,'PFO  A    23',  23.0000,1,  18, 102,   1,1.00858,  -5.4704,1.10000,0.90000,1.10000,0.90000
 42408,'SGA  A    23',  23.0000,1,  18, 102,   1,1.00114,  -7.4524,1.10000,0.90000,1.10000,0.90000
 42409,'K30 AB    23',  23.0000,1,  18, 102,   1,1.00462,  -8.7460,1.10000,0.90000,1.10000,0.90000
 42412,'CUR AB    23',  23.0000,1,  18, 102,   1,0.91511, -13.9757,1.10000,0.90000,1.10000,0.90000
 42413,'CAT  A    23',  23.0000,1,  18, 102,   1,1.01457,  -8.3496,1.10000,0.90000,1.10000,0.90000
 42414,'K15  A    23',  23.0000,1,  18, 102,   1,1.01689,  -6.2329,1.10000,0.90000,1.10000,0.90000
 42415,'APR AB    23',  23.0000,1,  18, 102,   1,1.00102,  -5.6065,1.10000,0.90000,1.10000,0.90000
 42416,'NAR AB    23',  23.0000,1,  18, 102,   1,1.02823, -12.6048,1.10000,0.90000,1.10000,0.90000
 42417,'HER  A    23',  23.0000,1,  18, 102,   1,1.00361,  -6.9111,1.10000,0.90000,1.10000,0.90000
 42418,'DES  A    23',  23.0000,1,  18, 102,   1,0.99095,  -4.6677,1.10000,0.90000,1.10000,0.90000
 42419,'MPO  A    23',  23.0000,1,  18, 102,   1,0.96893,  -9.1500,1.10000,0.90000,1.10000,0.90000
 42424,'JEP AB    23',  23.0000,1,  18, 102,   1,1.01628,  -8.4579,1.10000,0.90000,1.10000,0.90000
 42425,'JLM  A    23',  23.0000,1,  18, 102,   1,1.01296,  -4.9973,1.10000,0.90000,1.10000,0.90000
 42426,'MCE A     23',  23.0000,1,  18, 102,   1,1.00184,  -3.8646,1.10000,0.90000,1.10000,0.90000
 42501,'ACYABC2   23',  23.0000,1,  18, 102,   1,0.98736,  -5.3314,1.10000,0.90000,1.10000,0.90000
 42503,'CDO  B    23',  23.0000,1,  18, 102,   1,1.01568,  -7.3429,1.10000,0.90000,1.10000,0.90000
 42512,'CUR  C    23',  23.0000,1,  18, 102,   1,0.93797, -12.6526,1.10000,0.90000,1.10000,0.90000
 42513,'CAT  C    23',  23.0000,1,  18, 102,  10,1.02521,  -7.4517,1.10000,0.90000,1.10000,0.90000
 42515,'APR  C    23',  23.0000,1,  18, 102,   1,1.01482,  -4.8351,1.10000,0.90000,1.10000,0.90000
 42516,'NAR  C    23',  23.0000,1,  18, 102,   1,1.02829, -12.0092,1.10000,0.90000,1.10000,0.90000
 42601,'ACYABC3   23',  23.0000,1,  18, 102,   1,1.00768,  -5.0478,1.10000,0.90000,1.10000,0.90000
 42615,'APR  B    23',  23.0000,1,  18, 102,   1,1.01939,  -5.2047,1.10000,0.90000,1.10000,0.90000
 42701,'ACY G1  13.8',  13.8000,2,  18, 102,   6,0.92000,   3.0016,1.10000,0.90000,1.10000,0.90000
 42702,'ACY G2  13.8',  13.8000,2,  18, 102,   6,0.92000,   3.0131,1.10000,0.90000,1.10000,0.90000
 42703,'ACY G3  13.8',  13.8000,2,  18, 102,   6,0.92000,   5.0466,1.10000,0.90000,1.10000,0.90000
 42704,'ACY G4  13.8',  13.8000,4,  18, 102,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 42706,'MD-PIH    N1', 220.0000,1,  18, 102,  10,1.00447,  -3.4102,1.10000,0.90000,1.10000,0.90000
 42710,'MD-ACY    N1',  66.0000,1,  18, 102,  10,0.97617,  -2.1492,1.10000,0.90000,1.10000,0.90000
 42711,'IRY-CAT   N1',  66.0000,1,  18, 102,  10,1.05279,  -7.4181,1.10000,0.90000,1.10000,0.90000
 42712,'ACY-APR   N1',  66.0000,1,  18, 102,  10,1.03057,  -4.0435,1.10000,0.90000,1.10000,0.90000
 42801,'ACY F1      ',   1.0000,1,  18, 102,  10,1.01309,  -4.8705,1.10000,0.90000,1.10000,0.90000
 42802,'ACY C1  13.8',  13.8000,1,  18, 102,  10,1.01309,  -4.8705,1.10000,0.90000,1.10000,0.90000
 42803,'ACY F6      ',   1.0000,1,  18, 102,  10,1.03052,  -3.8655,1.10000,0.90000,1.10000,0.90000
 42804,'ACY C06 13.8',  13.8000,1,  18, 102,  10,1.03052,  -3.8655,1.10000,0.90000,1.10000,0.90000
 42805,'ACY F12     ',   1.0000,1,  18, 102,  10,1.03052,  -3.8672,1.10000,0.90000,1.10000,0.90000
 42806,'ACY C12 13.8',  13.8000,1,  18, 102,  10,1.03052,  -3.8672,1.10000,0.90000,1.10000,0.90000
 42807,'IRY F2      ',   1.0000,1,  18, 102,  10,1.05632,  -7.1342,1.10000,0.90000,1.10000,0.90000
 42808,'IRY C2  13.8',  13.8000,1,  18, 102,  10,1.05632,  -7.1342,1.10000,0.90000,1.10000,0.90000
 42809,'IRY F3      ',   1.0000,1,  18, 102,  10,1.05664,  -7.0561,1.10000,0.90000,1.10000,0.90000
 42810,'IRY C3  13.8',  13.8000,1,  18, 102,  10,1.05664,  -7.0561,1.10000,0.90000,1.10000,0.90000
 42811,'PFO F1      ',   1.0000,1,  18, 102,  10,1.05137,  -3.4626,1.10000,0.90000,1.10000,0.90000
 42812,'PFO C1  13.8',  13.8000,1,  18, 102,  10,1.05137,  -3.4626,1.10000,0.90000,1.10000,0.90000
 42813,'PFO F3      ',   1.0000,1,  18, 102,  10,1.00882,  -5.7745,1.10000,0.90000,1.10000,0.90000
 42814,'PFO C3  13.8',  13.8000,1,  18, 102,  10,1.00882,  -5.7745,1.10000,0.90000,1.10000,0.90000
 42815,'PFO F4      ',   1.0000,1,  18, 102,  10,1.00882,  -5.7745,1.10000,0.90000,1.10000,0.90000
 42816,'PFO C4  13.8',  13.8000,1,  18, 102,  10,1.00882,  -5.7745,1.10000,0.90000,1.10000,0.90000
 42817,'K30 F3      ',   1.0000,1,  18, 102,  10,1.00841,  -6.3670,1.10000,0.90000,1.10000,0.90000
 42818,'K30 C3  13.8',  13.8000,1,  18, 102,  10,1.00841,  -6.3670,1.10000,0.90000,1.10000,0.90000
 42819,'CDO F1      ',   1.0000,1,  18, 102,  10,1.01542,  -7.2860,1.10000,0.90000,1.10000,0.90000
 42820,'CDO C1  13.8',  13.8000,1,  18, 102,  10,1.01542,  -7.2860,1.10000,0.90000,1.10000,0.90000
 42821,'CAL F1      ',   1.0000,1,  18, 102,  10,1.01724,  -6.8407,1.10000,0.90000,1.10000,0.90000
 42822,'CAL C1  4.03',   4.0000,1,  18, 102,  10,1.01724,  -6.8407,1.10000,0.90000,1.10000,0.90000
 42823,'CAL F2      ',   1.0000,1,  18, 102,  10,0.98509,  -8.4779,1.10000,0.90000,1.10000,0.90000
 42824,'CAL C2  13.8',  13.8000,1,  18, 102,  10,0.98509,  -8.4779,1.10000,0.90000,1.10000,0.90000
 42825,'PBU F1      ',   1.0000,1,  18, 102,  10,1.07394,  -6.6818,1.10000,0.90000,1.10000,0.90000
 42826,'PBU C1  13.8',  13.8000,1,  18, 102,  10,1.07394,  -6.6818,1.10000,0.90000,1.10000,0.90000
 42827,'PIH F2      ',   1.0000,1,  18, 102,  10,1.00640,  -4.1417,1.10000,0.90000,1.10000,0.90000
 42828,'PIH C2  13.8',  13.8000,1,  18, 102,  10,1.00640,  -4.1417,1.10000,0.90000,1.10000,0.90000
 42829,'PIH F1      ',   1.0000,1,  18, 102,  10,1.02514,  -4.5447,1.10000,0.90000,1.10000,0.90000
 42830,'PIH C1  13.8',  13.8000,1,  18, 102,  10,1.02514,  -4.5447,1.10000,0.90000,1.10000,0.90000
 42831,'SGA F1      ',   1.0000,1,  18, 102,  10,1.00130,  -7.4257,1.10000,0.90000,1.10000,0.90000
 42832,'SGA C1  13.8',  13.8000,1,  18, 102,  10,1.00130,  -7.4257,1.10000,0.90000,1.10000,0.90000
 42833,'CAT F2      ',   1.0000,1,  18, 102,  10,1.01584,  -8.3104,1.10000,0.90000,1.10000,0.90000
 42834,'CAT C2  13.8',  13.8000,1,  18, 102,  10,1.01584,  -8.3104,1.10000,0.90000,1.10000,0.90000
 42835,'IRY F1      ',   1.0000,1,  18, 102,  10,1.01336,  -6.8777,1.10000,0.90000,1.10000,0.90000
 42836,'IRY C1  13.8',  13.8000,1,  18, 102,  10,1.01336,  -6.8777,1.10000,0.90000,1.10000,0.90000
 42837,'JEP F1      ',   1.0000,1,  18, 102,  10,1.01607,  -8.5037,1.10000,0.90000,1.10000,0.90000
 42838,'JEP C1  13.8',  13.8000,1,  18, 102,  10,1.01607,  -8.5037,1.10000,0.90000,1.10000,0.90000
 42839,'JLM F1      ',   1.0000,1,  18, 102,  10,1.01314,  -5.0259,1.10000,0.90000,1.10000,0.90000
 42840,'JLM C1  13.8',  13.8000,1,  18, 102,  10,1.01314,  -5.0259,1.10000,0.90000,1.10000,0.90000
 42841,'PFO F2      ',   1.0000,1,  18, 102,  10,1.05137,  -3.4519,1.10000,0.90000,1.10000,0.90000
 42842,'PFO C2  13.8',  13.8000,1,  18, 102,  10,1.05137,  -3.4519,1.10000,0.90000,1.10000,0.90000
 42903,'CDO F2    23',  23.0000,1,  18, 102,  10,1.01568,  -7.3429,1.10000,0.90000,1.10000,0.90000
 43000,'AYO B1   500', 500.0000,1,  18, 103,  10,1.01769,   1.0305,1.10000,0.90000,1.10000,0.90000
 43001,'AYO B1   220', 220.0000,1,  18, 103,  10,1.01140,  -0.8445,1.10000,0.90000,1.10000,0.90000
 43002,'VIN B1   220', 220.0000,1,  18, 103,  10,1.02111,  -1.8791,1.10000,0.90000,1.10000,0.90000
 43003,'TRI B1   220', 220.0000,1,  18, 103,  10,1.03578,  -4.5975,1.10000,0.90000,1.10000,0.90000
 43004,'NAT TA   220', 220.0000,1,  18, 103,  10,1.00574,  -6.4733,1.10000,0.90000,1.10000,0.90000
 43005,'CBO TA   220', 220.0000,1,  18, 103,  10,1.01818,  -2.1316,1.10000,0.90000,1.10000,0.90000
 43006,'SJB TA   220', 220.0000,1,  18, 103,  10,1.01315,  -3.6581,1.10000,0.90000,1.10000,0.90000
 43007,'CAM B1   220', 220.0000,1,  18, 103,  10,1.03156,  -4.0130,1.10000,0.90000,1.10000,0.90000
 43008,'SPA B1   220', 220.0000,1,  18, 103,  10,1.01370,  -2.4239,1.10000,0.90000,1.10000,0.90000
 43103,'TRI B2   220', 220.0000,1,  18, 103,  10,1.00600,  -6.9007,1.10000,0.90000,1.10000,0.90000
 43201,'AYO B1    66',  66.0000,1,  18, 103,  10,1.01133,  -1.8354,1.10000,0.90000,1.10000,0.90000
 43202,'VIN B1    66',  66.0000,1,  18, 103,  10,1.01215,  -3.8666,1.10000,0.90000,1.10000,0.90000
 43203,'TRI B1    66',  66.0000,1,  18, 103,  10,1.05599,  -6.8934,1.10000,0.90000,1.10000,0.90000
 43205,'CBO B1    66',  66.0000,1,  18, 103,  10,1.00791,  -4.8427,1.10000,0.90000,1.10000,0.90000
 43212,'PIL B1    66',  66.0000,1,  18, 103,  10,1.01127,  -8.4627,1.10000,0.90000,1.10000,0.90000
 43213,'SPP B1    66',  66.0000,1,  18, 103,  10,0.99564,  -6.3465,1.10000,0.90000,1.10000,0.90000
 43214,'ENC B1    66',  66.0000,1,  18, 103,  10,1.05832,  -9.7302,1.10000,0.90000,1.10000,0.90000
 43215,'PPO B1    66',  66.0000,1,  18, 103,  10,1.06661,  -8.2807,1.10000,0.90000,1.10000,0.90000
 43216,'ILA B1    66',  66.0000,1,  18, 103,  10,1.01146,  -1.8392,1.10000,0.90000,1.10000,0.90000
 43217,'FRA B1    66',  66.0000,1,  18, 103,  10,1.00376,  -5.0451,1.10000,0.90000,1.10000,0.90000
 43401,'AYO  A    23',  23.0000,1,  18, 103,   1,1.00592,  -2.8158,1.10000,0.90000,1.10000,0.90000
 43402,'VIN  A    23',  23.0000,1,  18, 103,   1,0.99698,  -4.3049,1.10000,0.90000,1.10000,0.90000
 43403,'TRI  A    23',  23.0000,1,  18, 103,   1,1.03758,  -8.3881,1.10000,0.90000,1.10000,0.90000
 43404,'NAT  A    23',  23.0000,1,  18, 103,   1,1.02419,  -8.1191,1.10000,0.90000,1.10000,0.90000
 43405,'CBO  A    23',  23.0000,1,  18, 103,   1,1.01506,  -6.4838,1.10000,0.90000,1.10000,0.90000
 43406,'SJB  A    23',  23.0000,1,  18, 103,   1,1.00638,  -5.9296,1.10000,0.90000,1.10000,0.90000
 43407,'CAM AB    23',  23.0000,1,  18, 103,   1,1.01567,  -5.4736,1.10000,0.90000,1.10000,0.90000
 43408,'SPA  A    23',  23.0000,1,  18, 103,   1,1.01064,  -5.0237,1.10000,0.90000,1.10000,0.90000
 43412,'PIL  A    23',  23.0000,1,  18, 103,   1,0.99626, -10.0549,1.10000,0.90000,1.10000,0.90000
 43413,'SPP  A    23',  23.0000,1,  18, 103,   1,1.02089,  -7.9120,1.10000,0.90000,1.10000,0.90000
 43414,'ENC AB    23',  23.0000,1,  18, 103,   1,1.07094, -11.0351,1.10000,0.90000,1.10000,0.90000
 43415,'PPO  A    23',  23.0000,1,  18, 103,   1,1.08830,  -9.3318,1.10000,0.90000,1.10000,0.90000
 43417,'FRA  A    23',  23.0000,1,  18, 103,   1,1.00079,  -5.4087,1.10000,0.90000,1.10000,0.90000
 43701,'CBO-CAM   N1', 220.0000,1,  18, 103,  10,1.02683,  -3.3476,1.10000,0.90000,1.10000,0.90000
 43702,'TRI-CAM   N1', 220.0000,1,  18, 103,  10,1.03537,  -4.5216,1.10000,0.90000,1.10000,0.90000
 43710,'TRI-CBO   N1',  66.0000,1,  18, 103,  10,1.05721,  -8.6271,1.10000,0.90000,1.10000,0.90000
 43711,'TRI-ENC   N1',  66.0000,1,  18, 103,  10,1.05839,  -8.9843,1.10000,0.90000,1.10000,0.90000
 43800,'VIN C1  13.8',  13.8000,1,  18, 103,  10,1.01156,  -3.6766,1.10000,0.90000,1.10000,0.90000
 43801,'VIN F1      ',   1.0000,1,  18, 103,  10,1.01156,  -3.6766,1.10000,0.90000,1.10000,0.90000
 43802,'CBO C01 13.8',  13.8000,1,  18, 103,  10,1.00852,  -5.0375,1.10000,0.90000,1.10000,0.90000
 43803,'CBO F1      ',   1.0000,1,  18, 103,  10,1.00852,  -5.0375,1.10000,0.90000,1.10000,0.90000
 43804,'SJB C1  13.8',  13.8000,1,  18, 103,  10,1.00638,  -5.9204,1.10000,0.90000,1.10000,0.90000
 43805,'SJB F1      ',   1.0000,1,  18, 103,  10,1.00638,  -5.9204,1.10000,0.90000,1.10000,0.90000
 43806,'SPA C1  7.11',   7.1000,1,  18, 103,  10,1.01257,  -5.1457,1.10000,0.90000,1.10000,0.90000
 43807,'SPA F1      ',   1.0000,1,  18, 103,  10,1.01257,  -5.1457,1.10000,0.90000,1.10000,0.90000
 43808,'SPA C2  7.11',   7.1000,1,  18, 103,  10,1.01257,  -5.1457,1.10000,0.90000,1.10000,0.90000
 43809,'SPA F2      ',   1.0000,1,  18, 103,  10,1.01257,  -5.1457,1.10000,0.90000,1.10000,0.90000
 43810,'NAT C1  13.8',  13.8000,1,  18, 103,  10,1.02428,  -8.2379,1.10000,0.90000,1.10000,0.90000
 43811,'NAT F1      ',   1.0000,1,  18, 103,  10,1.02428,  -8.2379,1.10000,0.90000,1.10000,0.90000
 43812,'TRI C1  13.8',  13.8000,1,  18, 103,  10,1.05838,  -7.0384,1.10000,0.90000,1.10000,0.90000
 43813,'TRI F1      ',   1.0000,1,  18, 103,  10,1.05838,  -7.0384,1.10000,0.90000,1.10000,0.90000
 43814,'TRI C2  13.8',  13.8000,1,  18, 103,  10,1.05838,  -7.0384,1.10000,0.90000,1.10000,0.90000
 43815,'TRI F3      ',   1.0000,1,  18, 103,  10,1.05838,  -7.0384,1.10000,0.90000,1.10000,0.90000
 43816,'TRI C3  13.8',  13.8000,1,  18, 103,  10,1.03759,  -8.3846,1.10000,0.90000,1.10000,0.90000
 43817,'TRI F2      ',   1.0000,1,  18, 103,  10,1.03759,  -8.3846,1.10000,0.90000,1.10000,0.90000
 43822,'AYO C1  13.8',  13.8000,1,  18, 103,  10,1.03348,  -0.9343,1.10000,0.90000,1.10000,0.90000
 43823,'AYO F1      ',   1.0000,1,  18, 103,  10,1.03348,  -0.9343,1.10000,0.90000,1.10000,0.90000
 43824,'AYO C2  13.8',  13.8000,1,  18, 103,  10,1.03342,  -0.9337,1.10000,0.90000,1.10000,0.90000
 43825,'AYO F2      ',   1.0000,1,  18, 103,  10,1.03342,  -0.9337,1.10000,0.90000,1.10000,0.90000
 43826,'AYO F3      ',   1.0000,1,  18, 103,  10,1.01134,  -1.8347,1.10000,0.90000,1.10000,0.90000
 43828,'CAM C4  13.8',  13.8000,1,  18, 103,  10,1.01619,  -5.5758,1.10000,0.90000,1.10000,0.90000
 43829,'CAM F4      ',   1.0000,1,  18, 103,  10,1.01619,  -5.5758,1.10000,0.90000,1.10000,0.90000
 44000,'SES B1   220', 220.0000,1,  18, 104,  10,1.01418, -10.1422,1.10000,0.90000,1.10000,0.90000
 44001,'COV B1   220', 220.0000,1,  18, 104,  10,1.01436,  -7.2804,1.10000,0.90000,1.10000,0.90000
 44002,'SRO TA   220', 220.0000,1,  18, 104,  10,1.00746, -13.1084,1.10000,0.90000,1.10000,0.90000
 44003,'CZU TA   220', 220.0000,1,  18, 104,  10,1.01355,  -6.5437,1.10000,0.90000,1.10000,0.90000
 44004,'PPE B1   220', 220.0000,1,  18, 104,  10,1.01582,  -8.2521,1.10000,0.90000,1.10000,0.90000
 44005,'CYO B1   220', 220.0000,1,  18, 104,  10,1.01620,  -8.0767,1.10000,0.90000,1.10000,0.90000
 44006,'IRO B1   220', 220.0000,1,  18, 104,  10,1.01356, -10.3501,1.10000,0.90000,1.10000,0.90000
 44007,'ABA B1   220', 220.0000,1,  18, 104,  10,1.01728,  -8.5266,1.10000,0.90000,1.10000,0.90000
 44011,'VAQ B1   220', 220.0000,1,  18, 104,  10,1.01707,  -7.1149,1.10000,0.90000,1.10000,0.90000
 44012,'BSP B1   220', 220.0000,1,  18, 104,  10,1.01162, -11.4275,1.10000,0.90000,1.10000,0.90000
 44201,'COV B1    66',  66.0000,1,  18, 104,  10,1.00764,  -7.2804,1.10000,0.90000,1.10000,0.90000
 44202,'SRO B1    66',  66.0000,1,  18, 104,  10,1.03112, -14.4222,1.10000,0.90000,1.10000,0.90000
 44204,'PPE B1    66',  66.0000,1,  18, 104,  10,1.03312, -11.1035,1.10000,0.90000,1.10000,0.90000
 44208,'VIL BP    66',  66.0000,1,  18, 104,   1,1.03240, -11.1440,1.10000,0.90000,1.10000,0.90000
 44209,'CZA B1    66',  66.0000,1,  18, 104,  10,1.03068, -13.3457,1.10000,0.90000,1.10000,0.90000
 44210,'SPN B1    66',  66.0000,1,  18, 104,  10,1.01807, -16.4000,1.10000,0.90000,1.10000,0.90000
 44213,'LCO B1    66',  66.0000,1,  18, 104,  10,1.05323, -12.1911,1.10000,0.90000,1.10000,0.90000
 44400,'SES  A    23',  23.0000,1,  18, 104,   1,1.00790, -11.2914,1.10000,0.90000,1.10000,0.90000
 44401,'COV  A    23',  23.0000,1,  18, 104,   1,1.01300, -10.3024,1.10000,0.90000,1.10000,0.90000
 44402,'SRO  B    23',  23.0000,1,  18, 104,   1,1.03894, -15.8206,1.10000,0.90000,1.10000,0.90000
 44403,'CZU  A    23',  23.0000,1,  18, 104,   1,0.99123,  -8.5790,1.10000,0.90000,1.10000,0.90000
 44404,'PPE AB    23',  23.0000,1,  18, 104,   1,1.02029, -11.2337,1.10000,0.90000,1.10000,0.90000
 44405,'CYO  A    23',  23.0000,1,  18, 104,   1,1.01918,  -9.2976,1.10000,0.90000,1.10000,0.90000
 44406,'IRO  A    23',  23.0000,1,  18, 104,   1,1.01261, -11.3298,1.10000,0.90000,1.10000,0.90000
 44407,'ABA  A    23',  23.0000,1,  18, 104,   1,1.00596,  -9.3645,1.10000,0.90000,1.10000,0.90000
 44408,'VIL  A    23',  23.0000,1,  18, 104,   1,1.01863, -11.6754,1.10000,0.90000,1.10000,0.90000
 44409,'CZA  A    23',  23.0000,1,  18, 104,   1,1.01332, -15.0599,1.10000,0.90000,1.10000,0.90000
 44410,'SPN  A    23',  23.0000,1,  18, 104,   1,1.03862, -17.8890,1.10000,0.90000,1.10000,0.90000
 44411,'VAQ AB    23',  23.0000,1,  18, 104,   1,1.00809,  -7.5452,1.10000,0.90000,1.10000,0.90000
 44412,'BSP  A    23',  23.0000,1,  18, 104,   1,1.02443, -12.5861,1.10000,0.90000,1.10000,0.90000
 44413,'LCO  A    23',  23.0000,1,  18, 104,   1,1.00552, -12.6556,1.10000,0.90000,1.10000,0.90000
 44501,'COV  B    23',  23.0000,1,  18, 104,   1,1.01363,  -8.2693,1.10000,0.90000,1.10000,0.90000
 44502,'SRO  A    23',  23.0000,1,  18, 104,  10,1.03174, -14.4336,1.10000,0.90000,1.10000,0.90000
 44508,'VIL  B    23',  23.0000,1,  18, 104,  10,1.00372, -11.1440,1.10000,0.90000,1.10000,0.90000
 44801,'SRO F1      ',   1.0000,1,  18, 104,  10,1.03174, -14.4336,1.10000,0.90000,1.10000,0.90000
 44802,'SRO C2  13.8',  13.8000,1,  18, 104,  10,1.03942, -15.9014,1.10000,0.90000,1.10000,0.90000
 44803,'SRO F2      ',   1.0000,1,  18, 104,  10,1.03942, -15.9014,1.10000,0.90000,1.10000,0.90000
 44804,'PPE C1  13.8',  13.8000,1,  18, 104,  10,1.03472, -11.2798,1.10000,0.90000,1.10000,0.90000
 44805,'PPE F1      ',   1.0000,1,  18, 104,  10,1.03472, -11.2798,1.10000,0.90000,1.10000,0.90000
 44806,'PPE C2  13.8',  13.8000,1,  18, 104,  10,1.02087, -11.2430,1.10000,0.90000,1.10000,0.90000
 44807,'PPE F2      ',   1.0000,1,  18, 104,  10,1.02087, -11.2430,1.10000,0.90000,1.10000,0.90000
 44808,'COV C1  13.8',  13.8000,1,  18, 104,  10,1.00764,  -7.2804,1.10000,0.90000,1.10000,0.90000
 44809,'COV F1      ',   1.0000,1,  18, 104,  10,1.00764,  -7.2804,1.10000,0.90000,1.10000,0.90000
 44810,'COV C2  13.8',  13.8000,1,  18, 104,  10,1.01292, -10.2905,1.10000,0.90000,1.10000,0.90000
 44811,'COV F2      ',   1.0000,1,  18, 104,  10,1.01292, -10.2905,1.10000,0.90000,1.10000,0.90000
 44812,'CZU C1  13.8',  13.8000,1,  18, 104,  10,0.99123,  -8.5755,1.10000,0.90000,1.10000,0.90000
 44813,'CZU F1      ',   1.0000,1,  18, 104,  10,0.99123,  -8.5755,1.10000,0.90000,1.10000,0.90000
 44814,'SES C1  13.8',  13.8000,1,  18, 104,  10,1.00785, -11.2074,1.10000,0.90000,1.10000,0.90000
 44815,'SES F1      ',   1.0000,1,  18, 104,  10,1.00785, -11.2074,1.10000,0.90000,1.10000,0.90000
 44816,'IRO C1  13.8',  13.8000,1,  18, 104,  10,1.01259, -11.3329,1.10000,0.90000,1.10000,0.90000
 44817,'IRO F1      ',   1.0000,1,  18, 104,  10,1.01259, -11.3329,1.10000,0.90000,1.10000,0.90000
 44818,'ABA C1  13.8',  13.8000,1,  18, 104,  10,1.00598,  -9.3626,1.10000,0.90000,1.10000,0.90000
 44819,'ABA F1      ',   1.0000,1,  18, 104,  10,1.00598,  -9.3626,1.10000,0.90000,1.10000,0.90000
 44820,'CYO C1  13.8',  13.8000,1,  18, 104,  10,1.01990,  -9.2828,1.10000,0.90000,1.10000,0.90000
 44821,'CYO F1      ',   1.0000,1,  18, 104,  10,1.01990,  -9.2828,1.10000,0.90000,1.10000,0.90000
 44822,'SES C2  13.8',  13.8000,1,  18, 104,  10,1.00849, -11.3328,1.10000,0.90000,1.10000,0.90000
 44823,'SES F2      ',   1.0000,1,  18, 104,  10,1.00849, -11.3328,1.10000,0.90000,1.10000,0.90000
 44826,'VAQ C1  13.8',  13.8000,1,  18, 104,  10,1.00797,  -7.5690,1.10000,0.90000,1.10000,0.90000
 44827,'VAQ F1      ',   1.0000,1,  18, 104,  10,1.00797,  -7.5690,1.10000,0.90000,1.10000,0.90000
 44828,'BSP C1  13.8',  13.8000,1,  18, 104,  10,1.02449, -12.5817,1.10000,0.90000,1.10000,0.90000
 44829,'BSP F1      ',   1.0000,1,  18, 104,  10,1.02449, -12.5817,1.10000,0.90000,1.10000,0.90000
 44830,'CZU C2  13.8',  13.8000,1,  18, 104,  10,0.99124,  -8.5592,1.10000,0.90000,1.10000,0.90000
 44831,'CZU F2      ',   1.0000,1,  18, 104,  10,0.99124,  -8.5592,1.10000,0.90000,1.10000,0.90000
 44832,'COV C3  13.8',  13.8000,1,  18, 104,  10,1.01314,  -8.3549,1.10000,0.90000,1.10000,0.90000
 44833,'COV F3      ',   1.0000,1,  18, 104,  10,1.01314,  -8.3549,1.10000,0.90000,1.10000,0.90000
 45000,'HOR B1   220', 220.0000,1,  18, 105,  10,1.00000, -14.4472,1.10000,0.90000,1.10000,0.90000
 45001,'VM1 B1   220', 220.0000,1,  18, 105,  10,1.03840, -17.3861,1.10000,0.90000,1.10000,0.90000
 45002,'VM2 B1   220', 220.0000,1,  18, 105,  10,1.03839, -17.3849,1.10000,0.90000,1.10000,0.90000
 45003,'CCO B1   220', 220.0000,1,  18, 105,  10,1.02197, -13.1132,1.10000,0.90000,1.10000,0.90000
 45008,'CBA  A   220', 220.0000,1,  18, 105,  10,1.03141, -11.1668,1.10000,0.90000,1.10000,0.90000
 45009,'CO2 B1   220', 220.0000,1,  18, 105,  10,1.00467, -14.8217,1.10000,0.90000,1.10000,0.90000
 45200,'HOR B1    66',  66.0000,1,  18, 105,  10,1.07716, -15.0525,1.10000,0.90000,1.10000,0.90000
 45202,'VM2 B1    66',  66.0000,1,  18, 105,  10,1.04897, -19.0011,1.10000,0.90000,1.10000,0.90000
 45203,'CCO B1    66',  66.0000,1,  18, 105,  10,1.03046, -14.1128,1.10000,0.90000,1.10000,0.90000
 45204,'CON B1    66',  66.0000,1,  18, 105,  10,1.06229, -16.2051,1.10000,0.90000,1.10000,0.90000
 45205,'PJC B1    66',  66.0000,1,  18, 105,  10,1.02570, -14.2505,1.10000,0.90000,1.10000,0.90000
 45206,'YBY TA    66',  66.0000,1,  18, 105,  10,1.03925, -16.3385,1.10000,0.90000,1.10000,0.90000
 45207,'CBV TA    66',  66.0000,1,  18, 105,  10,1.03440, -15.6270,1.10000,0.90000,1.10000,0.90000
 45209,'CO2 B1    66',  66.0000,1,  18, 105,  10,1.05946, -15.7937,1.10000,0.90000,1.10000,0.90000
 45400,'HOR  A    23',  23.0000,1,  18, 105,   1,1.06575, -16.4214,1.10000,0.90000,1.10000,0.90000
 45402,'VM2  A    23',  23.0000,1,  18, 105,   1,1.07300, -20.4814,1.10000,0.90000,1.10000,0.90000
 45403,'CCO  A    23',  23.0000,1,  18, 105,   1,1.04336, -14.3706,1.10000,0.90000,1.10000,0.90000
 45404,'CON  A    23',  23.0000,1,  18, 105,   1,1.06794, -18.4463,1.10000,0.90000,1.10000,0.90000
 45405,'PJC  A    23',  23.0000,1,  18, 105,   1,0.99790, -15.0797,1.10000,0.90000,1.10000,0.90000
 45406,'YBY  A    23',  23.0000,1,  18, 105,   1,1.06612, -17.3438,1.10000,0.90000,1.10000,0.90000
 45407,'CBV  A    23',  23.0000,1,  18, 105,   1,1.04797, -16.2259,1.10000,0.90000,1.10000,0.90000
 45408,'CBA  A    23',  23.0000,1,  18, 105,   1,1.05184, -11.2770,1.10000,0.90000,1.10000,0.90000
 45409,'CO2  A    23',  23.0000,1,  18, 105,  10,1.05385, -14.8217,1.10000,0.90000,1.10000,0.90000
 45801,'VM1 B1   6.3',   6.3000,1,  18, 105,   1,1.07324, -17.4398,1.10000,0.90000,1.10000,0.90000
 45803,'CCO F1      ',   1.0000,1,  18, 105,  10,1.03044, -14.1384,1.10000,0.90000,1.10000,0.90000
 45804,'CCO C1  13.8',  13.8000,1,  18, 105,  10,1.03044, -14.1384,1.10000,0.90000,1.10000,0.90000
 45805,'HOR F1      ',   1.0000,1,  18, 105,  10,1.07760, -15.0867,1.10000,0.90000,1.10000,0.90000
 45806,'HOR C1  13.8',  13.8000,1,  18, 105,  10,1.07760, -15.0867,1.10000,0.90000,1.10000,0.90000
 45807,'VM2 F1      ',   1.0000,1,  18, 105,  10,0.99617, -19.0011,1.10000,0.90000,1.10000,0.90000
 45809,'YBY F1      ',   1.0000,1,  18, 105,  10,1.02378, -17.3678,1.10000,0.90000,1.10000,0.90000
 45810,'YBY C1   6.0',   6.0000,1,  18, 105,  10,1.02378, -17.3678,1.10000,0.90000,1.10000,0.90000
 45811,'CBA F1      ',   1.0000,1,  18, 105,  10,1.05181, -11.2852,1.10000,0.90000,1.10000,0.90000
 45812,'CBA C1  13.8',  13.8000,1,  18, 105,  10,1.05181, -11.2852,1.10000,0.90000,1.10000,0.90000
 45813,'CCO F2      ',   1.0000,1,  18, 105,  10,1.04281, -14.4238,1.10000,0.90000,1.10000,0.90000
 45814,'CCO C2  13.8',  13.8000,1,  18, 105,  10,1.04281, -14.4238,1.10000,0.90000,1.10000,0.90000
 45815,'CO2 F1      ',   1.0000,1,  18, 105,  10,1.06069, -15.8311,1.10000,0.90000,1.10000,0.90000
 45816,'CO2 C1  13.8',  13.8000,1,  18, 105,  10,1.06069, -15.8311,1.10000,0.90000,1.10000,0.90000
 45817,'CO2 F2      ',   1.0000,1,  18, 105,  10,1.05385, -14.8217,1.10000,0.90000,1.10000,0.90000
 45818,'CO2 C2  13.8',  13.8000,1,  18, 105,  10,1.05385, -14.8217,1.10000,0.90000,1.10000,0.90000
 46000,'LPA B1   220', 220.0000,1,  18, 106,  10,1.04309, -19.7279,1.10000,0.90000,1.10000,0.90000
 46200,'LPA B1    66',  66.0000,1,  18, 106,  10,1.01679, -21.2022,1.10000,0.90000,1.10000,0.90000
 46201,'FIL B1    66',  66.0000,1,  18, 106,  10,1.00008, -22.2279,1.10000,0.90000,1.10000,0.90000
 46202,'MES B1    66',  66.0000,1,  18, 106,  10,0.99467, -22.7023,1.10000,0.90000,1.10000,0.90000
 46203,'CHO B1    66',  66.0000,1,  18, 106,   1,1.01667, -21.2088,1.10000,0.90000,1.10000,0.90000
 46204,'FER B1    66',  66.0000,1,  18, 106,   1,0.99971, -22.2486,1.10000,0.90000,1.10000,0.90000
 46400,'LPA  A    23',  23.0000,1,  18, 106,   1,1.06977, -22.4688,1.10000,0.90000,1.10000,0.90000
 46401,'FIL  A    23',  23.0000,1,  18, 106,   1,1.07709, -23.1302,1.10000,0.90000,1.10000,0.90000
 46402,'MES  A    23',  23.0000,1,  18, 106,   1,1.07729, -23.0659,1.10000,0.90000,1.10000,0.90000
 46801,'LPA F1      ',   1.0000,1,  18, 106,  10,1.01689, -21.2081,1.10000,0.90000,1.10000,0.90000
 46803,'LPA F3      ',   1.0000,1,  18, 106,  10,0.99029, -21.2074,1.10000,0.90000,1.10000,0.90000
 46804,'LPA C1  13.8',  13.8000,1,  18, 106,  10,1.01689, -21.2081,1.10000,0.90000,1.10000,0.90000
 47000,'CLO B1   220', 220.0000,1,  18, 107,  10,0.99997,  -8.6073,1.10000,0.90000,1.10000,0.90000
 47001,'CAL B1   132', 132.0000,1,  18, 108,   1,1.00888,  -8.1088,1.10000,0.90000,1.10000,0.90000
 48007,'MD  B1   220', 220.0000,1,  18, 100,  10,1.00037,  -2.1482,1.10000,0.90000,1.10000,0.90000
 48008,'MD  F5   220', 220.0000,1,  18, 100,  10,1.05698,  -1.8637,1.10000,0.90000,1.10000,0.90000
 48009,'MD  F1   220', 220.0000,1,  18, 100,  10,1.05705,  -1.8737,1.10000,0.90000,1.10000,0.90000
 48010,'MD  F2   220', 220.0000,1,  18, 100,  10,1.05700,  -1.8667,1.10000,0.90000,1.10000,0.90000
 48011,'MD  F3   220', 220.0000,1,  18, 100,  10,1.06017,  -2.0533,1.10000,0.90000,1.10000,0.90000
 48012,'MD  F4   220', 220.0000,1,  18, 100,  10,1.05877,  -2.2743,1.10000,0.90000,1.10000,0.90000
 48013,'MD  F6      ',   1.0000,1,  18, 100,  10,0.97616,  -2.1482,1.10000,0.90000,1.10000,0.90000
 48014,'MD  C6  13.8',  13.8000,1,  18, 100,  10,0.97616,  -2.1482,1.10000,0.90000,1.10000,0.90000
 48015,'MD  F7      ',   1.0000,1,  18, 100,  10,0.97616,  -2.1482,1.10000,0.90000,1.10000,0.90000
 48016,'MD  C7  13.8',  13.8000,1,  18, 100,  10,0.97616,  -2.1482,1.10000,0.90000,1.10000,0.90000
 48017,'MD  C5AU13.8',  13.8000,1,  18, 100,  10,0.96419,  -2.0972,1.10000,0.90000,1.10000,0.90000
 48018,'MD  C1AU13.8',  13.8000,1,  18, 100,  10,0.96418,  -2.0960,1.10000,0.90000,1.10000,0.90000
 48019,'MD  C2AU13.8',  13.8000,1,  18, 100,  10,0.96413,  -2.0885,1.10000,0.90000,1.10000,0.90000
 48020,'MD  C3AU13.8',  13.8000,1,  18, 100,  10,0.96740,  -2.2975,1.10000,0.90000,1.10000,0.90000
 48021,'MD  C4AU13.8',  13.8000,1,  18, 100,  10,0.96598,  -2.5459,1.10000,0.90000,1.10000,0.90000
 48022,'MD  CXAU13.8',  13.8000,1,  18, 100,  10,0.96445,  -2.1358,1.10000,0.90000,1.10000,0.90000
 48023,'MD  F5AU    ',   1.0000,1,  18, 100,  10,0.96419,  -2.0972,1.10000,0.90000,1.10000,0.90000
 48024,'MD  F1AU    ',   1.0000,1,  18, 100,  10,0.96418,  -2.0960,1.10000,0.90000,1.10000,0.90000
 48025,'MD  F2AU    ',   1.0000,1,  18, 100,  10,0.96413,  -2.0885,1.10000,0.90000,1.10000,0.90000
 48026,'MD  F3AU    ',   1.0000,1,  18, 100,  10,0.96740,  -2.2975,1.10000,0.90000,1.10000,0.90000
 48027,'MD  F4AU    ',   1.0000,1,  18, 100,  10,0.96598,  -2.5459,1.10000,0.90000,1.10000,0.90000
 48028,'MD  FXAU    ',   1.0000,1,  18, 100,  10,0.96445,  -2.1358,1.10000,0.90000,1.10000,0.90000
 48029,'MD  C5RE13.8',  13.8000,1,  18, 100,  10,0.95198,  -0.1650,1.10000,0.90000,1.10000,0.90000
 48030,'MD  C1RE13.8',  13.8000,1,  18, 100,  10,0.95220,  -0.2022,1.10000,0.90000,1.10000,0.90000
 48031,'MD  C2RE13.8',  13.8000,1,  18, 100,  10,0.95189,  -0.1502,1.10000,0.90000,1.10000,0.90000
 48032,'MD  C3RE13.8',  13.8000,1,  18, 100,  10,0.95187,  -0.1374,1.10000,0.90000,1.10000,0.90000
 48033,'MD  C4RE13.8',  13.8000,1,  18, 100,  10,0.95143,  -0.0707,1.10000,0.90000,1.10000,0.90000
 48034,'MD  CXRE13.8',  13.8000,1,  18, 100,  10,0.95188,  -0.1480,1.10000,0.90000,1.10000,0.90000
 48035,'MD  F5RE    ',   1.0000,1,  18, 100,  10,0.95198,  -0.1650,1.10000,0.90000,1.10000,0.90000
 48036,'MD  F1RE    ',   1.0000,1,  18, 100,  10,0.95220,  -0.2022,1.10000,0.90000,1.10000,0.90000
 48037,'MD  F2RE    ',   1.0000,1,  18, 100,  10,0.95189,  -0.1502,1.10000,0.90000,1.10000,0.90000
 48038,'MD  F3RE    ',   1.0000,1,  18, 100,  10,0.95187,  -0.1374,1.10000,0.90000,1.10000,0.90000
 48039,'MD  F4RE    ',   1.0000,1,  18, 100,  10,0.95143,  -0.0707,1.10000,0.90000,1.10000,0.90000
 48040,'MD  FXRE    ',   1.0000,1,  18, 100,  10,0.95188,  -0.1480,1.10000,0.90000,1.10000,0.90000
 48041,'MD  FX   220', 220.0000,1,  18, 100,  10,1.05708,  -1.8787,1.10000,0.90000,1.10000,0.90000
 48107,'MD  B3   220', 220.0000,1,  18, 100,  10,1.00174,  -2.3669,1.10000,0.90000,1.10000,0.90000
 48117,'MD  B4   220', 220.0000,1,  18, 100,  10,1.00247,  -2.6354,1.10000,0.90000,1.10000,0.90000
 48200,'MD  B1    66',  66.0000,1,  18, 100,  10,0.97615,  -2.1482,1.10000,0.90000,1.10000,0.90000
 49001,'IPU01       ',  18.0000,2,  18, 100,   6,1.01156,   8.0094,1.10000,0.90000,1.10000,0.90000
 49002,'IPU02       ',  18.0000,2,  18, 100,   6,1.01156,   8.0094,1.10000,0.90000,1.10000,0.90000
 49003,'IPU03       ',  18.0000,2,  18, 100,   6,1.01156,   8.0094,1.10000,0.90000,1.10000,0.90000
 49004,'IPU04       ',  18.0000,2,  18, 100,   6,1.01156,   8.0094,1.10000,0.90000,1.10000,0.90000
 49005,'IPU05       ',  18.0000,2,  18, 100,   6,1.01156,   8.0094,1.10000,0.90000,1.10000,0.90000
 49006,'IPU06       ',  18.0000,2,  18, 100,   6,1.01156,   8.0094,1.10000,0.90000,1.10000,0.90000
 49007,'IPU07       ',  18.0000,2,  18, 100,   6,1.01156,   8.0094,1.10000,0.90000,1.10000,0.90000
 49008,'IPU08       ',  18.0000,2,  18, 100,   6,1.01156,   8.0094,1.10000,0.90000,1.10000,0.90000
 49009,'IPU09       ',  18.0000,2,  18, 100,   6,1.01156,   8.0094,1.10000,0.90000,1.10000,0.90000
 49010,'IPU10       ',  18.0000,2,  18, 100,   6,1.01156,   8.0094,1.10000,0.90000,1.10000,0.90000
 49019,'GUA MSC 1   ', 220.0000,1,  18, 101,  10,1.00000,  -8.5949,1.10000,0.90000,1.10000,0.90000
 49020,'GUA MSC 2   ', 220.0000,1,  18, 101,  10,1.00000,  -8.5949,1.10000,0.90000,1.10000,0.90000
 49100,'IPU B1   500', 500.0000,1,  18, 100,  10,1.00000,   0.1476,1.10000,0.90000,1.10000,0.90000
 49101,'MD  B1   500', 500.0000,1,  18, 100,  10,0.99904,  -0.0789,1.10000,0.90000,1.10000,0.90000
 49921,'CER-GUA     ', 220.0000,1,  18, 101,  10,1.00000,  -8.5949,1.10000,0.90000,1.10000,0.90000
 49992,'SLO-B1      ', 220.0000,1,  18, 101,  10,1.00094,  -9.2784,1.10000,0.90000,1.10000,0.90000
 49993,'SLO-B2      ', 220.0000,1,  18, 101,  10,1.00094,  -9.2784,1.10000,0.90000,1.10000,0.90000
 49994,'CER-LIM     ', 220.0000,1,  18, 101,  10,1.00475,  -7.9445,1.10000,0.90000,1.10000,0.90000
 49995,'CER-HOR     ', 220.0000,1,  18, 105,  10,1.00000, -14.4472,1.10000,0.90000,1.10000,0.90000
 85700,'CAR_30_B    ',  31.5000,1,  99, 904, 901,1.03335, -13.4608,1.10000,0.90000,1.10000,0.90000
 88030,'LID_11_B    ',  11.0000,2,  99, 908, 901,1.05428,  -9.8245,1.10000,0.90000,1.10000,0.90000
 88070,'ALU_13_B    ',  13.8000,2,  99, 908, 905,1.03924,  -5.8796,1.10000,0.90000,1.10000,0.90000
 88402,'BIO_13_B    ',  13.2000,2,  99, 907, 905,1.05742,  -9.1765,1.10000,0.90000,1.10000,0.90000
 88403,'PON_13_G    ',  13.0000,2,  99, 907, 905,1.05742,  -9.1765,1.10000,0.90000,1.10000,0.90000
 88411,'FEN__6_B    ',   6.6000,2,  99, 907, 905,1.04427,  -9.3042,1.10000,0.90000,1.10000,0.90000
 88412,'WEY_13_B    ',  13.8000,2,  99, 907, 905,1.04427,  -9.3042,1.10000,0.90000,1.10000,0.90000
 88701,'CAR__11B    ',   0.6900,2,  99, 904, 901,1.03335, -13.4608,1.10000,0.90000,1.10000,0.90000
 88702,'CAR__12B    ',   0.6900,2,  99, 904, 901,1.03335, -13.4608,1.10000,0.90000,1.10000,0.90000
 88703,'CAR__13B    ',   0.6900,2,  99, 904, 901,1.03335, -13.4608,1.10000,0.90000,1.10000,0.90000
 88704,'CAR__14B    ',   0.6900,2,  99, 904, 901,1.03335, -13.4608,1.10000,0.90000,1.10000,0.90000
 88705,'CAR__15B    ',   0.6900,2,  99, 904, 901,1.03335, -13.4608,1.10000,0.90000,1.10000,0.90000
 88706,'CAR__16B    ',   0.6900,2,  99, 904, 901,1.03335, -13.4608,1.10000,0.90000,1.10000,0.90000
 88707,'CAR__17B    ',   0.6900,2,  99, 904, 901,1.03335, -13.4608,1.10000,0.90000,1.10000,0.90000
 88708,'CAR__18B    ',   0.6900,2,  99, 904, 901,1.03335, -13.4608,1.10000,0.90000,1.10000,0.90000
 88709,'CAR__19B    ',   0.6900,2,  99, 904, 901,1.03335, -13.4608,1.10000,0.90000,1.10000,0.90000
 88710,'CAR__10B    ',   0.6900,2,  99, 904, 901,1.03335, -13.4608,1.10000,0.90000,1.10000,0.90000
 88760,'NMA_20_B    ',  20.0000,1,  99, 904, 901,1.03055, -12.2142,1.10000,0.90000,1.10000,0.90000
 88761,'NMA_12_B    ',  12.5000,2,  99, 904, 901,1.03055, -12.2142,1.10000,0.90000,1.10000,0.90000
 88762,'NMA_10_B    ',  10.0000,2,  99, 904, 901,1.03055, -12.2142,1.10000,0.90000,1.10000,0.90000
 90000,'SU5500_B    ', 500.0000,1,  99, 901, 901,1.01965,  -6.2768,1.10000,0.90000,1.10000,0.90000
 90011,'SU5500_B    ', 500.0000,1,  99, 901, 901,1.01963,  -6.2599,1.10000,0.90000,1.10000,0.90000
 90012,'SU5500_B    ', 500.0000,1,  99, 901, 901,1.01964,  -6.2684,1.10000,0.90000,1.10000,0.90000
 90013,'SU5500_B    ', 500.0000,1,  99, 901, 901,1.01965,  -6.2768,1.10000,0.90000,1.10000,0.90000
 90014,'SU5500_B    ', 500.0000,1,  99, 901, 901,1.01965,  -6.2768,1.10000,0.90000,1.10000,0.90000
 90080,'SJ5500_B    ', 500.0000,1,  99, 901, 901,1.02311,  -8.7801,1.10000,0.90000,1.10000,0.90000
 90100,'MA5500_B    ', 500.0000,1,  99, 902, 901,1.02300, -12.0589,1.10000,0.90000,1.10000,0.90000
 90160,'BRU500_B    ', 500.0000,1,  99, 902, 901,1.02154, -11.8084,1.10000,0.90000,1.10000,0.90000
 90170,'PTI500_B    ', 500.0000,1,  99, 902, 901,1.02098, -11.7765,1.10000,0.90000,1.10000,0.90000
 90200,'MVB500_B    ', 500.0000,1,  99, 902, 901,1.02088, -11.9997,1.10000,0.90000,1.10000,0.90000
 90300,'MI5500_B    ', 500.0000,1,  99, 902, 901,1.03291, -12.2254,1.10000,0.90000,1.10000,0.90000
 90480,'ME5500_B    ', 500.0000,1,  99, 902, 901,1.01802, -11.6171,1.10000,0.90000,1.10000,0.90000
 90481,'CM5500_B    ', 500.0000,4,  99, 902, 901,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 90500,'PAL500_B    ', 500.0000,1,  99, 902, 901,1.02918,  -9.6454,1.10000,0.90000,1.10000,0.90000
 90511,'PA55001B    ', 500.0000,1,  99, 902, 901,1.02919,  -9.6455,1.10000,0.90000,1.10000,0.90000
 90512,'PA55002B    ', 500.0000,1,  99, 902, 901,1.02919,  -9.6455,1.10000,0.90000,1.10000,0.90000
 90513,'PA55003B    ', 500.0000,1,  99, 902, 901,1.02919,  -9.6455,1.10000,0.90000,1.10000,0.90000
 90700,'SC5500_B    ', 500.0000,1,  99, 902, 901,1.03780, -12.1077,1.10000,0.90000,1.10000,0.90000
 92000,'SU5150_B    ', 150.0000,1,  99, 901, 901,1.04032,  -5.4158,1.10000,0.90000,1.10000,0.90000
 92020,'YOU150_B    ', 150.0000,1,  99, 906, 901,1.06097,  -8.6141,1.10000,0.90000,1.10000,0.90000
 92030,'PAY150_B    ', 150.0000,1,  99, 908, 901,1.05652,  -8.4048,1.10000,0.90000,1.10000,0.90000
 92031,'PAY1502B    ', 150.0000,1,  99, 908, 901,1.05652,  -8.4048,1.10000,0.90000,1.10000,0.90000
 92040,'SAL150_B    ', 150.0000,1,  99, 908, 901,1.04214,  -5.3876,1.10000,0.90000,1.10000,0.90000
 92050,'FBE150_B    ', 150.0000,1,  99, 909, 901,1.04780,  -8.5474,1.10000,0.90000,1.10000,0.90000
 92051,'BOT150_B    ', 150.0000,1,  99, 909, 902,1.04588,  -8.4156,1.10000,0.90000,1.10000,0.90000
 92060,'ARA150_B    ', 150.0000,1,  99, 908, 901,1.03606,  -4.3810,1.10000,0.90000,1.10000,0.90000
 92061,'CLFAUX150_B ', 150.0000,1,  99, 908, 901,1.03430,  -4.0016,1.10000,0.90000,1.10000,0.90000
 92062,'CLF_150KV   ', 150.0000,1,  99, 908, 901,1.03430,  -4.0016,1.10000,0.90000,1.10000,0.90000
 92070,'TGO150_B    ', 150.0000,1,  99, 908, 901,1.03733,  -5.0376,1.10000,0.90000,1.10000,0.90000
 92080,'SJA150_B    ', 150.0000,1,  99, 901, 901,1.05014,  -8.7037,1.10000,0.90000,1.10000,0.90000
 92090,'ART150_B    ', 150.0000,1,  99, 908, 901,1.03718,  -5.8196,1.10000,0.90000,1.10000,0.90000
 92091,'JPT_150B    ', 150.0000,1,  99, 908, 901,1.03433,  -5.4532,1.10000,0.90000,1.10000,0.90000
 92100,'MVA150_B    ', 150.0000,1,  99, 903, 901,1.13735, -13.2634,1.10000,0.90000,1.10000,0.90000
 92101,'LAI150_B    ', 150.0000,1,  99, 903, 901,1.13735, -13.2634,1.10000,0.90000,1.10000,0.90000
 92110,'NOR1501B    ', 150.0000,1,  99, 903, 901,1.13692, -13.3581,1.10000,0.90000,1.10000,0.90000
 92111,'NOR1502B    ', 150.0000,1,  99, 903, 901,1.12776, -13.5997,1.10000,0.90000,1.10000,0.90000
 92121,'MVL150AB    ', 150.0000,1,  99, 903, 901,1.13463, -13.5173,1.10000,0.90000,1.10000,0.90000
 92122,'MVL150BB    ', 150.0000,4,  99, 903, 901,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 92123,'MVL150B1    ', 150.0000,1,  99, 903, 901,1.13463, -13.5173,1.10000,0.90000,1.10000,0.90000
 92124,'MVL150B2    ', 150.0000,1,  99, 903, 901,1.13463, -13.5173,1.10000,0.90000,1.10000,0.90000
 92131,'PRO1501X    ', 150.0000,1,  99, 906, 901,1.13035, -12.8714,1.10000,0.90000,1.10000,0.90000
 92132,'PRO1502X    ', 150.0000,1,  99, 906, 901,1.13035, -12.8714,1.10000,0.90000,1.10000,0.90000
 92141,'MVLMVA_X    ', 150.0000,1,  99, 903, 901,1.13600, -13.3935,1.10000,0.90000,1.10000,0.90000
 92142,'MVLMVB_X    ', 150.0000,1,  99, 903, 901,1.13840, -13.3936,1.10000,0.90000,1.10000,0.90000
 92150,'ARI150_B    ', 150.0000,1,  99, 906, 904,1.07636,  -9.4219,1.10000,0.90000,1.10000,0.90000
 92170,'PTA150_B    ', 150.0000,1,  99, 902, 901,1.01812, -11.6814,1.10000,0.90000,1.10000,0.90000
 92171,'PTB150_B    ', 150.0000,1,  99, 902, 901,1.01812, -11.6814,1.10000,0.90000,1.10000,0.90000
 92172,'KIY150_B    ', 150.0000,1,  99, 902, 901,1.01370, -11.0259,1.10000,0.90000,1.10000,0.90000
 92180,'MVM1501X    ', 150.0000,1,  99, 903, 901,1.12514, -13.4677,1.10000,0.90000,1.10000,0.90000
 92200,'MVB150_B    ', 150.0000,1,  99, 903, 901,1.14161, -13.2838,1.10000,0.90000,1.10000,0.90000
 92210,'MVC150_B    ', 150.0000,1,  99, 903, 901,1.12768, -13.6485,1.10000,0.90000,1.10000,0.90000
 92220,'MVD1501X    ', 150.0000,1,  99, 903, 901,1.12592, -13.6583,1.10000,0.90000,1.10000,0.90000
 92230,'MVD1502X    ', 150.0000,1,  99, 903, 901,1.12592, -13.6583,1.10000,0.90000,1.10000,0.90000
 92240,'MVE1501B    ', 150.0000,1,  99, 903, 901,1.12464, -13.6434,1.10000,0.90000,1.10000,0.90000
 92245,'CMO150B     ', 150.0000,1,  99, 903, 901,1.12464, -13.6434,1.10000,0.90000,1.10000,0.90000
 92250,'MVE1502B    ', 150.0000,1,  99, 903, 901,1.12464, -13.6434,1.10000,0.90000,1.10000,0.90000
 92269,'MVE150_F    ', 150.0000,1,  99, 903, 901,1.12464, -13.6434,1.10000,0.90000,1.10000,0.90000
 92270,'MVJ150_B    ', 150.0000,1,  99, 903, 901,1.12362, -13.6313,1.10000,0.90000,1.10000,0.90000
 92280,'PIE150_B    ', 150.0000,1,  99, 903, 901,1.14012, -13.4302,1.10000,0.90000,1.10000,0.90000
 92300,'MVI150_B    ', 150.0000,1,  99, 903, 901,1.11887, -13.4685,1.10000,0.90000,1.10000,0.90000
 92310,'MVF150_B    ', 150.0000,1,  99, 903, 901,1.12117, -13.5613,1.10000,0.90000,1.10000,0.90000
 92320,'MVG150_B    ', 150.0000,1,  99, 903, 901,1.12217, -13.5928,1.10000,0.90000,1.10000,0.90000
 92330,'MVH1501B    ', 150.0000,1,  99, 903, 901,1.11944, -13.5026,1.10000,0.90000,1.10000,0.90000
 92340,'MVK150_B    ', 150.0000,1,  99, 903, 901,1.11845, -13.5439,1.10000,0.90000,1.10000,0.90000
 92350,'MVR1501B    ', 150.0000,1,  99, 903, 901,1.12040, -13.5425,1.10000,0.90000,1.10000,0.90000
 92360,'MVR1502B    ', 150.0000,1,  99, 903, 901,1.13062, -13.5717,1.10000,0.90000,1.10000,0.90000
 92370,'PLA150_B    ', 150.0000,1,  99, 904, 901,1.08084, -12.8540,1.10000,0.90000,1.10000,0.90000
 92371,'MVR1501F    ', 150.0000,1,  99, 903, 901,1.12040, -13.5425,1.10000,0.90000,1.10000,0.90000
 92372,'MVR1502F    ', 150.0000,1,  99, 903, 901,1.12040, -13.5425,1.10000,0.90000,1.10000,0.90000
 92380,'SOL150_B    ', 150.0000,1,  99, 903, 901,1.12333, -13.7868,1.10000,0.90000,1.10000,0.90000
 92400,'RIV150_B    ', 150.0000,1,  99, 907, 901,1.05796,  -8.4428,1.10000,0.90000,1.10000,0.90000
 92401,'RIVERAB     ', 150.0000,1,  99, 910, 901,1.05807,  -8.4443,1.10000,0.90000,1.10000,0.90000
 92402,'URU-CT-N    ', 150.0000,1,  99, 910, 901,1.05807,  -8.4443,1.10000,0.90000,1.10000,0.90000
 92403,'FILTROSU    ', 150.0000,1,  99, 910, 901,1.05807,  -8.4443,1.10000,0.90000,1.10000,0.90000
 92410,'TAC150_B    ', 150.0000,1,  99, 907, 901,1.04864,  -8.1995,1.10000,0.90000,1.10000,0.90000
 92411,'PAM150_B    ', 150.0000,1,  99, 907, 901,1.04771,  -6.7346,1.10000,0.90000,1.10000,0.90000
 92420,'VAL150_B    ', 150.0000,1,  99, 905, 901,1.03180,  -8.6265,1.10000,0.90000,1.10000,0.90000
 92430,'TYT150_B    ', 150.0000,1,  99, 905, 901,1.02882,  -9.9600,1.10000,0.90000,1.10000,0.90000
 92440,'EMA150_B    ', 150.0000,1,  99, 905, 901,1.02550,  -9.8164,1.10000,0.90000,1.10000,0.90000
 92450,'MEL150_B    ', 150.0000,1,  99, 905, 901,1.03935, -10.9398,1.10000,0.90000,1.10000,0.90000
 92460,'MDI150_X    ', 150.0000,1,  99, 907, 901,1.05250,  -8.4359,1.10000,0.90000,1.10000,0.90000
 92470,'STE150_B    ', 150.0000,1,  99, 907, 901,1.05098,  -8.5166,1.10000,0.90000,1.10000,0.90000
 92480,'MEB150_B    ', 150.0000,1,  99, 902, 901,1.04024, -10.8467,1.10000,0.90000,1.10000,0.90000
 92481,'MEB150P1    ', 150.0000,1,  99, 905, 901,1.03912, -10.7778,1.10000,0.90000,1.10000,0.90000
 92482,'MEB150P2    ', 150.0000,1,  99, 905, 901,1.03993, -10.8851,1.10000,0.90000,1.10000,0.90000
 92485,'LAD150_B    ', 150.0000,1,  99, 902, 904,1.03585, -10.2256,1.10000,0.90000,1.10000,0.90000
 92490,'ARB150_B    ', 150.0000,1,  99, 905, 901,1.03211, -10.2982,1.10000,0.90000,1.10000,0.90000
 92491,'ARB150P1    ', 150.0000,1,  99, 905, 901,1.03210, -10.2911,1.10000,0.90000,1.10000,0.90000
 92492,'ARB150P2    ', 150.0000,1,  99, 905, 901,1.03273, -10.3340,1.10000,0.90000,1.10000,0.90000
 92500,'PAL150_B    ', 150.0000,1,  99, 906, 901,1.06147,  -9.4372,1.10000,0.90000,1.10000,0.90000
 92510,'PIA150_B    ', 150.0000,1,  99, 906, 901,1.08271,  -9.9888,1.10000,0.90000,1.10000,0.90000
 92520,'FLO150_B    ', 150.0000,1,  99, 906, 901,1.09087, -10.7658,1.10000,0.90000,1.10000,0.90000
 92524,'POL150_B    ', 150.0000,1,  99, 906, 904,1.08879, -10.6730,1.10000,0.90000,1.10000,0.90000
 92530,'DUR150_B    ', 150.0000,1,  99, 906, 901,1.07169,  -9.4426,1.10000,0.90000,1.10000,0.90000
 92531,'DUR1501F    ', 150.0000,1,  99, 906, 901,1.07169,  -9.4426,1.10000,0.90000,1.10000,0.90000
 92532,'DUR1502F    ', 150.0000,1,  99, 906, 901,1.07479,  -9.0169,1.10000,0.90000,1.10000,0.90000
 92540,'BON150_B    ', 150.0000,1,  99, 906, 901,1.06026,  -7.7613,1.10000,0.90000,1.10000,0.90000
 92550,'BAY150_B    ', 150.0000,1,  99, 906, 901,1.06820,  -8.6737,1.10000,0.90000,1.10000,0.90000
 92561,'PBE150RX    ', 150.0000,1,  99, 906, 901,1.12805, -12.8175,1.10000,0.90000,1.10000,0.90000
 92562,'PBE150BX    ', 150.0000,1,  99, 906, 901,1.13196, -13.0023,1.10000,0.90000,1.10000,0.90000
 92580,'ROD150_B    ', 150.0000,1,  99, 906, 901,1.12048, -12.2894,1.10000,0.90000,1.10000,0.90000
 92590,'TRI150_B    ', 150.0000,1,  99, 906, 901,1.08262,  -9.8021,1.10000,0.90000,1.10000,0.90000
 92593,'ICO150_B    ', 150.0000,1,  99, 906, 904,1.07927,  -9.3257,1.10000,0.90000,1.10000,0.90000
 92594,'CCO150_B    ', 150.0000,1,  99, 906, 904,1.07591,  -9.4161,1.10000,0.90000,1.10000,0.90000
 92600,'COL150_B    ', 150.0000,1,  99, 909, 901,1.10088, -11.0914,1.10000,0.90000,1.10000,0.90000
 92610,'ROS150_B    ', 150.0000,1,  99, 909, 901,1.11498, -11.8939,1.10000,0.90000,1.10000,0.90000
 92611,'MEN150_B    ', 150.0000,1,  99, 909, 904,1.11044, -11.4306,1.10000,0.90000,1.10000,0.90000
 92620,'LIB150_B    ', 150.0000,1,  99, 909, 901,1.11962, -13.4676,1.10000,0.90000,1.10000,0.90000
 92630,'SVA150_B    ', 150.0000,1,  99, 909, 901,1.12562, -13.6780,1.10000,0.90000,1.10000,0.90000
 92640,'MER150_B    ', 150.0000,1,  99, 909, 901,1.05920,  -9.2324,1.10000,0.90000,1.10000,0.90000
 92650,'NPA150_B    ', 150.0000,1,  99, 909, 901,1.07825, -10.7554,1.10000,0.90000,1.10000,0.90000
 92660,'FBEMER_X    ', 150.0000,1,  99, 909, 901,1.05204,  -8.8018,1.10000,0.90000,1.10000,0.90000
 92661,'FBESJA_X    ', 150.0000,1,  99, 909, 901,1.04860,  -8.5773,1.10000,0.90000,1.10000,0.90000
 92670,'ACO150_B    ', 150.0000,1,  99, 906, 901,1.12973, -12.9384,1.10000,0.90000,1.10000,0.90000
 92671,'OSE150_B    ', 150.0000,1,  99, 906, 901,1.12973, -12.9384,1.10000,0.90000,1.10000,0.90000
 92681,'EFI150_X    ', 150.0000,1,  99, 909, 901,1.12423, -13.6643,1.10000,0.90000,1.10000,0.90000
 92682,'EFI150_B    ', 150.0000,1,  99, 909, 901,1.12423, -13.6643,1.10000,0.90000,1.10000,0.90000
 92690,'CON150_B    ', 150.0000,1,  99, 909, 901,1.09069, -11.0321,1.10000,0.90000,1.10000,0.90000
 92692,'COE1502P    ', 150.0000,1,  99, 909, 901,1.09293, -11.0750,1.10000,0.90000,1.10000,0.90000
 92700,'SCA150_B    ', 150.0000,1,  99, 904, 901,1.04343, -12.1735,1.10000,0.90000,1.10000,0.90000
 92702,'RSU150_B    ', 150.0000,1,  99, 904, 904,1.02554, -11.1947,1.10000,0.90000,1.10000,0.90000
 92710,'BIF150_B    ', 150.0000,1,  99, 904, 901,1.09233, -13.0667,1.10000,0.90000,1.10000,0.90000
 92720,'PAZ150_B    ', 150.0000,1,  99, 904, 901,1.06468, -12.6630,1.10000,0.90000,1.10000,0.90000
 92721,'PAZ1501B    ', 150.0000,1,  99, 904, 901,1.06468, -12.6630,1.10000,0.90000,1.10000,0.90000
 92722,'PAZ1502B    ', 150.0000,1,  99, 904, 901,1.07190, -12.8528,1.10000,0.90000,1.10000,0.90000
 92730,'MAL150_B    ', 150.0000,1,  99, 904, 901,1.05027, -12.6026,1.10000,0.90000,1.10000,0.90000
 92740,'CGR150_B    ', 150.0000,1,  99, 904, 901,1.05034, -12.6401,1.10000,0.90000,1.10000,0.90000
 92750,'PES150_B    ', 150.0000,1,  99, 904, 901,1.05033, -12.6453,1.10000,0.90000,1.10000,0.90000
 92760,'ROC150_B    ', 150.0000,1,  99, 904, 901,1.02874, -11.2097,1.10000,0.90000,1.10000,0.90000
 92770,'PAN150_B    ', 150.0000,1,  99, 903, 901,1.13316, -13.8280,1.10000,0.90000,1.10000,0.90000
 92771,'PAN150_F    ', 150.0000,1,  99, 903, 901,1.11985, -13.2003,1.10000,0.90000,1.10000,0.90000
 92775,'DAR150_B    ', 150.0000,4,  99, 904, 904,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 92780,'PAZSCA_X    ', 150.0000,1,  99, 904, 901,1.04930, -12.2506,1.10000,0.90000,1.10000,0.90000
 92781,'CAR_150B    ', 150.0000,1,  99, 904, 901,1.01984, -10.2310,1.10000,0.90000,1.10000,0.90000
 92790,'BOB150_B    ', 150.0000,1,  99, 906, 901,1.06017,  -7.7486,1.10000,0.90000,1.10000,0.90000
 92791,'SCAROC_X    ', 150.0000,1,  99, 904, 901,1.04208, -12.0840,1.10000,0.90000,1.10000,0.90000
 92792,'CPA150_B    ', 150.0000,1,  99, 906, 901,1.05256,  -7.0489,1.10000,0.90000,1.10000,0.90000
 92800,'CPE150_B    ', 150.0000,1,  99, 902, 901,1.05236,  -7.0260,1.10000,0.90000,1.10000,0.90000
 92801,'SCAMAL1X    ', 150.0000,1,  99, 904, 901,1.04586, -12.3195,1.10000,0.90000,1.10000,0.90000
 92810,'SCAMAL2X    ', 150.0000,1,  99, 904, 901,1.04606, -12.3251,1.10000,0.90000,1.10000,0.90000
 92830,'PAZMAL_X    ', 150.0000,1,  99, 904, 901,1.05885, -12.7062,1.10000,0.90000,1.10000,0.90000
 92910,'PIB150_B    ', 150.0000,1,  99, 906, 901,1.07944,  -9.7206,1.10000,0.90000,1.10000,0.90000
 92920,'PPE150_B    ', 150.0000,1,  99, 909, 901,1.09055,  -9.8639,1.10000,0.90000,1.10000,0.90000
 92940,'DOL150_B    ', 150.0000,1,  99, 906, 901,1.06887, -10.0905,1.10000,0.90000,1.10000,0.90000
 92960,'MPL150_B    ', 150.0000,1,  99, 909, 901,1.09055,  -9.8639,1.10000,0.90000,1.10000,0.90000
 92961,'COE1501P    ', 150.0000,1,  99, 909, 901,1.09225, -10.0773,1.10000,0.90000,1.10000,0.90000
 94280,'PIE_60_L    ',  60.0000,1,  99, 903, 901,1.14013, -14.3149,1.10000,0.90000,1.10000,0.90000
 94281,'PIE_60_B    ',  60.0000,1,  99, 903, 901,1.14013, -14.3149,1.10000,0.90000,1.10000,0.90000
 94282,'PIE_602X    ',  60.0000,4,  99, 903, 901,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 94283,'PIE_603X    ',  60.0000,4,  99, 903, 901,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 94330,'JIK_60_B    ',  63.0000,4,  99, 904, 901,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 94370,'PLA_60_B    ',  60.0000,1,  99, 904, 901,1.07653, -14.2900,1.10000,0.90000,1.10000,0.90000
 94380,'SOL_60_L    ',  60.0000,1,  99, 903, 901,1.12151, -15.5319,1.10000,0.90000,1.10000,0.90000
 94430,'TYT_60_L    ',  60.0000,1,  99, 905, 901,1.02149, -11.7770,1.10000,0.90000,1.10000,0.90000
 94440,'EMA_60_L    ',  60.0000,1,  99, 905, 901,1.01733,  -9.7697,1.10000,0.90000,1.10000,0.90000
 94450,'MEL_60_B    ',  60.0000,1,  99, 905, 901,1.03443, -12.1170,1.10000,0.90000,1.10000,0.90000
 94580,'ROD_60_B    ',  60.0000,1,  99, 906, 901,1.12018, -13.1743,1.10000,0.90000,1.10000,0.90000
 94610,'ROS_60_B    ',  60.0000,1,  99, 909, 901,1.11657, -13.1606,1.10000,0.90000,1.10000,0.90000
 94611,'ROS_601F    ',  60.0000,1,  99, 909, 901,1.11498, -11.8939,1.10000,0.90000,1.10000,0.90000
 94710,'BIF_60_L    ',  60.0000,1,  99, 904, 901,1.08782, -13.8353,1.10000,0.90000,1.10000,0.90000
 94760,'ROC_60_L    ',  60.0000,1,  99, 904, 901,1.03055, -12.2142,1.10000,0.90000,1.10000,0.90000
 94770,'PAN_60_L    ',  60.0000,1,  99, 903, 901,1.13061, -15.4973,1.10000,0.90000,1.10000,0.90000
 94810,'CUP_60_L    ',  60.0000,1,  99, 904, 901,1.07438, -14.3676,1.10000,0.90000,1.10000,0.90000
 94820,'MIN_60_B    ',  60.0000,1,  99, 904, 901,1.07476, -14.4270,1.10000,0.90000,1.10000,0.90000
 94821,'CUP_60_L    ',  60.0000,1,  99, 904, 901,1.07653, -14.2900,1.10000,0.90000,1.10000,0.90000
 94830,'CAS_60_B    ',  60.0000,4,  99, 904, 901,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 94840,'CHU_60_B    ',  60.0000,4,  99, 904, 901,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 95001,'SU5_30_B1   ',  31.5000,1,  99, 901, 901,1.03975,  -5.3477,1.10000,0.90000,1.10000,0.90000
 95002,'SU5_30_B2   ',  31.5000,1,  99, 901, 901,1.03992,  -5.3746,1.10000,0.90000,1.10000,0.90000
 95020,'YOU_30_L    ',  31.5000,1,  99, 906, 901,1.05966,  -9.6136,1.10000,0.90000,1.10000,0.90000
 95030,'PAY_30_L    ',  31.5000,1,  99, 908, 901,1.05428,  -9.8245,1.10000,0.90000,1.10000,0.90000
 95039,'PAY_30_R    ',  31.5000,1,  99, 908, 901,1.05428,  -9.8232,1.10000,0.90000,1.10000,0.90000
 95040,'SAL_30_L    ',  31.5000,1,  99, 908, 901,1.04084,  -6.5485,1.10000,0.90000,1.10000,0.90000
 95041,'FOTOWATIO   ',  30.0000,1,  99, 908, 901,1.02799,  -0.5167,1.10000,0.90000,1.10000,0.90000
 95042,'FOTOWATIO   ',  30.0000,1,  99, 908, 901,1.03052,  -0.3635,1.10000,0.90000,1.10000,0.90000
 95049,'SAL_30_R    ',  31.5000,1,  99, 908, 901,1.04086,  -6.5475,1.10000,0.90000,1.10000,0.90000
 95050,'FBE_30_L    ',  31.5000,1,  99, 909, 901,1.04722,  -9.2945,1.10000,0.90000,1.10000,0.90000
 95051,'BOT_30OL    ',  33.0000,1,  99, 909, 902,0.98649, -10.1656,1.10000,0.90000,1.10000,0.90000
 95052,'BOT_30QL    ',  33.0000,1,  99, 909, 902,0.98648, -10.1685,1.10000,0.90000,1.10000,0.90000
 95060,'ARA_30_L    ',  31.5000,1,  99, 908, 901,1.04024,  -5.1192,1.10000,0.90000,1.10000,0.90000
 95061,'COLONIA RU  ',  30.0000,1,  99, 908, 901,0.98276,   1.2967,1.10000,0.90000,1.10000,0.90000
 95062,'COLONIA RU  ',  30.0000,1,  99, 908, 901,0.98417,   1.5403,1.10000,0.90000,1.10000,0.90000
 95069,'ARA_30_R    ',  31.5000,1,  99, 908, 901,1.04024,  -5.1190,1.10000,0.90000,1.10000,0.90000
 95070,'TGO_30_L    ',  31.5000,1,  99, 908, 901,1.03924,  -5.8796,1.10000,0.90000,1.10000,0.90000
 95079,'TGO_30_R    ',  31.5000,1,  99, 908, 901,1.03924,  -5.8793,1.10000,0.90000,1.10000,0.90000
 95080,'SJ5_30_B    ',  31.5000,1,  99, 901, 901,1.05022,  -8.6968,1.10000,0.90000,1.10000,0.90000
 95090,'ART_30_L    ',  31.5000,1,  99, 908, 901,1.03567,  -6.7670,1.10000,0.90000,1.10000,0.90000
 95091,'JP TERRA    ',  30.0000,1,  99, 908, 901,0.99680,  -3.8928,1.10000,0.90000,1.10000,0.90000
 95092,'JP TERRA    ',  30.0000,1,  99, 908, 901,0.99652,  -3.7809,1.10000,0.90000,1.10000,0.90000
 95099,'ART_30_R    ',  31.5000,1,  99, 908, 901,1.03567,  -6.7666,1.10000,0.90000,1.10000,0.90000
 95101,'MA5_30_B    ',  31.5000,1,  99, 903, 901,1.11429, -13.1551,1.10000,0.90000,1.10000,0.90000
 95102,'MVA_30_L    ',  31.5000,1,  99, 903, 901,1.13619, -13.6806,1.10000,0.90000,1.10000,0.90000
 95103,'LAI_30_L    ',  31.5000,1,  99, 903, 901,1.13735, -13.2634,1.10000,0.90000,1.10000,0.90000
 95104,'BOBCER      ',  31.5000,1,  99, 903, 901,1.11429, -13.1551,1.10000,0.90000,1.10000,0.90000
 95108,'MVA_30F2    ',  31.5000,1,  99, 903, 901,1.13619, -13.6802,1.10000,0.90000,1.10000,0.90000
 95109,'LAI_30_R    ',  31.5000,1,  99, 903, 901,1.13735, -13.2634,1.10000,0.90000,1.10000,0.90000
 95110,'NOR_30_L    ',  31.5000,1,  99, 903, 901,1.13663, -14.4296,1.10000,0.90000,1.10000,0.90000
 95119,'NOR_30_R    ',  31.5000,1,  99, 903, 901,1.13663, -14.4277,1.10000,0.90000,1.10000,0.90000
 95121,'MVL_30_L    ',  31.5000,1,  99, 903, 901,1.13431, -15.1673,1.10000,0.90000,1.10000,0.90000
 95129,'MVL_30_R    ',  31.5000,1,  99, 903, 901,1.13433, -15.1664,1.10000,0.90000,1.10000,0.90000
 95150,'ARI_30_L    ',  31.5000,4,  99, 906, 904,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 95159,'ARI_30_F    ',  31.5000,1,  99, 906, 904,1.04501,  -9.4219,1.10000,0.90000,1.10000,0.90000
 95170,'KIYU_315    ',  31.5000,1,  99, 902, 901,0.99516,  -9.4079,1.10000,0.90000,1.10000,0.90000
 95171,'PTI_301B    ',  31.5000,1,  99, 902, 901,1.01828, -11.6908,1.10000,0.90000,1.10000,0.90000
 95172,'PTI_302B    ',  31.5000,1,  99, 902, 901,1.01828, -11.6908,1.10000,0.90000,1.10000,0.90000
 95173,'PTI_303B    ',  31.5000,1,  99, 902, 901,1.01795, -11.6776,1.10000,0.90000,1.10000,0.90000
 95174,'PTI_304B    ',  31.5000,1,  99, 902, 901,1.01795, -11.6776,1.10000,0.90000,1.10000,0.90000
 95175,'KIYU_315    ',  31.5000,1,  99, 902, 901,0.99558,  -9.2904,1.10000,0.90000,1.10000,0.90000
 95180,'MVM_301L    ',  31.5000,1,  99, 903, 901,1.12172, -13.9218,1.10000,0.90000,1.10000,0.90000
 95181,'MVM_302L    ',  31.5000,1,  99, 903, 901,1.12172, -13.9218,1.10000,0.90000,1.10000,0.90000
 95200,'MVB_30_L    ',  31.5000,1,  99, 903, 901,1.14010, -13.8816,1.10000,0.90000,1.10000,0.90000
 95209,'MVB_30_R    ',  31.5000,1,  99, 903, 901,1.14011, -13.8810,1.10000,0.90000,1.10000,0.90000
 95210,'MVC_30_L    ',  31.5000,1,  99, 903, 901,1.12604, -15.0441,1.10000,0.90000,1.10000,0.90000
 95219,'MVC_30_R    ',  31.5000,1,  99, 903, 901,1.12604, -15.0424,1.10000,0.90000,1.10000,0.90000
 95261,'MVE_30AL    ',  31.5000,1,  99, 903, 901,1.12629, -14.9042,1.10000,0.90000,1.10000,0.90000
 95262,'MVE_30BL    ',  31.5000,1,  99, 903, 901,1.12629, -14.9042,1.10000,0.90000,1.10000,0.90000
 95263,'MVE_30CL    ',  31.5000,1,  99, 903, 901,1.12629, -14.9042,1.10000,0.90000,1.10000,0.90000
 95270,'MVJ_30_L    ',  31.5000,1,  99, 903, 901,1.12719, -14.3959,1.10000,0.90000,1.10000,0.90000
 95279,'MVJ_30_R    ',  31.5000,1,  99, 903, 901,1.12718, -14.3950,1.10000,0.90000,1.10000,0.90000
 95280,'PIE_30_L    ',  31.5000,1,  99, 903, 901,1.13153, -14.5449,1.10000,0.90000,1.10000,0.90000
 95281,'PIE_301X    ',  31.5000,1,  99, 903, 901,1.13153, -14.5449,1.10000,0.90000,1.10000,0.90000
 95282,'PIE_302X    ',  31.5000,4,  99, 903, 901,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 95283,'PIE_303X    ',  31.5000,4,  99, 903, 901,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 95301,'MVI_301B    ',  31.5000,1,  99, 903, 901,1.12431, -13.5376,1.10000,0.90000,1.10000,0.90000
 95302,'MVI_302B    ',  31.5000,1,  99, 903, 901,1.12431, -13.5376,1.10000,0.90000,1.10000,0.90000
 95310,'MVF_30_L    ',  31.5000,1,  99, 903, 901,1.12345, -14.6501,1.10000,0.90000,1.10000,0.90000
 95319,'MVF_30_R    ',  31.5000,1,  99, 903, 901,1.12344, -14.6487,1.10000,0.90000,1.10000,0.90000
 95320,'GAL_31.5    ',  31.5000,1,  99, 905, 905,1.01169, -12.2186,1.10000,0.90000,1.10000,0.90000
 95321,'GALARZ_1    ',  31.5000,1,  99, 905, 905,1.01169, -12.2185,1.10000,0.90000,1.10000,0.90000
 95322,'GALARZ_2    ',  31.5000,1,  99, 905, 905,1.01169, -12.2185,1.10000,0.90000,1.10000,0.90000
 95331,'MVH_301L    ',  31.5000,1,  99, 903, 901,1.11946, -15.0191,1.10000,0.90000,1.10000,0.90000
 95332,'MVH_302L    ',  31.5000,1,  99, 903, 901,1.12121, -14.1828,1.10000,0.90000,1.10000,0.90000
 95340,'MVK_30_L    ',  31.5000,1,  99, 903, 901,1.11701, -15.2806,1.10000,0.90000,1.10000,0.90000
 95349,'MVK_30_R    ',  31.5000,1,  99, 903, 901,1.11701, -15.2795,1.10000,0.90000,1.10000,0.90000
 95370,'PLA_30_B    ',  31.5000,1,  99, 904, 901,1.07691, -14.3354,1.10000,0.90000,1.10000,0.90000
 95371,'PLA_30_L    ',  30.0000,1,  99, 904, 901,1.05903, -11.8273,1.10000,0.90000,1.10000,0.90000
 95372,'GEMSA_30_B  ',  30.0000,1,  99, 904, 901,1.05892, -11.7645,1.10000,0.90000,1.10000,0.90000
 95380,'SOL_30_L    ',  31.5000,1,  99, 903, 901,1.12302, -16.9793,1.10000,0.90000,1.10000,0.90000
 95401,'RIV_301L    ',  31.5000,1,  99, 907, 901,1.05742,  -9.1765,1.10000,0.90000,1.10000,0.90000
 95402,'RIV_302L    ',  31.5000,1,  99, 907, 901,1.05742,  -9.1765,1.10000,0.90000,1.10000,0.90000
 95410,'TAC_30_L    ',  31.5000,1,  99, 907, 901,1.04427,  -9.3042,1.10000,0.90000,1.10000,0.90000
 95411,'PAMPA       ',  30.0000,1,  99, 906, 901,1.03991,  -5.6041,1.10000,0.90000,1.10000,0.90000
 95412,'PAMPA       ',  30.0000,1,  99, 906, 901,1.04098,  -5.4759,1.10000,0.90000,1.10000,0.90000
 95420,'VAL_30_L    ',  31.5000,1,  99, 905, 901,1.02896,  -9.8739,1.10000,0.90000,1.10000,0.90000
 95421,'VALENTINES  ',  30.0000,1,  99, 905, 901,0.99868,  -7.0049,1.10000,0.90000,1.10000,0.90000
 95422,'VALENTINES  ',  30.0000,1,  99, 905, 901,0.99855,  -6.8989,1.10000,0.90000,1.10000,0.90000
 95429,'VAL_30_R    ',  31.5000,1,  99, 905, 901,1.02896,  -9.8737,1.10000,0.90000,1.10000,0.90000
 95430,'TYT_30_L    ',  31.5000,1,  99, 905, 901,1.01169, -12.2183,1.10000,0.90000,1.10000,0.90000
 95440,'EMA_30_B    ',  31.5000,1,  99, 905, 901,1.01153,  -9.7405,1.10000,0.90000,1.10000,0.90000
 95450,'MEL_30_L    ',  31.5000,1,  99, 905, 901,1.02996, -13.1412,1.10000,0.90000,1.10000,0.90000
 95480,'ME5_30_B    ',  31.5000,1,  99, 902, 901,1.03843, -10.7711,1.10000,0.90000,1.10000,0.90000
 95490,'MELOWIND    ',  30.0000,1,  99, 905, 901,1.00609,  -9.1937,1.10000,0.90000,1.10000,0.90000
 95491,'MELOWIND    ',  30.0000,1,  99, 905, 901,1.00635,  -9.2712,1.10000,0.90000,1.10000,0.90000
 95500,'PAL_30_B    ',  31.5000,1,  99, 906, 901,1.06314,  -9.3873,1.10000,0.90000,1.10000,0.90000
 95501,'PAL_ZZ      ',   1.0000,1,  99, 906, 901,1.06314,  -9.3873,1.10000,0.90000,1.10000,0.90000
 95520,'FLO_30_L    ',  31.5000,1,  99, 906, 901,1.09230, -12.3500,1.10000,0.90000,1.10000,0.90000
 95521,'FLO_301L    ',  31.5000,1,  99, 906, 901,1.09087, -10.7658,1.10000,0.90000,1.10000,0.90000
 95522,'FLO_302L    ',  31.5000,1,  99, 906, 901,1.09230, -12.3500,1.10000,0.90000,1.10000,0.90000
 95524,'POLESINE    ',  30.0000,1,  99, 906, 901,1.06482,  -9.7110,1.10000,0.90000,1.10000,0.90000
 95525,'POLESINE    ',  30.0000,1,  99, 906, 901,1.06461,  -9.6408,1.10000,0.90000,1.10000,0.90000
 95526,'FLORIDA2    ',  30.0000,1,  99, 906, 901,1.06483,  -9.7446,1.10000,0.90000,1.10000,0.90000
 95527,'FLORIDA2    ',  30.0000,1,  99, 906, 901,1.06460,  -9.6754,1.10000,0.90000,1.10000,0.90000
 95529,'FLO_30_Z    ',  31.5000,1,  99, 906, 901,1.09230, -12.3500,1.10000,0.90000,1.10000,0.90000
 95530,'DUR_30_L    ',  31.5000,1,  99, 906, 901,1.06787, -10.9155,1.10000,0.90000,1.10000,0.90000
 95539,'DUR_30_R    ',  31.5000,1,  99, 906, 901,1.06787, -10.9148,1.10000,0.90000,1.10000,0.90000
 95540,'BON_30_L  _1',  31.5000,1,  99, 906, 901,1.05692,  -8.5757,1.10000,0.90000,1.10000,0.90000
 95541,'BON_ZZ_1    ',   1.0000,1,  99, 906, 901,1.05692,  -8.5757,1.10000,0.90000,1.10000,0.90000
 95580,'ROD_30_L    ',  31.5000,1,  99, 906, 901,1.11896, -14.0138,1.10000,0.90000,1.10000,0.90000
 95590,'TRI_30_L    ',  31.5000,1,  99, 906, 901,1.08225, -10.1581,1.10000,0.90000,1.10000,0.90000
 95591,'ARIAS       ',  30.0000,1,  99, 908, 901,1.06371,  -8.4191,1.10000,0.90000,1.10000,0.90000
 95592,'PASTORALE   ',  30.0000,1,  99, 908, 901,1.06546,  -8.3291,1.10000,0.90000,1.10000,0.90000
 95593,'PASTORALE   ',  30.0000,1,  99, 908, 901,1.06538,  -8.3809,1.10000,0.90000,1.10000,0.90000
 95594,'ASTIDEY     ',  30.0000,1,  99, 906, 901,1.04298,  -8.4417,1.10000,0.90000,1.10000,0.90000
 95595,'ASTIDEY     ',  30.0000,1,  99, 906, 901,1.04275,  -8.3694,1.10000,0.90000,1.10000,0.90000
 95596,'CADONAL     ',  30.0000,1,  99, 906, 901,1.04299,  -8.4787,1.10000,0.90000,1.10000,0.90000
 95597,'CADONAL     ',  30.0000,1,  99, 906, 901,1.04274,  -8.4076,1.10000,0.90000,1.10000,0.90000
 95598,'ARIAS       ',  30.0000,1,  99, 908, 901,1.06358,  -8.4685,1.10000,0.90000,1.10000,0.90000
 95599,'TRI_30_R    ',  31.5000,1,  99, 906, 901,1.08225, -10.1578,1.10000,0.90000,1.10000,0.90000
 95600,'COL_30_L    ',  31.5000,1,  99, 909, 901,1.09727, -12.0677,1.10000,0.90000,1.10000,0.90000
 95609,'COL_30_R    ',  31.5000,1,  99, 909, 901,1.09727, -12.0671,1.10000,0.90000,1.10000,0.90000
 95610,'ROS_30_L    ',  31.5000,1,  99, 909, 901,1.11451, -13.4160,1.10000,0.90000,1.10000,0.90000
 95611,'ROSENDO M   ',  30.0000,1,  99, 909, 901,1.11228, -10.1455,1.10000,0.90000,1.10000,0.90000
 95612,'ROSENDO M   ',  30.0000,1,  99, 909, 901,1.11302, -10.1092,1.10000,0.90000,1.10000,0.90000
 95620,'LIB_30_L    ',  31.5000,1,  99, 909, 901,1.11752, -14.2697,1.10000,0.90000,1.10000,0.90000
 95629,'LIB_30_R    ',  31.5000,1,  99, 909, 901,1.11752, -14.2692,1.10000,0.90000,1.10000,0.90000
 95630,'SVA_30_L    ',  31.5000,1,  99, 909, 901,1.12329, -15.1706,1.10000,0.90000,1.10000,0.90000
 95638,'SVA__N2R    ',   1.0000,1,  99, 909, 901,1.12329, -15.1703,1.10000,0.90000,1.10000,0.90000
 95639,'SVA__N1R    ',   1.0000,1,  99, 909, 901,1.12329, -15.1703,1.10000,0.90000,1.10000,0.90000
 95640,'MER_30_L    ',  31.5000,1,  99, 909, 901,1.05959,  -9.7483,1.10000,0.90000,1.10000,0.90000
 95649,'MER_30_R    ',  31.5000,1,  99, 909, 901,1.05959,  -9.7478,1.10000,0.90000,1.10000,0.90000
 95650,'NPA_30_L    ',  31.5000,1,  99, 909, 901,1.07467, -11.8336,1.10000,0.90000,1.10000,0.90000
 95659,'NPA_30_R    ',  31.5000,1,  99, 909, 901,1.07467, -11.8329,1.10000,0.90000,1.10000,0.90000
 95671,'ACO_30_L    ',  31.5000,1,  99, 906, 901,1.12973, -12.9384,1.10000,0.90000,1.10000,0.90000
 95672,'OSE_30_L    ',  31.5000,1,  99, 906, 901,1.12973, -12.9384,1.10000,0.90000,1.10000,0.90000
 95678,'OSE_30_R    ',  31.5000,1,  99, 906, 901,1.12973, -12.9384,1.10000,0.90000,1.10000,0.90000
 95679,'ACO_30_R    ',  31.5000,1,  99, 906, 901,1.12973, -12.9384,1.10000,0.90000,1.10000,0.90000
 95690,'CON_30_L    ',  31.5000,1,  99, 909, 901,1.08987, -11.6168,1.10000,0.90000,1.10000,0.90000
 95700,'SCA_30_L    ',  31.5000,1,  99, 904, 901,1.03335, -13.4608,1.10000,0.90000,1.10000,0.90000
 95701,'SC5_30_B    ',  31.5000,1,  99, 904, 901,1.04456, -12.1752,1.10000,0.90000,1.10000,0.90000
 95702,'RSU30       ',  30.0000,1,  99, 904, 904,0.98900,  20.1559,1.10000,0.90000,1.10000,0.90000
 95703,'MALDONADO2  ',  30.0000,1,  99, 904, 904,0.98898,  20.1822,1.10000,0.90000,1.10000,0.90000
 95709,'SCA_30_R    ',  31.5000,1,  99, 904, 901,1.03336, -13.4607,1.10000,0.90000,1.10000,0.90000
 95710,'BIF_30_L    ',  31.5000,1,  99, 904, 901,1.08605, -14.1188,1.10000,0.90000,1.10000,0.90000
 95720,'PAZ_30_L    ',  31.5000,1,  99, 904, 901,1.06428, -13.1534,1.10000,0.90000,1.10000,0.90000
 95729,'PAZ_30_R    ',  31.5000,1,  99, 904, 901,1.06428, -13.1531,1.10000,0.90000,1.10000,0.90000
 95730,'MAL_30_L    ',  31.5000,1,  99, 904, 901,1.05056, -13.8218,1.10000,0.90000,1.10000,0.90000
 95739,'MAL_30_R    ',  31.5000,1,  99, 904, 901,1.05056, -13.8206,1.10000,0.90000,1.10000,0.90000
 95750,'PES_30_L    ',  31.5000,1,  99, 904, 901,1.05246, -13.3855,1.10000,0.90000,1.10000,0.90000
 95759,'PES_30_R    ',  31.5000,1,  99, 904, 901,1.05246, -13.3847,1.10000,0.90000,1.10000,0.90000
 95760,'ROC_30_L    ',  31.5000,1,  99, 904, 901,1.02650, -12.0779,1.10000,0.90000,1.10000,0.90000
 95770,'PAN_30_L    ',  31.5000,1,  99, 903, 901,1.13064, -16.9853,1.10000,0.90000,1.10000,0.90000
 95781,'FINGANO     ',  30.0000,1,  99, 904, 901,1.00321,  -9.1855,1.10000,0.90000,1.10000,0.90000
 95782,'FINGANO     ',  30.0000,1,  99, 904, 901,1.00346,  -9.1372,1.10000,0.90000,1.10000,0.90000
 95783,'VENGANO     ',  30.0000,1,  99, 904, 901,1.00348,  -8.9366,1.10000,0.90000,1.10000,0.90000
 95784,'VENGANO     ',  30.0000,1,  99, 904, 901,1.00312,  -8.9909,1.10000,0.90000,1.10000,0.90000
 95790,'PERALTA     ',  30.0000,1,  99, 906, 901,1.02716,  -5.5436,1.10000,0.90000,1.10000,0.90000
 95791,'PERALTA     ',  30.0000,1,  99, 906, 901,1.02719,  -5.4532,1.10000,0.90000,1.10000,0.90000
 95800,'AGUA LEGUAS1',  30.0000,1,  99, 906, 901,1.03926,  -6.0523,1.10000,0.90000,1.10000,0.90000
 95801,'AGUA LEGUAS1',  30.0000,1,  99, 906, 901,1.03961,  -6.0131,1.10000,0.90000,1.10000,0.90000
 95802,'AGUA LEGUAS2',  30.0000,1,  99, 906, 901,1.03926,  -6.0387,1.10000,0.90000,1.10000,0.90000
 95803,'AGUA LEGUAS2',  30.0000,1,  99, 906, 901,1.03961,  -5.9991,1.10000,0.90000,1.10000,0.90000
 95820,'MIN_30_B    ',  31.5000,1,  99, 904, 901,1.07234, -15.5927,1.10000,0.90000,1.10000,0.90000
 95829,'MIN_30_R    ',  31.5000,1,  99, 904, 901,1.07234, -15.5922,1.10000,0.90000,1.10000,0.90000
 95910,'LUZ DE LOMA ',  30.0000,1,  99, 906, 901,1.07804,  -8.5544,1.10000,0.90000,1.10000,0.90000
 95911,'LUZ DE LOMA ',  30.0000,1,  99, 906, 901,1.07838,  -8.5409,1.10000,0.90000,1.10000,0.90000
 95912,'LUZ DE MAR  ',  30.0000,1,  99, 906, 901,1.07991,  -8.7665,1.10000,0.90000,1.10000,0.90000
 95913,'LUZ DE MAR  ',  30.0000,1,  99, 906, 901,1.08015,  -8.7584,1.10000,0.90000,1.10000,0.90000
 95914,'LUZ DE RIO  ',  30.0000,1,  99, 906, 901,1.05520,  -8.7679,1.10000,0.90000,1.10000,0.90000
 95915,'LUZ DE RIO  ',  30.0000,1,  99, 906, 901,1.05497,  -8.6972,1.10000,0.90000,1.10000,0.90000
 95940,'DOL_30_L    ',  31.5000,1,  99, 906, 901,1.07042, -10.7561,1.10000,0.90000,1.10000,0.90000
 95960,'MPL_30_B    ',  33.0000,1,  99, 909, 901,1.06905,  -8.4484,1.10000,0.90000,1.10000,0.90000
 95961,'CERROGRANDE ',  31.5000,1,  99, 905, 901,1.03613, -10.1207,1.10000,0.90000,1.10000,0.90000
 95962,'CERROGRANDE ',  31.5000,1,  99, 905, 901,1.03584, -10.2245,1.10000,0.90000,1.10000,0.90000
 96320,'MVG_22_L    ',  22.0000,1,  99, 903, 901,1.12573, -14.3790,1.10000,0.90000,1.10000,0.90000
 96329,'MVG_22_R    ',  22.0000,1,  99, 903, 901,1.12574, -14.3781,1.10000,0.90000,1.10000,0.90000
 96371,'MVR_221L    ',  22.0000,1,  99, 903, 901,1.12040, -13.5425,1.10000,0.90000,1.10000,0.90000
 96372,'MVR_222L    ',  22.0000,1,  99, 903, 901,1.11621, -15.4544,1.10000,0.90000,1.10000,0.90000
 96373,'MVR_221F    ',  22.0000,1,  99, 903, 901,1.12040, -13.5425,1.10000,0.90000,1.10000,0.90000
 96374,'MVR_222F    ',  22.0000,1,  99, 903, 901,1.11621, -15.4544,1.10000,0.90000,1.10000,0.90000
 96375,'MVR_223F    ',  22.0000,1,  99, 903, 901,1.12040, -13.5425,1.10000,0.90000,1.10000,0.90000
