@!IC, SBASE,REV,XFRRAT,NXFRAT,BASFRQ
0,   100.00, 34,     0,     1, 50.00     / PSS(R)E-34.6    FRI, NOV 27 2020   8:46
VALLE DEL VERANO 20/21 DEMANDA SADI 13100 MW

GENERAL, THRSHZ=0.0001, PQBRAK=0.7, BLOWUP=5.0
GAUSS, ITMX=100, ACCP=1.6, ACCQ=1.6, ACCM=1.0, TOL=0.0001
NEWTON, ITMXN=20, ACCN=1.0, TOLN=0.2, VCTOLQ=0.1, VCTOLV=0.00001, DVLIM=0.99, NDVFCT=0.99
ADJUST, ADJTHR=0.005, ACCTAP=1.0, TAPLIM=0.05, SWVBND=100.0, MXTPSS=99, MXSWIM=10
TYSL, ITMXTY=20, ACCTY=1.0, TOLTY=0.00001
SOLVER, FNSL, ACTAPS=1, AREAIN=0, PHSHFT=0, DCTAPS=1, SWSHNT=1, FLATST=0, VARLIM=99, NONDIV=0
RATING, 1, "RATE1 ", "RATING SET 1                    "
RATING, 2, "RATE2 ", "RATING SET 2                    "
RATING, 3, "RATE3 ", "RATING SET 3                    "
RATING, 4, "RATE4 ", "RATING SET 4                    "
RATING, 5, "RATE5 ", "RATING SET 5                    "
RATING, 6, "RATE6 ", "RATING SET 6                    "
RATING, 7, "RATE7 ", "RATING SET 7                    "
RATING, 8, "RATE8 ", "RATING SET 8                    "
RATING, 9, "RATE9 ", "RATING SET 9                    "
RATING,10, "RATE10", "RATING SET 10                   "
RATING,11, "RATE11", "RATING SET 11                   "
RATING,12, "RATE12", "RATING SET 12                   "
0 / END OF SYSTEM-WIDE DATA, BEGIN BUS DATA
@!   I,'NAME        ', BASKV, IDE,AREA,ZONE,OWNER, VM,        VA,    NVHI,   NVLO,   EVHI,   EVLO
 96376,'MVR_224F    ',  22.0000,1,  99, 903, 901,1.11621, -15.4544,1.10000,0.90000,1.10000,0.90000
 97641,'MER_131B    ',   1.0000,1,  99, 909, 901,1.05980,  -9.7770,1.10000,0.90000,1.10000,0.90000
 97642,'MER_132B    ',   1.0000,1,  99, 909, 901,1.05982,  -9.7782,1.10000,0.90000,1.10000,0.90000
 97680,'EFI_15_L    ',  15.0000,1,  99, 909, 901,1.12423, -13.6643,1.10000,0.90000,1.10000,0.90000
 98011,'SGDEHI07    ',  13.8000,2,  99, 901, 901,1.00859,  -1.3143,1.10000,0.90000,1.10000,0.90000
 98012,'SGDEHI08    ',  13.8000,2,  99, 901, 901,1.01003,  -1.7588,1.10000,0.90000,1.10000,0.90000
 98013,'SGDEHI09    ',  13.8000,2,  99, 901, 901,1.00711,  -0.8125,1.10000,0.90000,1.10000,0.90000
 98014,'SGDEHI10    ',  13.8000,2,  99, 901, 901,1.02125,  -6.7628,1.10000,0.90000,1.10000,0.90000
 98015,'SGDEHI11    ',  13.8000,2,  99, 901, 901,1.01965,  -6.2768,1.10000,0.90000,1.10000,0.90000
 98016,'SGDEHI12    ',  13.8000,2,  99, 901, 901,1.01965,  -6.2768,1.10000,0.90000,1.10000,0.90000
 98017,'SGDEHI14    ',  13.8000,2,  99, 901, 901,1.01965,  -6.2768,1.10000,0.90000,1.10000,0.90000
 98018,'SGDEAU16    ',  13.8000,1,  99, 901, 901,1.01965,  -6.2768,1.10000,0.90000,1.10000,0.90000
 98021,'YARNEL      ',   0.6900,2,  99, 908, 901,1.05966,  -9.6136,1.10000,0.90000,1.10000,0.90000
 98022,'MENAFRASOLA ',   0.6900,2,  99, 908, 901,1.05966,  -9.6136,1.10000,0.90000,1.10000,0.90000
 98030,'RADITON     ',   0.6900,2,  99, 908, 901,1.05428,  -9.8245,1.10000,0.90000,1.10000,0.90000
 98031,'PAY__11B    ',   1.0000,1,  99, 908, 901,1.05468,  -9.9056,1.10000,0.90000,1.10000,0.90000
 98032,'PAY__12B    ',   1.0000,1,  99, 908, 901,1.05475,  -9.9100,1.10000,0.90000,1.10000,0.90000
 98040,'DELLITORAL  ',   0.6900,2,  99, 908, 901,1.04084,  -6.5485,1.10000,0.90000,1.10000,0.90000
 98041,'SAL__11B    ',   1.0000,1,  99, 908, 901,1.04141,  -6.0042,1.10000,0.90000,1.10000,0.90000
 98042,'SAL__12B    ',   1.0000,1,  99, 908, 901,1.04140,  -6.0096,1.10000,0.90000,1.10000,0.90000
 98043,'SAL__12B    ',   1.0000,1,  99, 908, 901,1.04088,  -6.5587,1.10000,0.90000,1.10000,0.90000
 98047,'FOTOWATIO   ',   0.6900,1,  99, 908, 901,1.03545,   4.4070,1.10000,0.90000,1.10000,0.90000
 98051,'UPM_101G    ',  10.5000,2,  99, 909, 902,1.00000,  -3.7915,1.10000,0.90000,1.10000,0.90000
 98052,'UPM_102G    ',  10.5000,2,  99, 909, 902,1.00000,  -3.7915,1.10000,0.90000,1.10000,0.90000
 98061,'COLONIA_RU  ',   0.6900,1,  99, 908, 901,0.94935,   7.2335,1.10000,0.90000,1.10000,0.90000
 98063,'ARAPEYSOLAR ',   0.6900,2,  99, 908, 901,1.04024,  -5.1192,1.10000,0.90000,1.10000,0.90000
 98069,'ARA__5_B  _1',   5.0000,1,  99, 908, 901,1.04041,  -5.1219,1.10000,0.90000,1.10000,0.90000
 98071,'TGO__61B    ',   6.0000,1,  99, 908, 901,1.03946,  -5.8951,1.10000,0.90000,1.10000,0.90000
 98072,'TGO__62B    ',   6.0000,1,  99, 908, 901,1.03881,  -5.7095,1.10000,0.90000,1.10000,0.90000
 98073,'ALTOCIELO   ',   0.6900,2,  99, 908, 901,1.03924,  -5.8796,1.10000,0.90000,1.10000,0.90000
 98091,'ART__11B    ',   1.0000,1,  99, 908, 901,1.03585,  -6.7863,1.10000,0.90000,1.10000,0.90000
 98092,'ART__12B    ',   1.0000,1,  99, 908, 901,1.03584,  -6.7843,1.10000,0.90000,1.10000,0.90000
 98093,'JP_TERRA    ',   0.6900,1,  99, 908, 901,0.96843,  -2.4401,1.10000,0.90000,1.10000,0.90000
 98101,'MVA_10B1    ',   9.8000,1,  99, 903, 901,1.13737, -13.2100,1.10000,0.90000,1.10000,0.90000
 98102,'LAI__1_B    ',   1.0000,1,  99, 903, 901,1.13735, -13.2634,1.10000,0.90000,1.10000,0.90000
 98103,'MVA_10B2    ',   9.8000,1,  99, 903, 901,1.13744, -13.1808,1.10000,0.90000,1.10000,0.90000
 98110,'NOR__51B    ',   4.6360,1,  99, 903, 901,1.13617, -14.5642,1.10000,0.90000,1.10000,0.90000
 98121,'MVL_11AG    ',  11.5000,4,  99, 903, 901,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 98122,'MVL_11BG    ',  11.5000,4,  99, 903, 901,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 98140,'APB_111L    ',  11.5000,4,  99, 902, 901,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 98170,'KIYU_6      ',   0.6500,1,  99, 902, 901,0.97222,  -6.8137,1.10000,0.90000,1.10000,0.90000
 98171,'PTI_111G    ',  11.5000,2,  99, 902, 901,1.00845, -11.6653,1.10000,0.90000,1.10000,0.90000
 98172,'PTI_112G    ',  11.5000,2,  99, 902, 901,1.00845, -11.6653,1.10000,0.90000,1.10000,0.90000
 98173,'PTI_113G    ',  11.5000,2,  99, 902, 901,1.00845, -11.6653,1.10000,0.90000,1.10000,0.90000
 98174,'PTI_114G    ',  11.5000,2,  99, 902, 901,1.00845, -11.6653,1.10000,0.90000,1.10000,0.90000
 98175,'PTI_115G    ',  11.5000,2,  99, 902, 901,1.00845, -11.6653,1.10000,0.90000,1.10000,0.90000
 98176,'PTI_116G    ',  11.5000,2,  99, 902, 901,1.00845, -11.6653,1.10000,0.90000,1.10000,0.90000
 98177,'PTI11TG1    ',  11.5000,2,  99, 902, 901,0.96963, -11.6814,1.10000,0.90000,1.10000,0.90000
 98178,'PTI11TG2    ',  11.5000,2,  99, 902, 901,0.96963, -11.6814,1.10000,0.90000,1.10000,0.90000
 98179,'PTI_6TV     ',   6.0000,2,  99, 902, 901,1.01812, -11.6814,1.10000,0.90000,1.10000,0.90000
 98191,'APC_1110G   ',  11.5000,2,  99, 902, 901,1.01812, -11.6814,1.10000,0.90000,1.10000,0.90000
 98192,'APC_119G    ',  11.5000,2,  99, 902, 901,1.01812, -11.6814,1.10000,0.90000,1.10000,0.90000
 98195,'APC_112L    ',  11.5000,1,  99, 902, 901,1.01812, -11.6814,1.10000,0.90000,1.10000,0.90000
 98200,'MB5_13_B    ',  13.8000,1,  99, 903, 901,1.13778, -13.3754,1.10000,0.90000,1.10000,0.90000
 98211,'MVC__11B    ',   1.0000,1,  99, 903, 901,1.12579, -15.2078,1.10000,0.90000,1.10000,0.90000
 98212,'MVC__12B    ',   1.0000,1,  99, 903, 901,1.12577, -15.2079,1.10000,0.90000,1.10000,0.90000
 98267,'MVE__67B    ',   6.0000,1,  99, 903, 901,1.12535, -14.3109,1.10000,0.90000,1.10000,0.90000
 98270,'MVJ__51B    ',   4.6360,1,  99, 903, 901,1.12758, -14.4888,1.10000,0.90000,1.10000,0.90000
 98301,'CMO_111G    ',  11.0000,2,  99, 903, 901,1.12464, -13.6434,1.10000,0.90000,1.10000,0.90000
 98302,'CMO_112G    ',  11.0000,2,  99, 903, 901,1.12464, -13.6434,1.10000,0.90000,1.10000,0.90000
 98303,'CMO__11N    ',   1.0000,1,  99, 903, 901,1.12464, -13.6434,1.10000,0.90000,1.10000,0.90000
 98311,'MVF__61B    ',   6.0000,1,  99, 903, 901,1.12215, -14.1109,1.10000,0.90000,1.10000,0.90000
 98312,'MVF__62B    ',   6.0000,1,  99, 903, 901,1.12215, -14.1125,1.10000,0.90000,1.10000,0.90000
 98320,'GAL_15_G    ',  15.0000,2,  99, 905, 905,1.01169, -12.2186,1.10000,0.90000,1.10000,0.90000
 98331,'MVH__61B    ',   6.3000,1,  99, 903, 901,1.12001, -15.1396,1.10000,0.90000,1.10000,0.90000
 98332,'MVH__62B    ',   6.3000,1,  99, 903, 901,1.12001, -15.1396,1.10000,0.90000,1.10000,0.90000
 98340,'MVK__1_B    ',   1.0000,1,  99, 903, 901,1.11679, -15.4903,1.10000,0.90000,1.10000,0.90000
 98372,'GEMSA_690_G ',   0.6900,1,  99, 904, 901,1.03242, -10.2785,1.10000,0.90000,1.10000,0.90000
 98401,'RIV__1_B    ',   1.0000,1,  99, 907, 901,1.05784,  -8.3019,1.10000,0.90000,1.10000,0.90000
 98402,'RIV_13_B    ',  13.8000,1,  99, 907, 901,1.05784,  -8.3022,1.10000,0.90000,1.10000,0.90000
 98410,'TAC_22      ',   1.0000,1,  99, 907, 901,1.04425,  -9.3121,1.10000,0.90000,1.10000,0.90000
 98411,'PAMPA       ',   0.6900,1,  99, 906, 901,1.03342,  -4.2665,1.10000,0.90000,1.10000,0.90000
 98420,'VAL__5_B    ',   5.0000,1,  99, 905, 901,1.02918,  -9.8844,1.10000,0.90000,1.10000,0.90000
 98421,'VALENTINES  ',   0.6900,1,  99, 905, 901,0.96827,  -5.0940,1.10000,0.90000,1.10000,0.90000
 98470,'STE__4_L    ',   4.1600,1,  99, 907, 901,1.05098,  -8.5166,1.10000,0.90000,1.10000,0.90000
 98490,'MELOWIND    ',   0.6900,1,  99, 905, 901,0.98056,  -8.0176,1.10000,0.90000,1.10000,0.90000
 98511,'PAL_151G    ',  15.0000,2,  99, 902, 901,1.02919,  -9.6455,1.10000,0.90000,1.10000,0.90000
 98512,'PAL_152G    ',  15.0000,2,  99, 902, 901,1.02919,  -9.6455,1.10000,0.90000,1.10000,0.90000
 98513,'PAL_153G    ',  15.0000,2,  99, 902, 901,1.02919,  -9.6455,1.10000,0.90000,1.10000,0.90000
 98520,'FLO__1_B    ',   1.0000,1,  99, 906, 901,1.09230, -12.3568,1.10000,0.90000,1.10000,0.90000
 98524,'POLESINE    ',   0.6900,1,  99, 906, 901,1.04065,  -8.5499,1.10000,0.90000,1.10000,0.90000
 98525,'FLORIDA2    ',   0.6900,1,  99, 906, 901,1.04058,  -8.6185,1.10000,0.90000,1.10000,0.90000
 98531,'DUR__11B    ',   1.0000,1,  99, 906, 901,1.06853, -10.6178,1.10000,0.90000,1.10000,0.90000
 98532,'DUR__12B    ',   1.0000,1,  99, 906, 901,1.06787, -10.9291,1.10000,0.90000,1.10000,0.90000
 98541,'BON_131G    ',  13.8000,2,  99, 906, 901,1.06026,  -7.7613,1.10000,0.90000,1.10000,0.90000
 98542,'BON_132G    ',  13.8000,2,  99, 906, 901,1.06026,  -7.7613,1.10000,0.90000,1.10000,0.90000
 98543,'BON_133G    ',  13.8000,2,  99, 906, 901,1.03000,  -4.6939,1.10000,0.90000,1.10000,0.90000
 98544,'BON_134G    ',  13.8000,2,  99, 906, 901,1.03000,  -4.6939,1.10000,0.90000,1.10000,0.90000
 98551,'BAY__71G    ',   7.0000,2,  99, 906, 901,1.06820,  -8.6737,1.10000,0.90000,1.10000,0.90000
 98552,'BAY__72G    ',   7.0000,2,  99, 906, 901,1.06820,  -8.6737,1.10000,0.90000,1.10000,0.90000
 98553,'BAY__73G    ',   7.0000,2,  99, 906, 901,1.06820,  -8.6737,1.10000,0.90000,1.10000,0.90000
 98581,'VILLARODRI  ',   0.6900,2,  99, 906, 901,1.11896, -14.0138,1.10000,0.90000,1.10000,0.90000
 98582,'MARIALUZ    ',   0.6900,2,  99, 906, 901,1.11896, -14.0138,1.10000,0.90000,1.10000,0.90000
 98590,'TRI__1_B    ',   1.0000,1,  99, 906, 901,1.08253,  -9.9202,1.10000,0.90000,1.10000,0.90000
 98591,'TRI__2_B    ',   1.0000,1,  99, 906, 901,1.08258,  -9.7460,1.10000,0.90000,1.10000,0.90000
 98592,'PASTORALE   ',   0.6900,1,  99, 908, 901,1.05116,  -7.3397,1.10000,0.90000,1.10000,0.90000
 98593,'ARIAS       ',   0.6900,1,  99, 908, 901,1.05089,  -7.4362,1.10000,0.90000,1.10000,0.90000
 98594,'ASTIDEY     ',   0.6900,1,  99, 906, 901,1.01766,  -7.2713,1.10000,0.90000,1.10000,0.90000
 98595,'CADONAL     ',   0.6900,1,  99, 906, 901,1.01759,  -7.3473,1.10000,0.90000,1.10000,0.90000
 98601,'COL__11B    ',   1.0000,1,  99, 906, 901,1.09726, -12.0767,1.10000,0.90000,1.10000,0.90000
 98602,'COL__12B    ',   1.0000,1,  99, 906, 901,1.09725, -12.0821,1.10000,0.90000,1.10000,0.90000
 98611,'ROSENDO_M   ',   0.6900,1,  99, 909, 901,1.11349,  -9.1547,1.10000,0.90000,1.10000,0.90000
 98612,'ROSARIO     ',   0.6900,2,  99, 909, 901,1.11657, -13.1606,1.10000,0.90000,1.10000,0.90000
 98613,'VENTUS      ',   0.6900,2,  99, 909, 901,1.11451, -13.4160,1.10000,0.90000,1.10000,0.90000
 98620,'KEN_LIB     ',   0.6900,2,  99, 909, 901,1.11962, -13.4676,1.10000,0.90000,1.10000,0.90000
 98621,'LIB__11B    ',   1.0000,1,  99, 909, 901,1.11751, -14.2769,1.10000,0.90000,1.10000,0.90000
 98622,'LIB__12B    ',   1.0000,1,  99, 909, 901,1.11753, -14.2742,1.10000,0.90000,1.10000,0.90000
 98631,'SVA__1_B    ',   1.0000,1,  99, 909, 901,1.12361, -15.1822,1.10000,0.90000,1.10000,0.90000
 98632,'SVA__12B    ',   1.0000,1,  99, 909, 901,1.12358, -15.1981,1.10000,0.90000,1.10000,0.90000
 98640,'NATELU      ',   0.6900,2,  99, 909, 901,1.05959,  -9.7483,1.10000,0.90000,1.10000,0.90000
 98651,'NPA_131B    ',   1.0000,1,  99, 909, 901,1.07467, -11.8435,1.10000,0.90000,1.10000,0.90000
 98652,'NPA_132B    ',   1.0000,1,  99, 909, 901,1.07468, -11.8436,1.10000,0.90000,1.10000,0.90000
 98671,'ACO__5_B    ',   5.0000,1,  99, 906, 901,1.12973, -12.9384,1.10000,0.90000,1.10000,0.90000
 98672,'OSE__11B    ',   1.0000,1,  99, 906, 901,1.12973, -12.9384,1.10000,0.90000,1.10000,0.90000
 98673,'OSE__12B    ',   1.0000,1,  99, 906, 901,1.12973, -12.9384,1.10000,0.90000,1.10000,0.90000
 98700,'SCA__1_B    ',   1.0000,1,  99, 904, 901,1.03331, -13.4834,1.10000,0.90000,1.10000,0.90000
 98702,'RSU_690     ',   0.6900,1,  99, 904, 904,0.96193,  51.3603,1.10000,0.90000,1.10000,0.90000
 98703,'MALDONADO2  ',   0.6900,1,  99, 904, 904,0.96194,  51.4083,1.10000,0.90000,1.10000,0.90000
 98721,'PAZ__11B    ',   1.0000,1,  99, 904, 901,1.06428, -13.1565,1.10000,0.90000,1.10000,0.90000
 98722,'PAZ__12B    ',   1.0000,1,  99, 904, 901,1.06429, -13.1576,1.10000,0.90000,1.10000,0.90000
 98731,'MAL__11B    ',   1.0000,1,  99, 904, 901,1.05060, -13.8657,1.10000,0.90000,1.10000,0.90000
 98732,'MAL__12B    ',   1.0000,1,  99, 904, 901,1.04988, -12.3698,1.10000,0.90000,1.10000,0.90000
 98761,'18DEJULIO   ',   0.6900,1,  99, 904, 901,1.03050, -12.7903,1.10000,0.90000,1.10000,0.90000
 98781,'FINGANO     ',   0.6900,1,  99, 904, 901,0.99401,  -8.0592,1.10000,0.90000,1.10000,0.90000
 98782,'VENGANO     ',   0.6900,1,  99, 904, 901,0.99432,  -7.6649,1.10000,0.90000,1.10000,0.90000
 98790,'PERALTA     ',   0.6900,1,  99, 906, 901,1.00301,  -3.7972,1.10000,0.90000,1.10000,0.90000
 98800,'AGUALEGUAS1 ',   0.6900,1,  99, 906, 901,1.03368,  -5.0297,1.10000,0.90000,1.10000,0.90000
 98801,'AGUALEGUAS2 ',   0.6900,1,  99, 906, 901,1.03370,  -5.0023,1.10000,0.90000,1.10000,0.90000
 98821,'MIN__11B    ',   1.0000,1,  99, 904, 901,1.07210, -15.7241,1.10000,0.90000,1.10000,0.90000
 98822,'MIN__12B    ',   1.0000,1,  99, 904, 901,1.07210, -15.7246,1.10000,0.90000,1.10000,0.90000
 98910,'LUZ_DE_LOMA ',   0.6900,1,  99, 906, 901,1.08341,  -7.3611,1.10000,0.90000,1.10000,0.90000
 98911,'LUZ_DE_MAR  ',   0.6900,1,  99, 906, 901,1.08341,  -7.9792,1.10000,0.90000,1.10000,0.90000
 98912,'LUZ_DE_RIO  ',   0.6900,1,  99, 906, 901,1.03073,  -7.6129,1.10000,0.90000,1.10000,0.90000
 98961,'MPL1051G    ',  10.5000,2,  99, 909, 901,1.00000,  -3.8450,1.10000,0.90000,1.10000,0.90000
 98962,'MPL1052G    ',  10.5000,2,  99, 909, 901,1.06905,  -8.4484,1.10000,0.90000,1.10000,0.90000
 98963,'CERROGRANDE ',   0.6900,1,  99, 905, 901,1.03612, -10.1196,1.10000,0.90000,1.10000,0.90000
 99011,'SGRUNEU4    ',   1.0000,1,  99, 901, 901,1.02269,  -7.2475,1.10000,0.90000,1.10000,0.90000
 99012,'SGRUNEU5    ',   1.0000,1,  99, 901, 901,1.02125,  -6.7628,1.10000,0.90000,1.10000,0.90000
 99013,'SGRUNEU6    ',   1.0000,1,  99, 901, 901,1.01965,  -6.2768,1.10000,0.90000,1.10000,0.90000
 99014,'SGRUNEU8    ',   1.0000,1,  99, 901, 901,1.01965,  -6.2768,1.10000,0.90000,1.10000,0.90000
 99029,'YOU_30_Z    ',   1.0000,1,  99, 906, 901,1.05966,  -9.6136,1.10000,0.90000,1.10000,0.90000
 99038,'PAY__12N    ',   1.0000,1,  99, 908, 901,1.05475,  -9.9100,1.10000,0.90000,1.10000,0.90000
 99039,'PAY__11N    ',   1.0000,1,  99, 908, 901,1.05468,  -9.9056,1.10000,0.90000,1.10000,0.90000
 99047,'SAL__13N    ',   1.0000,1,  99, 908, 901,1.04088,  -6.5587,1.10000,0.90000,1.10000,0.90000
 99048,'SAL__12N    ',   1.0000,1,  99, 908, 901,1.04140,  -6.0096,1.10000,0.90000,1.10000,0.90000
 99049,'SAL__11N    ',   1.0000,1,  99, 908, 901,1.04141,  -6.0042,1.10000,0.90000,1.10000,0.90000
 99059,'FBE__1_Z    ',   1.0000,1,  99, 909, 901,1.04722,  -9.2945,1.10000,0.90000,1.10000,0.90000
 99060,'ARA__1_N  _1',   1.0000,1,  99, 908, 901,1.04041,  -5.1219,1.10000,0.90000,1.10000,0.90000
 99069,'RIV__1_N    ',   1.0000,1,  99, 907, 901,1.05784,  -8.3019,1.10000,0.90000,1.10000,0.90000
 99078,'TGO__12N    ',   1.0000,1,  99, 908, 901,1.03881,  -5.7095,1.10000,0.90000,1.10000,0.90000
 99079,'TGO__11N    ',   1.0000,1,  99, 908, 901,1.03946,  -5.8951,1.10000,0.90000,1.10000,0.90000
 99080,'SJ5__1_N    ',   1.0000,1,  99, 901, 901,1.05022,  -8.6968,1.10000,0.90000,1.10000,0.90000
 99098,'ART__12N    ',   1.0000,1,  99, 908, 901,1.03584,  -6.7843,1.10000,0.90000,1.10000,0.90000
 99099,'ART__11N    ',   1.0000,1,  99, 908, 901,1.03585,  -6.7863,1.10000,0.90000,1.10000,0.90000
 99101,'MA5__1_N    ',   1.0000,1,  99, 903, 901,1.14105, -13.1936,1.10000,0.90000,1.10000,0.90000
 99102,'MVA__N2F    ',   1.0000,1,  99, 903, 901,1.13737, -13.2100,1.10000,0.90000,1.10000,0.90000
 99103,'LAI__1_N    ',   1.0000,1,  99, 903, 901,1.13735, -13.2634,1.10000,0.90000,1.10000,0.90000
 99105,'MVA__N5F    ',   1.0000,1,  99, 903, 901,1.13744, -13.1808,1.10000,0.90000,1.10000,0.90000
 99119,'NOR__11N    ',   1.0000,1,  99, 903, 901,1.13617, -14.5642,1.10000,0.90000,1.10000,0.90000
 99200,'MB5__1_N    ',   1.0000,1,  99, 903, 901,1.13778, -13.3754,1.10000,0.90000,1.10000,0.90000
 99218,'MVC__12N    ',   1.0000,1,  99, 903, 901,1.12577, -15.2079,1.10000,0.90000,1.10000,0.90000
 99219,'MVC__11N    ',   1.0000,1,  99, 903, 901,1.12579, -15.2078,1.10000,0.90000,1.10000,0.90000
 99262,'MVE__17N    ',   1.0000,1,  99, 903, 901,1.12535, -14.3109,1.10000,0.90000,1.10000,0.90000
 99279,'MVJ__11N    ',   1.0000,1,  99, 903, 901,1.12758, -14.4888,1.10000,0.90000,1.10000,0.90000
 99287,'PIE__N3F    ',   1.0000,4,  99, 903, 901,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 99288,'PIE__N2F    ',   1.0000,4,  99, 903, 901,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 99289,'PIE__N1F    ',   1.0000,1,  99, 903, 901,1.14501, -12.3805,1.10000,0.90000,1.10000,0.90000
 99301,'MVI__11N    ',   1.0000,1,  99, 903, 901,1.12431, -13.5376,1.10000,0.90000,1.10000,0.90000
 99302,'MVI__12N    ',   1.0000,1,  99, 903, 901,1.12431, -13.5376,1.10000,0.90000,1.10000,0.90000
 99318,'MVF__12N    ',   1.0000,1,  99, 903, 901,1.12215, -14.1125,1.10000,0.90000,1.10000,0.90000
 99319,'MVF__11N    ',   1.0000,1,  99, 903, 901,1.12215, -14.1109,1.10000,0.90000,1.10000,0.90000
 99331,'MVH__11N    ',   1.0000,1,  99, 903, 901,1.12001, -15.1396,1.10000,0.90000,1.10000,0.90000
 99332,'MVH__12N    ',   1.0000,1,  99, 903, 901,1.12001, -15.1396,1.10000,0.90000,1.10000,0.90000
 99349,'MVK__N_F    ',   1.0000,1,  99, 903, 901,1.11679, -15.4903,1.10000,0.90000,1.10000,0.90000
 99370,'PLA_F__1    ',   1.0000,1,  99, 904, 901,1.07691, -14.3354,1.10000,0.90000,1.10000,0.90000
 99379,'PUM_30__F   ',   1.0000,4,  99, 904, 901,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 99388,'SOL__N2F    ',   1.0000,1,  99, 903, 901,1.12177, -15.6016,1.10000,0.90000,1.10000,0.90000
 99389,'SOL__N1F    ',   1.0000,1,  99, 903, 901,1.12140, -15.6130,1.10000,0.90000,1.10000,0.90000
 99408,'RIV__1_N    ',   1.0000,1,  99, 907, 901,1.05784,  -8.3022,1.10000,0.90000,1.10000,0.90000
 99410,'TACNEUTRO   ',   1.0000,1,  99, 907, 901,1.04425,  -9.3121,1.10000,0.90000,1.10000,0.90000
 99419,'TAC_30_Z    ',   1.0000,1,  99, 907, 901,1.04427,  -9.3042,1.10000,0.90000,1.10000,0.90000
 99429,'VAL__1_N    ',   1.0000,1,  99, 905, 901,1.02918,  -9.8844,1.10000,0.90000,1.10000,0.90000
 99438,'TYT__12N    ',   1.0000,1,  99, 905, 901,1.02292, -11.7823,1.10000,0.90000,1.10000,0.90000
 99439,'TYT__11N    ',   1.0000,1,  99, 905, 901,1.02248, -11.8680,1.10000,0.90000,1.10000,0.90000
 99448,'EMA__12N    ',   1.0000,1,  99, 905, 901,1.01694,  -9.7755,1.10000,0.90000,1.10000,0.90000
 99449,'EMA__11N    ',   1.0000,1,  99, 905, 901,1.01751,  -9.7558,1.10000,0.90000,1.10000,0.90000
 99458,'MEL__N2F    ',   1.0000,1,  99, 905, 901,1.03449, -12.1418,1.10000,0.90000,1.10000,0.90000
 99459,'MEL__N1F    ',   1.0000,1,  99, 905, 901,1.03449, -12.1418,1.10000,0.90000,1.10000,0.90000
 99480,'ME5__N1F    ',   1.0000,1,  99, 902, 901,1.03843, -10.7711,1.10000,0.90000,1.10000,0.90000
 99500,'PA5__1_N    ',   1.0000,1,  99, 906, 901,1.06314,  -9.3873,1.10000,0.90000,1.10000,0.90000
 99520,'FLO__1_N    ',   1.0000,1,  99, 906, 901,1.09230, -12.3568,1.10000,0.90000,1.10000,0.90000
 99538,'DUR__12N    ',   1.0000,1,  99, 906, 901,1.06787, -10.9291,1.10000,0.90000,1.10000,0.90000
 99539,'DUR__11N    ',   1.0000,1,  99, 906, 901,1.06853, -10.6178,1.10000,0.90000,1.10000,0.90000
 99588,'ROD__N2F    ',   1.0000,1,  99, 906, 901,1.12046, -13.1957,1.10000,0.90000,1.10000,0.90000
 99589,'ROD__N1F    ',   1.0000,1,  99, 906, 901,1.12047, -13.1965,1.10000,0.90000,1.10000,0.90000
 99598,'TRI__1_N    ',   1.0000,1,  99, 906, 901,1.08253,  -9.9202,1.10000,0.90000,1.10000,0.90000
 99599,'TRI__N_F    ',   1.0000,1,  99, 906, 901,1.08258,  -9.7460,1.10000,0.90000,1.10000,0.90000
 99608,'COL__12N    ',   1.0000,1,  99, 909, 901,1.09725, -12.0821,1.10000,0.90000,1.10000,0.90000
 99609,'COL__11N    ',   1.0000,1,  99, 909, 901,1.09726, -12.0767,1.10000,0.90000,1.10000,0.90000
 99618,'ROS__N2F    ',   1.0000,1,  99, 909, 901,1.11794, -13.3629,1.10000,0.90000,1.10000,0.90000
 99619,'ROS__N1F    ',   1.0000,1,  99, 909, 901,1.11498, -11.8939,1.10000,0.90000,1.10000,0.90000
 99628,'LIB__12N    ',   1.0000,1,  99, 909, 901,1.11753, -14.2742,1.10000,0.90000,1.10000,0.90000
 99629,'LIB__11N    ',   1.0000,1,  99, 909, 901,1.11751, -14.2769,1.10000,0.90000,1.10000,0.90000
 99631,'SVA__1_N    ',   1.0000,4,  99, 909, 901,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 99638,'SVA__N2F    ',   1.0000,1,  99, 909, 901,1.12358, -15.1981,1.10000,0.90000,1.10000,0.90000
 99639,'SVA__N1F    ',   1.0000,1,  99, 909, 901,1.12361, -15.1822,1.10000,0.90000,1.10000,0.90000
 99648,'MER__N2F    ',   1.0000,1,  99, 909, 901,1.05982,  -9.7782,1.10000,0.90000,1.10000,0.90000
 99649,'MER__N1F    ',   1.0000,1,  99, 909, 901,1.05980,  -9.7770,1.10000,0.90000,1.10000,0.90000
 99658,'NPA__N2F    ',   1.0000,1,  99, 909, 901,1.07468, -11.8436,1.10000,0.90000,1.10000,0.90000
 99659,'NPA__N1F    ',   1.0000,1,  99, 909, 901,1.07467, -11.8435,1.10000,0.90000,1.10000,0.90000
 99677,'OSE__12N    ',   1.0000,1,  99, 906, 901,1.12973, -12.9384,1.10000,0.90000,1.10000,0.90000
 99678,'OSE__11N    ',   1.0000,1,  99, 906, 901,1.12973, -12.9384,1.10000,0.90000,1.10000,0.90000
 99679,'ACO__1_N    ',   1.0000,1,  99, 906, 901,1.12973, -12.9384,1.10000,0.90000,1.10000,0.90000
 99701,'SC5__1_N    ',   1.0000,1,  99, 904, 901,1.04456, -12.1752,1.10000,0.90000,1.10000,0.90000
 99709,'SCA__1_N    ',   1.0000,1,  99, 904, 901,1.03331, -13.4834,1.10000,0.90000,1.10000,0.90000
 99718,'BIF__12N    ',   1.0000,1,  99, 904, 901,1.08797, -13.8893,1.10000,0.90000,1.10000,0.90000
 99719,'BIF__11N    ',   1.0000,1,  99, 904, 901,1.08794, -13.8997,1.10000,0.90000,1.10000,0.90000
 99728,'PAZ__12N    ',   1.0000,1,  99, 904, 901,1.06429, -13.1576,1.10000,0.90000,1.10000,0.90000
 99729,'PAZ__11N    ',   1.0000,1,  99, 904, 901,1.06428, -13.1565,1.10000,0.90000,1.10000,0.90000
 99738,'MAL__12N    ',   1.0000,1,  99, 904, 901,1.04988, -12.3698,1.10000,0.90000,1.10000,0.90000
 99739,'MAL__11N    ',   1.0000,1,  99, 904, 901,1.05060, -13.8657,1.10000,0.90000,1.10000,0.90000
 99768,'ROC__12N    ',   1.0000,1,  99, 904, 901,1.02843, -11.1190,1.10000,0.90000,1.10000,0.90000
 99769,'ROC__11N    ',   1.0000,1,  99, 904, 901,1.02843, -11.1190,1.10000,0.90000,1.10000,0.90000
 99778,'PAN__12N    ',   1.0000,1,  99, 903, 901,1.13063, -15.5769,1.10000,0.90000,1.10000,0.90000
 99779,'PAN__11N    ',   1.0000,1,  99, 903, 901,1.13065, -15.5734,1.10000,0.90000,1.10000,0.90000
 99828,'MIN__N2F    ',   1.0000,1,  99, 904, 901,1.07210, -15.7246,1.10000,0.90000,1.10000,0.90000
 99829,'MIN__N1F    ',   1.0000,1,  99, 904, 901,1.07210, -15.7241,1.10000,0.90000,1.10000,0.90000
0 / END OF BUS DATA, BEGIN LOAD DATA
@!   I,'ID',STAT,AREA,ZONE,      PL,        QL,        IP,        IQ,        YP,        YQ, OWNER,SCALE,INTRPT,  DGENP,     DGENQ, DGENF
    85,'1 ',   1,  20,  50,    60.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
    86,'1 ',   1,  20,  50,    66.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   115,'1 ',   1,  21,  53,     2.158,     0.944,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   118,'1 ',   1,  21,  53,    13.607,     0.925,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   193,'1 ',   1,  21,  58,   240.000,   131.000,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
   214,'1 ',   1,  21,  58,    72.000,    40.800,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
   217,'1 ',   1,  21,  58,   102.000,    60.300,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
   222,'1 ',   0,  21,  58,    72.000,    40.800,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
   227,'1 ',   1,  21,  58,    26.000,    12.600,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
   230,'1 ',   1,  21,  51,    13.772,     5.086,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   242,'1 ',   0,  21,  51,     5.458,     2.797,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   242,'2 ',   0,  21,  51,    12.621,     5.964,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   242,'3 ',   1,  21,  51,     5.482,     2.655,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   243,'1 ',   1,  21,  51,     6.467,     1.440,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   244,'1 ',   1,  21,  51,    11.672,     5.416,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   250,'1 ',   1,  21,  51,     0.343,     0.145,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   250,'2 ',   0,  21,  51,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   259,'1 ',   1,  21,  58,    20.000,    11.000,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
   265,'1 ',   0,  21,  58,    72.000,    40.800,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
   268,'1 ',   1,  21,  58,   180.000,   115.300,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
   269,'1 ',   1,  21,  58,   180.000,   115.300,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
   282,'1 ',   1,  21,  52,     1.220,     0.587,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   300,'1 ',   1,  21,  26,     0.799,     0.317,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   310,'1 ',   1,  21,  26,     0.430,     0.140,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
   315,'1 ',   1,  21,  53,     0.958,     0.297,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   315,'2 ',   1,  21,  53,     0.958,     0.297,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   316,'1 ',   0,  21,  53,     4.833,     1.450,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   317,'1 ',   0,  21,  53,    10.000,     3.000,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
   318,'1 ',   0,  21,  53,     1.878,     0.564,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   320,'1 ',   1,  21,  26,     2.398,     0.786,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   322,'1 ',   1,  21,  26,     2.801,     0.568,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   332,'1 ',   1,  21,  26,     6.638,     3.217,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   405,'1 ',   0,  21,  52,    33.888,    11.263,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
   408,'1 ',   0,  21,  52,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   409,'1 ',   1,  21,  52,     3.253,     2.110,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   409,'2 ',   1,  21,  52,     3.253,     2.110,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   409,'3 ',   0,  21,  52,     2.207,     0.617,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   410,'1 ',   1,  21,  52,     0.132,     1.783,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   410,'2 ',   0,  21,  52,    14.099,     6.455,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   410,'3 ',   0,  21,  52,     0.134,     0.551,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   416,'1 ',   1,  21,  52,     0.540,     0.202,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   418,'1 ',   1,  21,  52,    16.300,     7.000,     0.000,     0.000,     0.000,     0.000,   1,    0,  0,     0.000,     0.000,   0
   420,'1 ',   1,  21,  52,     6.189,     2.761,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   420,'2 ',   0,  21,  52,     6.218,     2.537,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   420,'3 ',   0,  21,  52,     4.900,     2.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   422,'1 ',   1,  21,  52,     5.185,     1.381,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   440,'1 ',   1,  21,  52,     3.038,     1.757,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   440,'2 ',   0,  21,  52,    12.500,     4.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   440,'3 ',   0,  21,  52,    14.988,     4.265,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   441,'1 ',   1,  21,  52,     4.029,     1.658,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   442,'1 ',   1,  21,  52,     4.895,     3.375,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   442,'2 ',   0,  21,  52,     5.571,     2.551,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   442,'3 ',   0,  21,  52,     2.500,     1.428,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   444,'1 ',   1,  21,  52,     6.341,     1.414,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   444,'2 ',   0,  21,  52,    12.166,     5.570,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   444,'3 ',   0,  21,  52,     3.500,     0.658,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   445,'1 ',   1,  21,  52,     4.426,     1.407,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   445,'2 ',   0,  21,  52,     9.096,     4.165,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   445,'3 ',   0,  21,  52,     3.500,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   446,'1 ',   1,  21,  52,    18.099,     9.968,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   447,'1 ',   0,  21,  52,    23.200,    11.800,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   447,'2 ',   0,  21,  52,    27.288,    12.494,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   447,'3 ',   0,  21,  52,     3.000,     1.342,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   448,'1 ',   1,  21,  52,    25.913,    14.895,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   448,'2 ',   0,  21,  52,    26.500,    11.661,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   448,'3 ',   0,  21,  52,    10.299,     5.199,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   450,'1 ',   0,  21,  52,    30.100,    15.400,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   450,'2 ',   0,  21,  52,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   450,'3 ',   0,  21,  52,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   450,'4 ',   1,  21,  52,    10.701,     2.953,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   451,'1 ',   1,  21,  52,     1.717,     0.172,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   454,'1 ',   1,  21,  52,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   456,'1 ',   1,  21,  52,     5.991,     2.444,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   457,'1 ',   1,  21,  52,    16.500,     4.500,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
   459,'2 ',   0,  21,  52,     5.276,     1.803,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   459,'3 ',   0,  21,  52,     7.732,     3.575,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   460,'1 ',   1,  21,  52,     9.571,     3.778,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   462,'1 ',   0,  21,  52,    27.630,    11.790,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   463,'1 ',   1,  21,  52,     1.916,     1.460,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   463,'2 ',   0,  21,  52,    15.000,     5.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   467,'1 ',   1,  21,  52,     1.651,     0.542,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   472,'1 ',   1,  21,  52,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   472,'2 ',   0,  21,  52,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   480,'1 ',   1,  21,  52,     2.735,     1.328,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   481,'1 ',   0,  21,  52,     4.700,     3.500,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   482,'1 ',   1,  21,  53,     6.000,     3.600,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
   520,'1 ',   1,  21,  52,     4.360,     1.301,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   522,'1 ',   1,  21,  52,     3.765,     2.312,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   523,'1 ',   1,  21,  53,    11.000,     3.000,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
   524,'1 ',   1,  21,  52,     1.830,     0.879,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   525,'1 ',   1,  21,  53,    11.000,     3.000,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
   556,'2 ',   1,  21,  53,     2.833,     1.369,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   721,'1 ',   1,  21,  53,     4.888,     1.717,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1201,'1 ',   1,   7,  26,     3.035,     1.012,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1205,'1 ',   1,   7,  26,     2.698,     0.877,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1207,'1 ',   0,   7,  27,    17.628,     5.788,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1208,'1 ',   1,   7,  26,     1.052,     0.621,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1213,'1 ',   1,   7,  26,     8.000,     2.500,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  1215,'1 ',   1,   7,  27,     0.595,     0.245,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1216,'1 ',   1,   7,  27,     8.880,     3.723,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1222,'1 ',   1,   7,  27,    19.000,     7.800,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  1223,'1 ',   1,   7,  26,    27.000,     7.330,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  1228,'1 ',   1,   7,  27,     1.349,     0.546,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1229,'1 ',   1,   7,  26,     6.812,     3.710,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1230,'1 ',   1,   7,  26,     3.947,     1.622,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1234,'1 ',   1,   7,  27,     7.134,     2.338,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1235,'1 ',   1,   7,  26,     7.929,     2.758,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1236,'1 ',   1,   7,  27,     3.289,     1.352,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1240,'1 ',   1,   7,  27,     2.428,     1.147,     0.000,     0.000,     0.000,     0.000,  10,    1,  0,     0.000,     0.000,   0
  1246,'1 ',   1,   7,  27,     0.786,     0.323,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1248,'1 ',   1,   7,  25,     3.283,     2.589,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1249,'1 ',   1,   7,  26,     4.317,     2.361,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1250,'1 ',   1,   7,  25,    20.307,     5.831,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1252,'1 ',   1,   7,  26,    15.457,     4.096,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1254,'1 ',   1,   7,  27,    23.021,    12.410,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1256,'1 ',   1,   7,  25,     4.478,     1.904,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1257,'1 ',   0,   7,  25,     7.890,     4.177,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1261,'1 ',   1,   7,  27,     3.369,     1.103,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1262,'1 ',   1,   7,  27,     2.402,     0.969,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1264,'1 ',   1,   7,  26,     6.578,     2.703,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1266,'1 ',   1,   7,  27,     0.723,     0.297,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1267,'1 ',   1,   7,  27,     1.478,     0.581,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1270,'1 ',   1,   7,  27,     0.340,     0.140,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1271,'1 ',   1,   7,  25,     0.793,     0.264,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1272,'1 ',   1,   7,  26,     0.640,     0.313,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1274,'1 ',   1,   7,  27,     7.630,     1.610,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1275,'1 ',   1,   7,  25,     0.400,     0.100,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  1278,'1 ',   1,   7,  27,     3.947,     1.622,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1280,'1 ',   1,   7,  27,     3.000,     1.000,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  1283,'1 ',   1,   7,  27,     3.963,     1.301,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1290,'1 ',   1,   7,  26,     1.173,     0.482,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1291,'1 ',   1,   7,  25,     7.619,     2.504,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1292,'1 ',   1,   7,  25,    15.760,     4.307,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1293,'1 ',   1,   7,  25,     5.735,     1.570,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1294,'1 ',   1,   7,  26,    12.100,     6.200,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  1295,'1 ',   1,   7,  25,    13.215,     4.177,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1296,'1 ',   1,   7,  26,     7.367,     2.692,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1400,'1 ',   0,   7,  27,    21.000,     6.900,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1400,'S2',   0,   7,  27,     0.084,     0.063,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1500,'1 ',   1,   7,  27,     1.572,     0.646,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1501,'1 ',   1,   7,  27,     1.572,     0.646,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1503,'1 ',   1,   7,  27,     0.658,     0.134,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1504,'1 ',   1,   7,  27,    55.000,    25.000,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  1508,'1 ',   1,   7,  25,     4.438,     1.747,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1514,'1 ',   1,   7,  26,    22.000,     6.333,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  1530,'2 ',   0,   7,  27,    29.000,     9.500,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1543,'1 ',   1,   7,  27,     1.181,     0.485,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1544,'1 ',   1,   7,  27,     1.429,     0.587,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1547,'1 ',   1,   7,  27,     0.052,     0.021,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1548,'1 ',   1,   7,  27,     0.710,     0.292,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1549,'1 ',   1,   7,  27,     0.263,     0.108,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1561,'1 ',   0,   7,  26,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1563,'1 ',   1,   7,  27,     2.960,     1.635,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1566,'1 ',   1,   7,  26,     2.428,     0.809,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1568,'1 ',   1,   7,  26,     0.693,     0.284,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1570,'1 ',   1,   7,  26,     1.256,     0.516,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1572,'1 ',   1,   7,  26,     0.649,     0.267,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1574,'1 ',   1,   7,  26,    18.318,     7.923,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1581,'1 ',   1,   7,  26,     2.563,     0.809,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1606,'1 ',   1,   7,  27,    12.000,     6.000,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  1610,'1 ',   1,   7,  25,     1.477,     0.580,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1620,'1 ',   1,   7,  27,    10.131,     4.164,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1644,'1 ',   1,   7,  26,    15.100,     6.900,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  1647,'1 ',   1,   7,  26,    15.000,     5.000,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  1818,'1 ',   1,   7,  27,    14.000,     6.000,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  1823,'1 ',   1,   1,   2,     2.984,     0.981,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1840,'1 ',   1,   7,  27,     1.181,     0.485,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1841,'1 ',   1,   7,  27,     0.447,     0.183,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1850,'1 ',   1,   7,  26,     4.391,     1.824,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1851,'1 ',   0,   7,  26,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2200,'1 ',   1,   5,  22,    15.549,     7.212,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2204,'1 ',   1,   5,  21,     9.804,     5.595,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2210,'1 ',   1,   5,  22,    11.077,     4.868,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2212,'1 ',   1,   5,  22,     7.052,     3.606,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2215,'1 ',   1,   5,  21,    10.000,   -13.000,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  2216,'1 ',   1,   5,  21,     6.745,     3.865,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2220,'1 ',   1,   5,  24,    18.000,     7.000,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  2221,'1 ',   1,   5,  23,    45.000,    15.000,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  2222,'1 ',   1,   5,  24,     3.314,     2.336,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2224,'1 ',   1,   5,  23,    33.139,    18.864,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2225,'1 ',   1,   5,  23,    12.500,     4.100,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  2226,'1 ',   1,   5,  21,    13.256,     8.708,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2227,'1 ',   1,   5,  21,     7.067,     3.114,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2229,'1 ',   1,   5,  21,    10.567,     3.350,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2230,'1 ',   1,   5,  21,    24.111,    13.756,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2232,'1 ',   1,   5,  24,     4.800,     3.183,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2233,'1 ',   1,   5,  23,    20.398,     9.621,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2234,'1 ',   1,   5,  24,    11.713,     6.887,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2235,'1 ',   1,   5,  24,     5.428,     3.600,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2236,'1 ',   1,   5,  22,     5.160,     1.500,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2238,'1 ',   1,   5,  24,     2.893,     1.704,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2239,'1 ',   1,   5,  21,     4.991,     1.551,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2240,'1 ',   1,   5,  22,     1.720,     1.082,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2242,'1 ',   1,   5,  22,     6.536,     3.606,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2243,'1 ',   1,   5,  22,     6.536,     3.606,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2244,'1 ',   1,   5,  21,    11.011,     5.293,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2246,'1 ',   1,   5,  21,     5.808,     2.792,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2248,'1 ',   1,   5,  22,     6.880,     3.317,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2249,'1 ',   1,   5,  22,     8.325,     2.841,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2253,'1 ',   1,   5,  21,     4.192,     1.797,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2254,'1 ',   1,   5,  24,     3.428,     1.917,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2257,'1 ',   1,   5,  22,    11.179,     3.797,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2258,'1 ',   1,   5,  22,     3.612,     1.711,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2259,'1 ',   1,   5,  22,     6.192,     1.942,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2260,'1 ',   1,   5,  21,     2.442,     1.082,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2263,'1 ',   1,   5,  21,     3.500,     1.600,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  2266,'1 ',   1,   5,  24,    21.500,    10.600,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  2267,'1 ',   1,   5,  21,     3.500,     1.600,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  2268,'1 ',   1,   5,  21,    24.448,    11.008,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2270,'1 ',   1,   5,  21,     9.671,     4.679,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2271,'1 ',   1,   5,  21,     7.419,     2.704,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2272,'1 ',   1,   5,  22,    10.320,     5.838,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2274,'1 ',   1,   5,  22,    12.866,     6.130,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2275,'1 ',   1,   5,  21,    11.436,     4.475,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2277,'1 ',   1,   5,  22,    11.008,     3.770,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2278,'1 ',   0,   5,  21,    16.435,     9.297,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2280,'1 ',   1,   5,  21,    26.168,    13.925,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2284,'1 ',   1,   5,  21,     6.914,     3.606,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2294,'1 ',   1,   5,  23,     9.900,     3.300,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  2299,'1 ',   1,   5,  24,     3.500,     1.600,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  2300,'1 ',   1,   5,  24,    22.016,     4.831,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2302,'1 ',   1,   5,  24,     5.142,     2.443,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2304,'1 ',   1,   5,  23,    38.000,    16.000,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  2305,'1 ',   0,   5,  23,    12.416,     6.802,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2308,'1 ',   1,   5,  24,    50.000,    17.400,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  2309,'1 ',   1,   5,  24,    30.000,     9.000,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  2310,'1 ',   1,   5,  24,    59.100,    19.900,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  2312,'1 ',   1,   5,  24,     4.770,     3.309,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  2314,'1 ',   1,   5,  24,     9.713,     5.348,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2315,'1 ',   1,   5,  24,    78.000,    26.000,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  2317,'1 ',   1,   5,  23,     4.295,     1.436,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2318,'1 ',   1,   5,  22,     6.880,     3.634,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2319,'1 ',   1,   5,  23,     5.418,     2.028,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2320,'1 ',   1,   5,  24,     4.171,     2.336,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2321,'1 ',   1,   5,  24,     3.500,     1.600,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  2323,'1 ',   1,   5,  24,    10.284,     3.751,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2324,'1 ',   1,   5,  22,     3.234,     0.930,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2325,'1 ',   1,   5,  23,    20.000,     9.000,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  2328,'1 ',   1,   5,  21,    10.856,     6.174,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2329,'1 ',   1,   5,  24,     3.103,     1.214,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2330,'1 ',   1,   5,  21,    11.253,     3.485,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2332,'1 ',   1,   5,  22,     2.924,     0.865,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2339,'1 ',   1,   5,  23,    14.855,     6.052,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2340,'1 ',   1,   5,  22,     2.408,     2.009,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2342,'1 ',   1,   5,  23,   120.000,    36.000,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  2343,'1 ',   1,   5,  23,    73.000,    21.000,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  2345,'1 ',   0,   5,  21,    11.632,     5.417,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2346,'1 ',   1,   5,  22,    23.048,    12.621,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2348,'1 ',   1,   5,  21,    12.202,     5.333,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2350,'1 ',   1,   5,  24,    16.798,     9.509,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2352,'1 ',   1,   5,  23,    32.453,    17.189,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2354,'1 ',   1,   5,  24,    20.911,     9.283,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2355,'1 ',   1,   5,  22,     3.371,     1.947,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2356,'1 ',   1,   5,  22,     9.770,     4.543,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2360,'1 ',   0,   5,  23,    73.100,    31.300,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2362,'1 ',   1,   5,  23,    34.281,    17.944,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2363,'1 ',   1,   5,  23,    13.713,     7.401,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2365,'1 ',   1,   5,  23,    21.000,     6.900,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  2366,'1 ',   1,   5,  23,     5.428,     2.844,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2367,'1 ',   1,   5,  23,     8.100,     2.200,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  2371,'1 ',   1,   5,  22,     6.070,     2.023,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2374,'1 ',   1,   5,  23,    17.398,     8.587,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2378,'1 ',   1,   5,  24,     6.342,     2.396,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2380,'1 ',   1,   5,  23,    10.000,     3.300,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  2382,'1 ',   1,   5,  24,    11.427,     5.317,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2384,'1 ',   1,   5,  22,     6.089,     4.141,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2385,'1 ',   1,   5,  23,    14.170,     6.947,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2386,'1 ',   1,   5,  22,     7.568,     1.613,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2387,'1 ',   0,   5,  23,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2390,'1 ',   1,   5,  24,    14.000,     5.000,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  2504,'1 ',   1,   5,  21,     5.328,     1.397,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2508,'1 ',   0,   5,  21,     3.322,     1.686,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2509,'1 ',   0,   5,  21,    22.222,    10.410,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2511,'1 ',   1,   5,  21,     8.498,     3.223,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2512,'1 ',   1,   5,  23,     8.498,     2.078,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2515,'1 ',   1,   5,  21,     7.770,     3.965,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2517,'1 ',   1,   5,  21,     6.229,     1.631,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2518,'1 ',   1,   5,  21,     5.142,     2.669,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2520,'1 ',   0,   5,  23,     8.400,     4.100,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2528,'1 ',   1,   5,  21,     3.720,     1.630,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2530,'1 ',   1,   5,  21,     4.385,     1.148,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2532,'1 ',   1,   5,  21,     6.599,     2.515,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2534,'1 ',   1,   5,  21,     4.857,     2.096,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2536,'1 ',   1,   5,  21,     4.263,     1.151,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2538,'1 ',   1,   5,  21,    12.329,     4.211,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2540,'1 ',   0,   5,  21,     6.304,     2.070,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2542,'1 ',   1,   5,  21,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2544,'1 ',   1,   5,  21,     5.353,     1.503,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2546,'1 ',   1,   5,  21,     9.558,     3.506,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2549,'1 ',   1,   5,  23,     6.866,     2.556,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2550,'1 ',   1,   5,  23,     8.160,     3.247,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2556,'1 ',   1,   5,  22,     2.752,     1.946,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2557,'1 ',   1,   5,  21,     7.554,     3.440,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2558,'1 ',   1,   5,  21,    16.524,     6.475,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2560,'1 ',   1,   5,  24,     4.095,     2.048,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2561,'1 ',   1,   5,  24,     4.898,     1.776,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2562,'1 ',   1,   5,  24,    12.696,     6.143,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2567,'1 ',   1,   5,  22,     0.285,     0.137,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2573,'1 ',   1,   5,  24,     2.472,     1.800,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2574,'1 ',   1,   5,  24,     3.385,     1.816,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2575,'1 ',   1,   5,  24,     1.645,     0.801,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2593,'1 ',   1,   5,  22,    11.475,     5.710,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2596,'1 ',   1,   5,  23,    13.017,     4.182,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2606,'1 ',   0,   5,  23,     4.000,     2.000,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  2607,'1 ',   1,   5,  22,     1.400,     0.700,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  2608,'1 ',   1,   5,  22,     1.428,     0.714,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  2610,'1 ',   1,   5,  23,    22.000,    11.000,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  2611,'1 ',   1,   5,  22,     1.500,     0.700,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  2612,'1 ',   1,   5,  22,     1.500,     0.700,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  2613,'1 ',   1,   5,  22,     3.000,     1.500,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  2614,'1 ',   1,   5,  22,     3.000,     1.500,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  2620,'1 ',   1,   5,  23,    45.000,    15.000,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  2625,'1 ',   1,   5,  24,     5.000,     3.500,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  2626,'1 ',   1,   5,  24,     5.000,     3.500,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  2627,'1 ',   1,   5,  24,    16.000,     8.000,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  2629,'1 ',   1,   5,  24,    15.000,     7.000,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  2630,'1 ',   1,   5,  24,    15.000,     7.000,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  2670,'1 ',   1,   5,  23,     1.593,     0.743,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  2671,'1 ',   1,   5,  23,     3.000,     1.500,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  2672,'1 ',   1,   5,  23,     3.000,     1.500,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  2673,'1 ',   1,   5,  23,     3.000,     1.500,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  2675,'1 ',   1,   5,  23,    15.000,     7.000,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  2679,'1 ',   1,   5,  23,   130.000,    44.000,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  2692,'1 ',   1,   5,  23,     4.000,     2.000,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  2693,'1 ',   1,   5,  23,     4.000,     2.000,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  2694,'1 ',   1,   5,  23,    15.000,     7.000,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  2831,'1 ',   1,   5,  22,     6.192,     1.199,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2832,'1 ',   1,   5,  23,     8.835,     2.833,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2890,'1 ',   1,   5,  24,     5.744,     3.549,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3196,'1 ',   1,   4,  12,    27.969,     9.827,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3198,'1 ',   1,   4,  12,    18.396,     9.627,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3199,'1 ',   1,   4,  12,    18.396,     9.627,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3200,'1 ',   1,   4,  16,    35.332,    18.202,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3202,'1 ',   1,   4,  14,     7.156,     3.952,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3210,'1 ',   0,   4,   9,    51.855,    30.694,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3210,'2 ',   1,   4,  15,    26.848,     9.795,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3210,'3 ',   1,   4,  15,    28.140,    10.253,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3211,'1 ',   1,   4,  16,    29.297,     8.398,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3213,'1 ',   1,   4,  15,    52.283,    26.935,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3214,'1 ',   1,   4,  13,    59.568,    30.688,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3216,'1 ',   1,   4,  16,    27.719,    14.623,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3217,'1 ',   1,   4,  13,    21.635,     9.827,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3218,'1 ',   1,   4,  13,    36.058,    16.903,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3219,'1 ',   1,   4,  18,     7.662,     3.947,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3220,'1 ',   1,   4,   9,    27.147,    13.986,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3221,'1 ',   1,   4,   9,    49.760,    25.636,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3224,'1 ',   1,   4,  17,    21.787,    11.224,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3225,'1 ',   1,   4,  16,    12.140,     5.868,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3226,'1 ',   1,   4,  13,    14.818,     7.634,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3227,'1 ',   1,   4,  16,    13.692,     7.056,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3228,'1 ',   1,   4,  17,    38.568,    19.870,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3229,'1 ',   1,   4,  17,    26.642,    13.725,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3230,'1 ',   0,   4,  11,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3230,'2 ',   1,   4,  11,    10.729,     5.503,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3231,'1 ',   1,   4,  11,     2.807,     1.446,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3232,'1 ',   1,   4,  17,    31.399,    16.176,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3240,'1 ',   1,   4,  13,    22.914,    11.805,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3242,'1 ',   1,   4,  11,    31.833,    16.400,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3246,'1 ',   1,   4,  16,    25.108,    12.935,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3247,'1 ',   1,   4,  12,    16.120,     7.824,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3248,'1 ',   1,   4,  16,    14.767,     7.608,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3250,'1 ',   1,   4,  12,    27.330,    14.081,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3251,'1 ',   1,   4,  12,     9.693,     4.416,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  3252,'1 ',   1,   4,  12,    48.893,    25.189,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3254,'1 ',   1,   4,   8,     9.465,     3.302,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3254,'2 ',   1,   4,   8,     9.939,     3.715,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3255,'1 ',   1,   4,  17,    40.565,    19.655,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3256,'1 ',   0,   4,  11,    13.300,     6.400,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3258,'1 ',   1,   4,  12,    24.790,    12.771,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3260,'1 ',   1,   4,  15,    24.339,    12.539,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3262,'1 ',   1,   4,  15,    49.579,    25.543,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3263,'1 ',   1,   4,  15,    45.072,    23.220,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3264,'1 ',   0,   4,  15,    53.513,    17.878,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3265,'1 ',   1,   4,  15,    34.705,    17.880,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3267,'1 ',   1,   4,  13,    23.888,    12.307,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3268,'1 ',   1,   4,  16,    23.663,    10.613,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3269,'1 ',   1,   4,   8,    10.522,     5.935,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3274,'1 ',   1,   4,  17,    37.230,    19.180,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3278,'1 ',   1,   4,   8,    21.448,    11.871,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3284,'1 ',   1,   4,  11,    33.804,    17.416,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3285,'1 ',   1,   4,  18,    33.173,    14.937,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3288,'1 ',   1,   4,  16,    46.831,    24.127,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3289,'1 ',   1,   4,  16,    17.034,     8.776,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3290,'2 ',   1,   4,  15,    48.227,    21.620,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3292,'1 ',   0,   4,  15,   102.388,    42.610,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3293,'1 ',   1,   4,  17,    27.130,    13.977,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3294,'1 ',   1,   4,  16,    41.016,    19.655,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3296,'1 ',   0,   4,  16,    98.369,    58.369,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3300,'1 ',   1,   4,  11,    32.060,    16.517,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3304,'1 ',   1,   4,  17,    10.589,     5.598,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3306,'1 ',   1,   4,  16,     9.212,     4.746,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3308,'1 ',   1,   4,  11,    24.270,    14.654,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3310,'1 ',   1,   4,  17,    55.320,    21.977,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  3312,'1 ',   1,   4,  16,    23.907,    12.316,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3315,'1 ',   1,   4,  13,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3321,'1 ',   1,   4,  14,     7.669,     4.863,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3323,'1 ',   1,   4,  11,    11.811,     3.931,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3324,'1 ',   1,   4,  15,    40.114,    20.666,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3326,'1 ',   1,   4,  13,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3328,'1 ',   1,   4,  11,    21.449,    11.085,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3331,'1 ',   1,   4,  11,    14.425,     7.432,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3332,'1 ',   1,   4,  13,    23.718,    12.220,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3333,'1 ',   1,   4,  11,    11.811,     3.931,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3334,'1 ',   0,   4,  12,    52.889,    24.097,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3336,'1 ',   1,   4,  12,    31.008,    15.974,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3337,'1 ',   1,   4,   8,     8.802,     1.822,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3338,'1 ',   1,   4,  14,    41.291,    19.755,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3339,'1 ',   1,   4,  14,    15.527,     6.084,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3340,'1 ',   1,   4,   9,    58.805,    30.295,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3341,'1 ',   1,   4,  14,    13.827,     5.508,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3342,'1 ',   1,   4,  12,    22.797,    11.761,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3345,'1 ',   1,   4,   8,     8.802,     1.822,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3347,'1 ',   1,   4,   8,    26.700,    12.200,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  3348,'1 ',   1,   4,   8,     7.117,     4.223,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  3348,'2 ',   0,   4,   8,    26.700,    12.200,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  3350,'1 ',   1,   4,  14,    45.182,    15.904,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3351,'1 ',   1,   4,  12,    18.029,     5.168,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3353,'1 ',   1,   4,   8,    10.141,     5.225,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3354,'1 ',   1,   4,   8,    18.750,     5.315,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3355,'1 ',   1,   4,   8,    18.750,     5.315,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3360,'1 ',   1,   4,  12,    37.702,    11.577,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3363,'1 ',   1,   4,  14,    27.214,    13.951,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3364,'1 ',   1,   4,  17,    17.131,     7.217,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3366,'1 ',   1,   4,  13,    32.677,    16.835,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3368,'1 ',   1,   4,  11,    13.522,     6.966,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3370,'1 ',   1,   4,   8,     5.648,     2.909,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3371,'1 ',   1,   4,  15,    50.481,    26.007,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3373,'1 ',   1,   4,  15,    26.142,     9.827,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3375,'1 ',   1,   4,  17,    13.691,     7.054,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3376,'1 ',   0,   4,  17,    52.021,    22.161,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3378,'1 ',   1,   4,  14,     7.805,     2.283,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  3379,'1 ',   1,   4,  14,    10.044,     5.175,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3380,'1 ',   1,   4,  12,    53.553,    27.590,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3382,'1 ',   1,   4,  15,    37.049,    15.724,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3384,'1 ',   1,   4,  11,    28.952,    17.068,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3386,'1 ',   1,   4,  12,    39.663,    14.544,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3388,'1 ',   1,   4,  15,    49.560,    25.532,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3390,'1 ',   1,   4,  17,    48.770,    25.126,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3391,'1 ',   1,   4,  15,     9.898,     3.885,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3393,'1 ',   1,   4,  13,    31.550,    12.186,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3398,'1 ',   1,   4,  15,    28.660,    14.766,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3400,'1 ',   1,   4,  13,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3401,'1 ',   1,   4,  13,    28.660,    14.766,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3402,'1 ',   1,   4,   9,    45.870,    23.631,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3403,'1 ',   1,   4,  13,    41.917,    19.655,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3404,'1 ',   1,   4,  17,    13.522,     6.604,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3405,'1 ',   1,   4,  13,    29.748,    11.793,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3406,'1 ',   1,   4,   8,    16.354,     8.426,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3407,'1 ',   1,   4,   8,    16.354,     8.426,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3408,'1 ',   1,   4,  18,    37.738,    19.442,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3409,'1 ',   1,   4,  18,    36.180,    18.640,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3410,'1 ',   1,   4,  13,    41.264,    21.259,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3413,'1 ',   1,   4,   8,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  3414,'1 ',   1,   4,   8,    11.474,     5.227,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  3418,'1 ',   1,   4,   8,    23.647,    10.775,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  3419,'1 ',   1,   4,   8,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  3420,'1 ',   1,   4,  17,    38.052,    19.603,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3421,'1 ',   1,   4,   9,    27.819,    14.332,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3422,'1 ',   1,   4,   9,    33.267,    17.139,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3425,'1 ',   1,   4,   8,    14.232,     6.424,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  3427,'1 ',   1,   4,  17,     4.821,     1.155,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3431,'1 ',   1,   4,  14,    27.494,    14.164,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3432,'1 ',   1,   4,  11,    32.458,    16.722,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3433,'2 ',   1,   4,   8,    14.232,     6.424,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  3434,'1 ',   1,   4,  12,    48.314,    24.891,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3435,'1 ',   1,   4,  14,    12.846,     6.618,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3436,'1 ',   0,   4,  14,    32.710,    11.639,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3438,'1 ',   1,   4,  17,    26.985,    13.903,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3440,'1 ',   1,   4,  17,    41.975,    21.626,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3442,'1 ',   1,   4,   8,    12.266,     6.319,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3443,'1 ',   1,   4,   8,    12.266,     6.319,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3446,'1 ',   1,   4,  16,    46.017,    23.707,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3447,'1 ',   1,   4,  16,    25.240,    13.003,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3448,'1 ',   1,   4,  17,    28.851,    14.864,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3450,'1 ',   1,   4,  14,    51.660,    26.615,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3451,'1 ',   1,   4,  14,    12.396,     5.368,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3452,'1 ',   1,   4,  12,    22.536,    11.610,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3453,'1 ',   1,   4,  12,    32.001,    16.487,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3454,'1 ',   1,   4,  13,    31.100,    16.022,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3456,'1 ',   1,   4,  14,     4.493,     2.315,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3457,'1 ',   1,   4,  12,    15.076,     7.767,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3458,'1 ',   1,   4,  11,    24.790,    12.771,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3461,'1 ',   1,   4,  12,    20.282,     5.814,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3462,'1 ',   0,   4,  11,     7.900,     3.800,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  3464,'1 ',   1,   4,  11,    45.070,    23.220,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3466,'1 ',   1,   4,  17,    51.833,    23.585,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3467,'1 ',   0,   4,  17,    97.100,    26.800,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3468,'1 ',   1,   4,  14,    15.510,     7.991,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3470,'1 ',   1,   4,  14,    16.629,     8.567,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3471,'1 ',   1,   4,  17,    16.651,     8.578,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3476,'1 ',   1,   4,  16,    28.316,    14.588,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3477,'1 ',   1,   4,  16,     8.877,     4.573,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3478,'1 ',   1,   4,  17,    32.302,    16.642,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3479,'1 ',   1,   4,  17,     9.594,     4.943,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3480,'1 ',   1,   4,   8,    19.843,     9.171,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3482,'2 ',   1,   4,   8,     9.922,     4.587,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3485,'1 ',   0,   4,  16,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3486,'1 ',   1,   4,  16,    27.769,    14.306,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3487,'1 ',   1,   4,  17,    15.243,     6.205,     0.000,     0.000,     0.000,     0.000,  10,    1,  0,     0.000,     0.000,   0
  3488,'1 ',   1,   4,   8,     2.824,     1.455,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3489,'1 ',   1,   4,  14,    20.038,    10.515,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3490,'1 ',   1,   4,  17,    28.395,    14.629,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3492,'1 ',   1,   4,  17,    34.298,    17.670,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3494,'1 ',   1,   4,  15,    14.032,     8.137,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3496,'1 ',   1,   4,  15,    14.046,     8.137,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3498,'1 ',   1,   4,  15,    17.538,     9.035,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3499,'1 ',   1,   4,  15,    17.538,     9.035,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3508,'1 ',   1,   4,  11,    11.268,     5.805,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3522,'1 ',   1,   4,  18,     4.451,     2.630,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3523,'1 ',   1,   4,  18,     4.451,     2.630,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3525,'1 ',   1,   4,  17,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3547,'1 ',   1,   4,  16,    11.061,     4.030,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3548,'1 ',   1,   4,  16,    11.061,     4.606,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3549,'1 ',   1,   4,  10,     1.000,     0.300,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  3552,'1 ',   1,   4,  10,    25.000,     6.000,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  3564,'1 ',   1,   4,  15,    17.218,     8.870,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3567,'1 ',   1,   4,  15,    16.052,     8.270,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3569,'2 ',   1,   4,  15,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3579,'1 ',   1,   4,  14,    12.680,     6.509,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3582,'1 ',   1,   4,   8,    30.000,    15.000,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  3588,'1 ',   1,   4,  14,    25.292,    13.019,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3601,'1 ',   1,   4,  13,     5.000,     2.500,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  3602,'1 ',   1,   4,  13,     5.000,     2.500,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  3603,'1 ',   1,   4,  13,     5.000,     2.500,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  3604,'1 ',   1,   4,   9,     5.000,     2.500,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  3605,'1 ',   1,   4,   9,     2.000,     1.000,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  3606,'1 ',   1,   4,  10,    16.000,     8.000,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  3609,'1 ',   1,   4,  13,     5.000,     2.500,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  3610,'1 ',   1,   4,  13,     5.000,     2.500,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  3611,'1 ',   1,   4,  10,     6.996,     2.980,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  3643,'1 ',   1,   4,  10,    11.000,     6.000,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  3644,'1 ',   1,   4,  16,     6.000,     2.556,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  3645,'1 ',   1,   4,  11,     5.000,     2.500,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  3646,'1 ',   1,   4,  11,     5.000,     2.130,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  3665,'1 ',   1,   4,  18,     5.000,     2.500,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  3666,'1 ',   1,   4,  17,    11.000,     5.500,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  3667,'1 ',   1,   4,  15,     0.700,     0.300,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  3668,'1 ',   1,   4,  15,     0.700,     0.298,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  3669,'1 ',   1,   4,  17,     6.000,     2.556,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  3677,'1 ',   1,   4,  15,     8.000,     4.000,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  3678,'1 ',   1,   4,   9,    13.000,     6.500,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  3679,'1 ',   1,   4,  15,    10.000,     5.000,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  3804,'1 ',   1,   4,  12,    12.108,     5.423,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3805,'1 ',   1,   4,  12,    12.108,     5.423,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3811,'1 ',   1,   4,  11,    13.000,     5.538,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  4100,'1 ',   1,   8,  29,    50.000,    10.000,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  4102,'1 ',   1,   8,  29,   150.000,    32.000,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  4112,'1 ',   1,   8,  29,    55.000,    18.300,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  4198,'1 ',   1,   8,  28,     2.654,     1.196,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4199,'1 ',   1,   8,  28,    13.754,     9.784,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4200,'1 ',   1,   8,  28,     8.548,     4.052,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4202,'1 ',   1,   8,  28,     3.549,     2.467,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4204,'1 ',   1,   8,  30,     8.975,     5.463,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4207,'1 ',   1,   8,  28,    12.332,     3.576,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4208,'1 ',   1,   8,  30,    19.170,     7.623,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4210,'1 ',   1,   8,  30,     6.118,     2.816,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4211,'1 ',   1,   8,  28,     2.145,     1.971,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4212,'1 ',   1,   8,  28,    12.180,     2.517,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4214,'1 ',   1,   8,  29,    11.643,     2.896,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4216,'1 ',   1,   8,  29,    14.305,     7.784,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4217,'1 ',   0,   8,  29,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4218,'1 ',   1,   8,  29,    16.659,     6.340,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4219,'1 ',   1,   8,  30,     6.482,     2.947,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4220,'1 ',   1,   8,  30,    15.325,     8.708,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4221,'1 ',   1,   8,  30,     9.411,     5.068,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4223,'1 ',   1,   8,  29,     7.487,     3.237,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4224,'1 ',   1,   8,  30,    39.368,    16.597,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4225,'1 ',   1,   8,  30,    12.422,     5.469,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4226,'1 ',   1,   8,  30,     5.152,     0.886,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4229,'1 ',   1,   8,  30,    20.421,     8.370,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4231,'1 ',   1,   8,  30,     1.671,     0.593,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4232,'1 ',   1,   8,  30,     3.142,     0.965,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4234,'1 ',   1,   8,  30,     7.662,     1.583,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4236,'1 ',   1,   8,  28,    14.568,     6.346,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4238,'1 ',   1,   8,  29,    15.061,     7.956,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4240,'1 ',   1,   8,  29,    14.169,     7.975,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4241,'1 ',   1,   8,  29,     5.082,     3.117,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4242,'1 ',   1,   8,  30,    14.202,     3.216,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4243,'1 ',   0,   8,  30,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4244,'1 ',   1,   8,  30,    24.308,    14.438,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4245,'1 ',   1,   8,  29,     3.710,     1.349,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4246,'1 ',   1,   8,  28,     5.723,     2.340,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4248,'1 ',   1,   8,  28,     4.134,     2.285,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4249,'1 ',   0,   8,  30,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4250,'1 ',   1,   8,  30,    17.372,    12.054,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4251,'1 ',   1,   8,  30,     1.754,     0.573,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4252,'1 ',   1,   8,  28,     6.608,     4.706,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4254,'1 ',   1,   8,  30,     8.587,     4.131,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4255,'1 ',   1,   8,  30,     6.936,     3.888,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4256,'1 ',   0,   8,  30,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4257,'1 ',   1,   8,  30,    35.999,    12.857,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4258,'1 ',   1,   8,  30,    23.119,     7.362,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4259,'1 ',   1,   8,  30,    11.890,     8.948,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4261,'1 ',   1,   8,  29,     2.560,     0.571,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4265,'1 ',   1,   8,  29,    18.697,     9.359,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4267,'1 ',   1,   8,  28,     3.305,     1.654,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4268,'1 ',   1,   8,  29,    27.434,     7.763,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4270,'1 ',   1,   8,  28,    14.584,     5.790,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4271,'1 ',   1,   8,  28,     2.945,     1.240,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4273,'1 ',   1,   8,  28,     5.076,     1.260,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4276,'1 ',   1,   8,  29,    13.863,     7.549,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4278,'1 ',   1,   8,  29,     6.932,     3.774,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4283,'1 ',   0,   8,  29,    10.100,     4.700,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4286,'1 ',   1,   8,  29,    27.384,     7.274,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4288,'1 ',   1,   8,  29,     5.477,     1.455,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4289,'1 ',   1,   8,  28,     8.922,     3.652,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4291,'1 ',   1,   8,  29,    16.714,     6.708,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4292,'1 ',   1,   8,  29,    14.747,     7.235,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4296,'1 ',   1,   8,  28,     6.083,     4.123,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4298,'1 ',   1,   8,  28,    10.766,     5.685,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4300,'1 ',   1,   8,  30,    12.575,     5.645,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4302,'1 ',   1,   8,  28,     4.875,     2.901,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4303,'1 ',   1,   8,  30,     7.142,     2.816,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4305,'1 ',   1,   8,  30,     4.512,     0.695,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4307,'1 ',   0,   8,  30,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4308,'1 ',   1,   8,  28,    13.181,     2.823,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4310,'1 ',   1,   8,  28,    19.198,     9.742,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4311,'1 ',   1,   8,  28,    13.579,     9.585,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4314,'1 ',   1,   8,  29,    14.541,     8.606,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4315,'1 ',   0,   8,  30,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4316,'1 ',   1,   8,  29,    17.549,     3.217,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4318,'1 ',   1,   8,  29,    48.777,    15.370,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  4320,'1 ',   1,   8,  28,     7.610,     2.883,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4322,'1 ',   1,   8,  29,     6.729,     2.560,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4323,'1 ',   1,   8,  29,     9.111,     2.510,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  4324,'1 ',   1,   8,  29,     5.453,     3.140,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4326,'1 ',   1,   8,  29,    20.067,     5.068,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4328,'1 ',   1,   8,  30,     7.068,     4.011,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4330,'1 ',   1,   8,  28,     8.486,     6.219,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4331,'1 ',   1,   8,  29,    12.413,     4.829,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4332,'1 ',   1,   8,  29,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4334,'1 ',   1,   8,  28,     3.344,     2.162,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4336,'1 ',   1,   8,  29,    19.608,     8.724,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4338,'1 ',   1,   8,  29,    12.282,     2.148,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4342,'1 ',   1,   8,  29,     8.913,     4.245,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4344,'1 ',   1,   8,  28,     2.017,     0.773,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4346,'1 ',   1,   8,  28,     9.732,     3.682,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4347,'1 ',   0,   8,  30,     8.378,     3.624,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4348,'1 ',   1,   8,  29,    22.362,     2.599,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  4349,'1 ',   1,   8,  28,     9.202,     1.993,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  4350,'1 ',   1,   8,  29,    17.981,     2.879,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  4352,'1 ',   1,   8,  29,     7.512,     3.569,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4358,'1 ',   1,   8,  29,     5.570,     2.301,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4362,'1 ',   1,   8,  29,     5.132,     1.775,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4363,'1 ',   1,   8,  28,     6.527,     1.926,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4366,'1 ',   1,   8,  28,     4.528,     0.936,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4368,'1 ',   1,   8,  29,     6.992,     2.803,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4374,'1 ',   1,   8,  28,     3.018,     1.867,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4380,'1 ',   0,   8,  29,    11.600,     5.600,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4390,'1 ',   0,   8,  29,    21.313,     7.523,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4504,'1 ',   1,   8,  30,     9.444,     5.193,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4505,'1 ',   1,   8,  30,     1.539,     0.935,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4506,'1 ',   1,   8,  30,     4.114,     1.416,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4509,'1 ',   1,   8,  30,     6.407,     1.754,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4511,'1 ',   1,   8,  29,     7.534,     2.873,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4512,'1 ',   1,   8,  28,     7.996,     3.052,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4521,'1 ',   1,   8,  29,     5.899,     0.727,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4522,'1 ',   1,   8,  28,    21.890,     8.354,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4523,'1 ',   1,   8,  28,     7.996,     3.052,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4529,'1 ',   1,   8,  28,    17.026,     6.497,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4532,'1 ',   1,   8,  29,     7.534,     2.873,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4608,'1 ',   1,   8,  28,     1.280,     0.000,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  4612,'1 ',   1,   8,  28,     1.920,     0.000,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  4614,'1 ',   1,   8,  29,     0.600,     0.000,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  4616,'1 ',   1,   8,  29,     0.600,     0.000,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  4617,'1 ',   1,   8,  29,     2.160,     0.000,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  4618,'1 ',   1,   8,  29,     2.160,     0.000,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  4624,'1 ',   1,   8,  29,     4.400,     1.400,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  4650,'1 ',   1,   8,  29,     4.754,     2.376,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  4816,'1 ',   1,   8,  28,     3.504,     1.743,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5002,'1 ',   0,  10,   4,  2115.600,   283.400,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5010,'1 ',   0,  20,  49,  -750.000,   -20.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5011,'1 ',   0,  20,  49,  1060.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5020,'1 ',   0,  20,  49,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5200,'1 ',   1,  10,  61,    43.590,    24.345,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5204,'1 ',   1,  10,  61,    26.065,     8.229,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5205,'1 ',   1,  10,  62,    12.412,     4.461,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5210,'1 ',   1,  10,  62,     9.922,     2.349,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5211,'1 ',   1,  10,  62,     4.716,     2.746,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5212,'1 ',   0,  10,  62,     7.924,     3.766,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5213,'1 ',   1,  10,  62,    11.054,     4.426,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5214,'1 ',   1,  10,  60,    46.471,    19.627,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5215,'1 ',   1,  10,  62,     2.731,     1.093,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5220,'1 ',   1,  10,  62,    14.405,     3.409,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5222,'1 ',   1,  10,  62,     7.447,     2.911,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5223,'1 ',   1,  10,  62,     2.016,     0.807,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5224,'1 ',   1,  10,  62,     8.192,     5.482,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5225,'1 ',   1,  10,  60,     5.798,     2.467,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5226,'1 ',   1,  10,  60,     6.209,     2.632,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5227,'1 ',   1,  10,  60,     7.853,     3.331,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5228,'1 ',   1,  10,  61,     7.646,     2.437,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5230,'1 ',   1,  10,  61,    10.277,     4.017,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5231,'1 ',   1,  10,  62,     6.719,     2.540,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5239,'1 ',   1,  10,  61,    42.339,    15.339,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5240,'1 ',   1,  10,  61,    15.639,     5.388,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5241,'1 ',   1,  10,  60,     6.475,     3.170,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5243,'1 ',   1,  10,  61,     6.255,     3.122,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5244,'1 ',   1,  10,  61,    18.251,     5.688,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5248,'1 ',   1,  10,  61,     4.184,     1.321,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5249,'1 ',   1,  10,  60,     3.988,     1.686,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5250,'1 ',   1,  10,  62,     7.298,     2.082,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5252,'1 ',   1,  10,  32,    16.717,     2.379,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5254,'1 ',   1,  10,  32,    53.630,    10.043,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5255,'1 ',   1,  10,  32,    21.374,     3.924,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5256,'1 ',   1,  10,  32,     8.975,     2.256,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5257,'1 ',   1,  10,  62,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5259,'1 ',   1,  10,  32,     6.111,     1.842,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5260,'1 ',   1,  10,  32,    36.576,     8.343,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5261,'1 ',   0,  10,  32,    16.622,     7.487,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5262,'1 ',   1,  10,  32,    16.717,     5.315,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5264,'1 ',   1,  10,  32,    13.688,     3.708,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5266,'1 ',   0,  10,  32,    12.505,     4.118,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5267,'1 ',   1,  10,  32,     7.858,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5268,'1 ',   1,  10,  32,    12.342,     0.742,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5269,'2 ',   1,  10,  32,    13.071,     3.801,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5270,'1 ',   1,  10,  32,    11.388,     3.275,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5274,'1 ',   1,  10,  61,     7.943,     2.508,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5277,'1 ',   1,  10,  32,     6.500,     1.700,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  5278,'1 ',   1,  10,  60,     3.265,     1.175,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5281,'1 ',   1,  10,  60,    19.037,     7.936,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5284,'1 ',   1,  10,  62,     1.713,     1.015,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5286,'1 ',   1,  10,  60,     3.289,     1.398,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5288,'1 ',   1,  10,  61,     3.567,     1.585,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5289,'1 ',   1,  10,  61,    15.612,     5.204,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5292,'1 ',   1,  10,  32,     0.927,     0.324,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5293,'1 ',   1,  10,  60,    11.624,     2.821,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5294,'1 ',   1,  10,  62,     5.945,     1.653,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5296,'1 ',   1,  10,  61,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5297,'1 ',   1,  10,  62,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5298,'1 ',   1,  10,  62,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5299,'1 ',   1,  10,  62,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5302,'1 ',   1,  10,  32,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5303,'1 ',   1,  10,  61,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5304,'1 ',   1,  10,  62,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5506,'2 ',   0,  10,  60,    26.350,     7.269,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5507,'1 ',   1,  10,  62,    11.498,     4.346,     0.000,     0.000,     0.000,     0.000,  10,    1,  0,     0.000,     0.000,   0
  5510,'1 ',   1,  10,  62,    29.169,     7.926,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5511,'1 ',   1,  10,  62,     3.475,     1.313,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5519,'1 ',   1,  10,  62,     5.708,     2.172,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5520,'1 ',   1,  10,  61,    32.237,    10.178,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5520,'2 ',   0,  10,  61,     0.890,     0.130,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5520,'3 ',   0,  10,  61,     0.890,     0.130,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5520,'4 ',   0,  10,  61,     0.890,     0.130,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5524,'1 ',   1,  10,  61,     4.468,     1.301,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5527,'1 ',   1,  10,  62,     3.811,     1.255,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5528,'1 ',   1,  10,  62,     3.633,     1.526,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5529,'1 ',   1,  10,  62,     0.601,     0.277,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5531,'1 ',   1,  10,  61,     8.040,     2.543,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5538,'1 ',   1,  10,  60,     2.261,     0.987,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5539,'1 ',   1,  10,  60,     8.511,     3.618,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5547,'1 ',   1,  10,  61,     1.956,     0.674,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5551,'1 ',   1,  10,  62,    10.648,     3.303,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5552,'1 ',   1,  10,  62,    10.650,     5.284,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5573,'1 ',   1,  10,  62,     5.238,     2.213,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5578,'1 ',   1,  10,  61,     5.362,     1.693,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5581,'1 ',   1,  10,  62,     2.000,     0.970,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  5582,'1 ',   1,  10,  61,     3.723,     1.558,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5583,'1 ',   1,  10,  61,     2.482,     1.039,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5603,'1 ',   1,  10,  61,     2.500,     0.800,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  5604,'1 ',   0,  10,  62,     2.000,     0.970,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  5620,'1 ',   1,  10,  60,    14.926,     6.373,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5650,'1 ',   1,  10,  62,    11.498,     4.346,     0.000,     0.000,     0.000,     0.000,   4,    1,  0,     0.000,     0.000,   0
  5665,'1 ',   1,  10,  32,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5666,'1 ',   1,  10,  62,     2.378,     1.123,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5803,'1 ',   1,  10,  62,    30.285,    12.044,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5805,'1 ',   0,  10,  60,    50.251,    19.744,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5806,'1 ',   1,  10,  61,     9.814,     3.099,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5806,'2 ',   0,  10,  61,     1.350,     0.161,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5806,'3 ',   0,  10,  61,     1.350,     0.161,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5806,'4 ',   0,  10,  61,     1.350,     0.161,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5808,'1 ',   1,  10,  61,     6.334,     2.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5808,'2 ',   0,  10,  61,     0.270,     0.027,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5808,'3 ',   0,  10,  61,     0.270,     0.027,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5808,'4 ',   0,  10,  61,     0.270,     0.027,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5809,'1 ',   1,  10,  62,     6.889,     2.272,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5812,'1 ',   1,  10,  62,    17.724,     7.806,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  5872,'1 ',   1,  10,  61,    10.585,     3.835,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6204,'1 ',   1,  12,  33,    25.169,     9.158,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6208,'1 ',   1,  12,  33,    15.528,     4.514,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6210,'1 ',   1,  12,  33,     7.081,     2.967,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6212,'1 ',   1,  12,  33,    26.961,     5.030,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6213,'1 ',   1,  12,  34,    20.000,     6.210,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  6214,'1 ',   1,  12,  33,    31.568,     1.548,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6215,'1 ',   1,  12,  33,     6.058,     2.322,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6216,'1 ',   1,  12,  33,    32.848,     7.739,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6218,'1 ',   1,  12,  33,    17.490,     1.161,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6220,'1 ',   1,  12,  33,    31.312,     6.836,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6223,'1 ',   1,  12,  33,     5.802,     1.806,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6224,'1 ',   1,  12,  33,     1.877,     0.774,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6225,'1 ',   1,  12,  33,     5.802,     2.322,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6227,'1 ',   1,  12,  33,    15.272,     5.030,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6228,'1 ',   1,  12,  33,    26.364,    10.061,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6229,'1 ',   1,  12,  33,     5.802,     1.548,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6231,'1 ',   1,  12,  33,     8.703,     1.806,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6234,'1 ',   1,  12,  34,     8.035,     2.322,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6235,'1 ',   1,  12,  33,     6.655,     2.451,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6238,'1 ',   1,  12,  33,    18.660,     8.157,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6240,'1 ',   1,  12,  33,    13.395,     2.193,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6241,'1 ',   1,  12,  34,     0.834,     0.292,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6243,'1 ',   1,  12,  34,     0.834,     0.292,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6245,'1 ',   1,  12,  34,    32.380,     8.957,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6247,'1 ',   1,  12,  33,     6.570,     1.419,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6248,'1 ',   1,  12,  33,     3.157,     1.677,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6249,'1 ',   1,  12,  33,     4.693,     2.451,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6250,'1 ',   1,  12,  33,     3.157,     2.064,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6251,'1 ',   1,  12,  33,     4.693,     0.516,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6253,'1 ',   1,  12,  33,    12.286,     2.451,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6256,'1 ',   1,  12,  33,     5.600,     2.400,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  6258,'1 ',   1,  12,  33,     5.375,     2.322,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6261,'1 ',   1,  12,  33,    21.756,     5.546,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6262,'1 ',   1,  12,  33,    34.469,     3.096,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6263,'1 ',   1,  12,  33,    18.344,     5.030,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6265,'1 ',   1,  12,  33,    19.367,     5.546,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6267,'1 ',   1,  12,  33,    30.630,     5.030,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6268,'1 ',   1,  12,  33,     9.470,     0.129,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6271,'1 ',   1,  12,  33,     5.460,     2.322,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6272,'1 ',   1,  12,  34,    21.586,     5.971,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6273,'1 ',   1,  12,  34,    24.000,     7.494,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  6274,'1 ',   1,  12,  34,    15.008,     4.339,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6277,'1 ',   1,  12,  33,    10.153,     2.709,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6278,'1 ',   1,  12,  33,    27.899,    13.930,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6280,'1 ',   1,  12,  34,    23.559,     6.812,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6281,'1 ',   1,  12,  34,    11.580,     3.348,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6282,'1 ',   1,  12,  33,     1.621,     0.516,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6283,'1 ',   1,  12,  34,     2.601,     0.896,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6284,'1 ',   1,  12,  33,    15.699,     3.870,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6289,'1 ',   1,  12,  34,     9.268,     2.833,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6293,'1 ',   1,  12,  33,     4.400,     1.300,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  6295,'1 ',   1,  12,  33,     7.423,     1.290,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6502,'1 ',   1,  12,  33,     9.641,     2.967,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6503,'1 ',   1,  12,  33,     2.389,     1.032,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6506,'1 ',   1,  12,  33,     9.385,     3.354,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6511,'1 ',   1,  12,  33,     2.986,     0.903,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6512,'1 ',   1,  12,  33,     1.792,     0.516,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6513,'1 ',   1,  12,  33,     2.645,     1.419,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6514,'1 ',   1,  12,  33,     4.863,     0.903,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6516,'1 ',   1,  12,  33,     6.228,     1.935,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6520,'1 ',   1,  12,  33,     2.645,    -0.129,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6524,'1 ',   1,  12,  33,     0.171,     1.161,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6535,'1 ',   1,  12,  33,     6.570,    -1.032,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6537,'1 ',   1,  12,  33,     8.105,     2.193,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6538,'1 ',   1,  12,  33,    11.518,     3.870,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6539,'1 ',   1,  12,  33,     2.304,     3.096,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6540,'1 ',   1,  12,  33,     1.877,     0.645,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6541,'1 ',   1,  12,  33,     3.413,     0.774,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6542,'1 ',   1,  12,  33,     2.730,     0.645,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6543,'1 ',   1,  12,  33,     1.792,     0.387,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6545,'1 ',   1,  12,  33,     0.768,     0.129,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6546,'1 ',   1,  12,  33,     5.034,     2.838,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6547,'1 ',   1,  12,  33,     3.327,     1.161,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6548,'1 ',   1,  12,  33,     0.853,     0.129,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6549,'1 ',   1,  12,  33,     0.512,     0.129,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6550,'1 ',   1,  12,  33,     1.280,     0.258,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6551,'1 ',   1,  12,  33,     1.024,     0.258,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6552,'1 ',   1,  12,  33,     2.304,     0.516,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6553,'1 ',   1,  12,  33,     4.522,    -0.129,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6554,'1 ',   1,  12,  33,     1.962,     0.258,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6555,'1 ',   1,  12,  33,     1.280,     0.129,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6556,'1 ',   1,  12,  33,     2.474,     0.645,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6557,'1 ',   1,  12,  33,     1.962,     0.516,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6558,'1 ',   1,  12,  33,     1.365,     0.516,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6560,'1 ',   1,  12,  33,    10.494,     3.870,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6562,'1 ',   1,  12,  33,     2.986,     1.419,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6563,'1 ',   1,  12,  33,     8.400,     2.700,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  6564,'1 ',   1,  12,  33,     1.877,     0.645,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6565,'1 ',   1,  12,  33,     5.375,     2.193,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6567,'1 ',   1,  12,  33,     1.194,     0.387,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6569,'1 ',   1,  12,  33,     1.536,     0.774,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6570,'1 ',   1,  12,  33,     0.939,     0.516,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6571,'1 ',   1,  12,  33,     1.621,     0.903,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6572,'1 ',   1,  12,  33,     0.683,     0.129,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6573,'1 ',   1,  12,  33,     0.171,     0.129,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6576,'1 ',   1,  12,  34,     1.000,     0.300,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  6585,'1 ',   1,  12,  33,     3.242,     2.193,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6589,'1 ',   1,  15,  65,     2.601,     1.151,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6590,'1 ',   1,  12,  33,    10.409,     5.288,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6597,'1 ',   1,  12,  33,     4.693,     1.290,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6600,'1 ',   1,  12,  33,    45.000,    15.000,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  6630,'1 ',   1,  12,  33,    19.623,     1.806,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6631,'1 ',   1,  12,  33,     1.976,     1.025,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  6632,'1 ',   1,  12,  33,     1.976,     1.025,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  6653,'1 ',   1,  12,  33,     2.963,     1.482,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  6654,'1 ',   1,  12,  33,     2.963,     1.482,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  6826,'1 ',   1,  12,  33,     1.706,     0.258,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6828,'1 ',   1,  12,  33,     5.034,     0.903,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6829,'1 ',   1,  12,  33,     9.129,     3.999,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6841,'1 ',   1,  12,  33,     1.280,     0.387,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6842,'1 ',   1,  12,  33,     3.498,     1.677,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6844,'1 ',   1,  12,  33,     1.024,     0.387,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6845,'1 ',   1,  12,  33,     4.949,     1.548,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6846,'1 ',   1,  12,  33,    11.262,     4.385,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6847,'1 ',   1,  12,  33,     2.048,     0.903,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6848,'1 ',   1,  12,  33,     0.597,     0.258,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6849,'1 ',   1,  12,  33,     2.389,     1.161,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6858,'1 ',   1,  12,  33,     1.365,     0.516,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6859,'1 ',   1,  12,  33,     2.133,     0.645,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6860,'1 ',   1,  12,  33,     1.109,     0.387,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6861,'1 ',   1,  12,  33,     2.389,     1.419,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6862,'1 ',   1,  12,  33,     3.242,     0.774,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6863,'1 ',   1,  12,  33,     1.280,     0.387,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6864,'1 ',   1,  12,  33,     5.290,     2.064,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6865,'1 ',   1,  12,  33,     8.600,     1.800,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  6866,'1 ',   1,  12,  33,    11.006,     3.096,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6867,'1 ',   1,  12,  33,     2.645,     0.774,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6868,'1 ',   1,  12,  33,     2.304,     1.032,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6869,'1 ',   1,  12,  33,     3.839,     1.161,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6872,'1 ',   1,  12,  33,     0.683,     0.387,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6873,'1 ',   1,  12,  33,     0.341,     0.129,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6875,'1 ',   1,  12,  33,     5.119,     2.322,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6876,'1 ',   1,  12,  33,     1.450,     0.129,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6877,'1 ',   1,  12,  33,     1.109,     1.032,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6878,'1 ',   1,  12,  33,     7.081,     0.903,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6879,'1 ',   1,  12,  33,     1.792,     1.161,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6880,'1 ',   1,  12,  33,     1.536,     0.774,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6881,'1 ',   1,  12,  33,     4.778,     2.193,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6882,'1 ',   1,  12,  33,     2.645,     1.290,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6883,'1 ',   1,  12,  33,     2.645,     1.677,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6884,'1 ',   1,  12,  33,     3.754,     1.548,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6885,'1 ',   1,  12,  33,     0.171,     0.129,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6887,'1 ',   1,  12,  33,     4.095,     1.290,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6888,'1 ',   1,  12,  33,     1.962,     0.129,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6889,'1 ',   1,  12,  33,     2.048,     0.129,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6891,'1 ',   1,  12,  33,     1.109,     0.516,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6892,'1 ',   1,  12,  33,     1.109,     0.516,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  6894,'1 ',   1,  12,  33,     3.413,     0.516,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7201,'1 ',   1,  14,  63,    21.508,     7.178,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7206,'1 ',   1,  14,  63,    16.328,     5.449,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7207,'1 ',   1,  14,  63,    23.492,     7.723,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7212,'1 ',   1,  14,  63,     1.682,     0.561,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7215,'1 ',   0,  14,  35,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7217,'1 ',   0,  14,  35,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7218,'1 ',   1,  14,  35,    18.918,     6.314,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7219,'1 ',   1,  14,  35,    17.657,     5.893,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7220,'2 ',   1,  14,  35,    14.532,     5.053,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7221,'1 ',   0,  14,  35,    18.372,     6.056,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7222,'1 ',   1,  14,  35,    17.237,     5.752,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7223,'1 ',   1,  14,  35,    16.396,     4.867,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7224,'1 ',   1,  14,  35,    18.194,     6.072,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7225,'1 ',   0,  14,  35,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7227,'1 ',   0,  14,  35,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7228,'1 ',   1,  14,  35,     3.237,     1.081,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7229,'1 ',   1,  14,  35,    14.532,     5.053,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7230,'1 ',   1,  14,  35,    15.000,     5.000,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  7231,'1 ',   1,  14,  35,     0.594,     0.189,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7233,'1 ',   0,  14,  63,     0.104,     0.104,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7236,'1 ',   1,  14,  35,    44.000,     7.414,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  7238,'1 ',   1,  14,  35,     8.408,     3.098,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7239,'1 ',   1,  14,  63,    21.798,     4.360,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7242,'1 ',   1,  14,  35,    19.718,     6.768,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7244,'1 ',   1,  14,  63,    25.000,     5.000,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  7245,'1 ',   1,  14,  35,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7247,'1 ',   1,  14,  63,    11.085,     2.905,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7248,'1 ',   1,  14,  35,    11.351,     4.407,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7249,'1 ',   1,  14,  35,     3.586,     1.070,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7252,'1 ',   1,  14,  35,    20.011,     6.679,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7254,'1 ',   1,  14,  35,     7.063,     2.358,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7257,'1 ',   1,  14,  35,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7258,'1 ',   1,  14,  63,    10.702,     2.997,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7259,'1 ',   0,  14,  63,     4.940,     1.624,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7260,'1 ',   1,  14,  35,    21.246,     7.959,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7270,'1 ',   1,  14,  63,     0.247,     0.083,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7271,'1 ',   1,  14,  63,     2.102,     0.700,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7272,'1 ',   1,  14,  63,     1.470,     0.491,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7273,'1 ',   1,  14,  35,     4.546,     1.936,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7500,'1 ',   1,  14,  35,    14.575,     4.864,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7501,'1 ',   0,  14,  63,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  7502,'1 ',   1,  14,  63,    38.311,    12.814,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7503,'1 ',   1,  14,  63,    15.086,     5.035,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7504,'1 ',   1,  14,  63,     5.599,     1.869,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7508,'1 ',   1,  14,  35,     2.615,     0.872,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7509,'1 ',   1,  14,  63,     4.283,     1.281,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7510,'1 ',   1,  14,  63,     2.168,     1.334,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7511,'1 ',   1,  14,  63,    11.803,     3.880,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7513,'1 ',   1,  14,  63,     0.202,     0.135,     0.000,     0.000,     0.000,     0.000,  10,    1,  0,     0.000,     0.000,   0
  7515,'1 ',   1,  14,  35,     0.592,     0.198,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7516,'1 ',   1,  14,  35,     0.765,     0.256,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7518,'1 ',   1,  14,  35,    16.441,     5.487,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7520,'1 ',   1,  14,  35,     0.111,     0.037,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7525,'1 ',   0,  14,  35,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7526,'1 ',   1,  14,  35,    14.871,     4.472,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7527,'1 ',   1,  14,  35,    12.182,     4.066,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7528,'1 ',   1,  14,  35,     3.194,     1.112,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7531,'1 ',   1,  14,  35,     4.548,     1.518,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7532,'1 ',   1,  14,  63,     6.630,     2.098,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7534,'1 ',   1,  14,  35,     2.876,     0.960,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7535,'1 ',   1,  14,  35,     0.072,     0.024,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7537,'1 ',   1,  14,  35,     3.777,     1.260,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7538,'1 ',   1,  14,  35,     3.904,     1.303,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7541,'1 ',   1,  14,  63,     5.517,     1.747,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7542,'1 ',   1,  14,  63,     3.925,     1.241,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7543,'1 ',   1,  14,  63,     3.443,     1.096,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7556,'1 ',   1,  14,  35,    17.604,     5.935,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7558,'1 ',   1,  14,  35,     3.103,     0.877,     0.000,     0.000,     0.000,     0.000,  10,    1,  0,     0.000,     0.000,   0
  7559,'1 ',   1,  14,  71,     2.023,     0.809,     0.000,     0.000,     0.000,     0.000,  10,    1,  0,     0.000,     0.000,   0
  7560,'1 ',   1,  14,  35,     1.551,     0.540,     0.000,     0.000,     0.000,     0.000,  10,    1,  0,     0.000,     0.000,   0
  7563,'1 ',   1,  14,  35,     4.835,     1.625,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7564,'1 ',   1,  14,  35,     4.835,     1.625,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7568,'1 ',   1,  14,  63,     4.283,     1.281,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7569,'1 ',   1,  14,  63,    11.803,     3.880,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7573,'1 ',   1,  14,  35,    13.627,     4.998,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7575,'1 ',   1,  14,  35,    12.973,     4.329,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7577,'1 ',   1,  14,  35,     8.226,     2.520,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7578,'1 ',   1,  14,  35,    14.168,     4.737,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7579,'1 ',   1,  14,  35,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7581,'1 ',   1,  14,  35,     2.170,     0.724,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7582,'1 ',   1,  14,  35,     5.921,     1.980,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7584,'1 ',   1,  14,  35,     6.281,     2.100,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7586,'1 ',   1,  14,  35,     1.375,     0.459,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7588,'1 ',   0,  14,  35,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7596,'1 ',   1,  14,  71,     2.496,     0.809,     0.000,     0.000,     0.000,     0.000,  12,    1,  0,     0.000,     0.000,   0
  7604,'1 ',   1,  14,  35,     1.200,     0.800,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  7605,'1 ',   1,  14,  35,     1.200,     0.800,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  7620,'1 ',   1,  14,  63,    11.229,     3.706,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7651,'1 ',   1,  14,  35,     3.001,     1.500,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  7652,'1 ',   1,  14,  35,     3.001,     1.500,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  7653,'1 ',   1,  14,  35,     4.000,     2.030,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  7810,'1 ',   1,  14,  63,     2.436,     0.813,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7836,'1 ',   1,  14,  35,     1.191,     0.398,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7842,'1 ',   1,  14,  35,     1.034,     0.345,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7842,'2 ',   1,  14,  35,     0.534,     0.178,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7843,'1 ',   1,  14,  63,     1.148,     0.366,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  7890,'1 ',   1,  14,  35,    27.691,    10.157,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8003,'1 ',   1,  15,  64,     9.000,     2.960,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  8014,'1 ',   1,  15,  64,     2.000,     0.700,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  8202,'1 ',   1,  15,  68,    20.909,     9.684,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8204,'1 ',   1,  15,  68,    17.700,     7.645,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8206,'1 ',   1,  15,  36,    12.643,     3.976,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8209,'1 ',   1,  15,  66,    10.602,     2.243,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8210,'1 ',   1,  15,  68,    22.465,     8.257,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8211,'1 ',   1,  15,  66,     3.970,     1.440,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8212,'1 ',   1,  15,  64,     3.209,     1.697,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8215,'1 ',   1,  15,  68,     3.015,     1.733,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8217,'1 ',   1,  15,  66,     8.567,     3.019,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8222,'1 ',   1,  15,  64,    11.743,     5.859,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8225,'1 ',   1,  15,  68,     4.376,     1.681,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8230,'1 ',   0,  15,  68,     0.143,     0.074,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8231,'1 ',   1,  15,  64,     8.753,     3.987,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8240,'1 ',   1,  15,  68,    32.579,    11.213,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8242,'1 ',   1,  15,  65,    13.275,     5.096,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8243,'1 ',   1,  15,  66,     4.376,     1.681,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8244,'1 ',   1,  15,  66,     6.162,     2.366,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8246,'1 ',   1,  15,  36,     3.404,     1.529,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8247,'1 ',   1,  15,  68,     7.051,     3.058,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8250,'1 ',   1,  15,  68,    39.873,    16.460,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8253,'1 ',   1,  15,  64,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8254,'1 ',   1,  15,  66,     2.480,     0.952,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8255,'1 ',   1,  15,  66,     5.787,     2.396,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8256,'1 ',   1,  15,  67,    14.588,     8.155,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8257,'1 ',   1,  15,  36,     9.386,     2.642,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8258,'1 ',   1,  15,  67,    13.129,     5.475,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8260,'1 ',   1,  15,  65,    18.478,     6.456,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8261,'1 ',   1,  15,  65,    17.408,     6.082,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8262,'1 ',   1,  15,  36,    21.000,     7.000,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  8268,'1 ',   1,  15,  67,     3.695,     2.039,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8272,'1 ',   1,  15,  66,     4.863,     2.548,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8274,'1 ',   1,  15,  67,    10.000,     3.500,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  8275,'1 ',   1,  15,  36,    21.904,     7.563,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8278,'1 ',   1,  15,  66,    14.499,     4.782,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8281,'1 ',   1,  15,  66,     3.078,     1.017,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8282,'1 ',   1,  15,  67,     4.376,     2.510,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8283,'1 ',   1,  15,  68,     6.849,     2.630,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8284,'1 ',   1,  15,  68,    12.014,     4.005,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  8285,'1 ',   1,  15,  67,    18.000,    11.155,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  8287,'1 ',   1,  15,  65,     4.863,     1.675,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8288,'1 ',   1,  15,  66,     4.683,     1.546,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8290,'1 ',   0,  15,  68,     3.313,     1.018,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8293,'1 ',   1,  15,  65,     3.987,     1.395,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8294,'1 ',   1,  15,  65,     5.251,     1.835,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8295,'1 ',   1,  15,  64,     1.019,     0.357,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8296,'1 ',   1,  15,  66,    26.987,    10.194,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8297,'1 ',   1,  15,  65,     4.182,     1.631,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8298,'1 ',   1,  15,  66,    14.588,     9.175,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8300,'1 ',   1,  15,  67,    10.698,     7.442,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8301,'1 ',   1,  15,  64,     4.425,     2.548,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8303,'1 ',   1,  15,  65,     2.285,     0.765,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8305,'1 ',   1,  15,  65,     4.474,     1.019,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8306,'1 ',   1,  15,  67,    10.285,     3.389,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8307,'1 ',   1,  15,  65,    19.126,     6.686,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8308,'1 ',   1,  15,  65,    16.362,     5.717,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8309,'1 ',   1,  15,  65,    24.507,     8.568,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8310,'1 ',   1,  15,  68,    30.391,    10.704,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8311,'1 ',   1,  15,  65,    16.824,     5.881,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8316,'1 ',   1,  15,  68,    27.716,    11.674,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8320,'1 ',   1,  15,  68,    33.027,     9.248,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8321,'1 ',   1,  15,  64,     0.729,     0.351,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8322,'1 ',   1,  15,  68,    16.533,     6.898,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8323,'1 ',   1,  15,  64,     6.808,     3.485,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8329,'1 ',   1,  15,  65,     3.347,     1.173,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8330,'1 ',   0,  15,  66,     1.543,     0.540,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8331,'1 ',   1,  15,  67,     1.019,     0.357,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8332,'1 ',   1,  15,  66,     3.567,     1.176,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8334,'1 ',   1,  15,  66,     0.872,     0.284,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8339,'1 ',   1,  15,  66,     4.000,     1.000,     0.000,     0.000,     0.000,     0.000,   1,    0,  0,     0.000,     0.000,   0
  8343,'1 ',   1,  15,  67,     1.019,     0.357,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8348,'1 ',   1,  15,  66,     3.673,     1.308,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8349,'1 ',   1,  15,  65,    17.017,     5.672,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8351,'1 ',   1,  15,  65,    20.563,     7.325,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8352,'1 ',   1,  15,  65,     8.442,     3.289,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8361,'1 ',   1,  15,  65,     3.480,     1.187,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8500,'1 ',   1,  15,  64,    17.839,     6.553,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8505,'1 ',   1,  15,  36,     4.624,     1.189,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8506,'1 ',   1,  15,  36,     3.105,     0.330,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8509,'1 ',   1,  15,  36,    51.027,    14.784,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8510,'1 ',   1,  15,  67,     5.463,     1.803,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8511,'1 ',   1,  15,  36,    10.696,     4.119,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8529,'1 ',   1,  15,  65,     2.411,     0.790,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8531,'1 ',   1,  15,  65,     2.243,     0.737,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8536,'1 ',   1,  15,  36,     5.072,     1.983,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8552,'1 ',   1,  15,  64,     1.141,     0.587,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8553,'1 ',   1,  15,  64,     1.141,     0.587,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8556,'1 ',   1,  15,  68,     8.599,     2.698,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8557,'1 ',   1,  15,  68,     8.599,     2.698,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8562,'1 ',   1,  15,  66,     7.008,     2.312,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8563,'1 ',   1,  15,  66,     1.556,     0.594,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8564,'1 ',   1,  15,  66,     2.378,     0.786,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8573,'1 ',   1,  15,  66,     1.556,     0.594,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8574,'1 ',   1,  15,  68,    17.199,     5.396,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8577,'1 ',   1,  15,  64,     4.441,     1.168,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,   0
  8580,'1 ',   1,  15,  65,     2.126,     0.743,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8613,'1 ',   1,  15,  68,     7.000,     3.500,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  8651,'1 ',   1,  15,  66,     3.000,     1.500,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  8652,'1 ',   1,  15,  66,     3.000,     1.500,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  8653,'1 ',   1,  15,  66,     6.000,     3.000,     0.000,     0.000,     0.000,     0.000,   3,    0,  0,     0.000,     0.000,   0
  8662,'1 ',   1,  15,  66,     7.497,     2.470,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8801,'1 ',   1,  15,  67,     7.656,     2.523,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8801,'2 ',   1,  15,  67,     9.062,     2.689,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8860,'1 ',   1,  15,  36,     4.148,     1.585,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8861,'1 ',   1,  15,  36,     4.148,     1.585,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8865,'1 ',   1,  15,  36,     1.767,     0.674,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8866,'1 ',   1,  15,  36,     1.174,     0.452,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8881,'1 ',   1,  15,  64,     2.698,     1.147,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8882,'1 ',   1,  15,  64,     0.627,     0.290,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8883,'1 ',   1,  15,  64,     1.261,     0.587,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8891,'1 ',   1,  15,  65,     7.599,     2.660,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8893,'1 ',   1,  15,  64,    17.839,     6.553,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  8957,'1 ',   1,  15,  68,     5.000,     1.000,     0.000,     0.000,     0.000,     0.000,  14,    1,  0,     0.000,     0.000,   0
 19019,'1 ',   0,  19,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,  19,    1,  0,     0.000,     0.000,   0
 41017,'1 ',   1,  18, 101,     4.105,     1.300,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 41018,'1 ',   1,  18, 101,     2.737,     1.027,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 41052,'1 ',   1,  18, 101,     6.294,     1.994,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 41053,'1 ',   1,  18, 101,     3.878,     0.912,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 41236,'1 ',   1,  18, 101,     0.046,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 41238,'1 ',   1,  18, 101,     5.475,     1.825,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 41241,'1 ',   1,  18, 101,     0.684,     0.137,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 41247,'1 ',   1,  18, 101,     3.467,     1.369,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 41250,'1 ',   1,  18, 101,     2.874,     1.300,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 41251,'1 ',   1,  18, 101,     3.467,     1.277,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 41258,'1 ',   1,  18, 101,     0.456,     0.091,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 41401,'1 ',   1,  18, 101,    14.599,     5.613,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 41402,'1 ',   1,  18, 101,    45.620,    18.248,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 41403,'1 ',   1,  18, 101,    26.325,    10.494,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 41404,'1 ',   1,  18, 101,    33.670,    13.092,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 41405,'1 ',   1,  18, 101,    36.496,    13.686,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 41406,'1 ',   1,  18, 101,    13.595,     5.475,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 41407,'1 ',   1,  18, 101,     7.073,     2.783,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 41409,'1 ',   1,  18, 101,     0.912,     0.228,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 41410,'1 ',   1,  18, 101,    31.572,    12.639,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 41411,'1 ',   1,  18, 101,    13.686,     5.247,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 41412,'1 ',   1,  18, 101,    44.242,    12.958,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 41414,'1 ',   1,  18, 101,    16.103,     6.388,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 41415,'1 ',   1,  18, 101,    16.288,     6.845,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 41416,'1 ',   1,  18, 101,     8.667,     3.513,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 41419,'1 ',   1,  18, 101,    28.104,    11.407,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 41430,'1 ',   1,  18, 101,    23.633,     9.400,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 41431,'1 ',   1,  18, 101,    21.897,     8.896,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 41432,'1 ',   1,  18, 101,    23.676,     9.443,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 41433,'1 ',   1,  18, 101,     5.475,     1.825,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 41434,'1 ',   1,  18, 101,    32.119,    11.407,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 41435,'1 ',   1,  18, 101,    14.249,     5.904,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 41437,'1 ',   1,  18, 101,     2.601,     1.022,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 41438,'1 ',   1,  18, 101,     3.878,     1.506,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 41439,'1 ',   1,  18, 101,    14.095,     5.475,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 41440,'1 ',   1,  18, 101,    17.976,     8.030,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 41442,'1 ',   1,  18, 101,     6.432,     2.601,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 41443,'1 ',   1,  18, 101,    16.559,     6.569,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 41444,'1 ',   1,  18, 101,    16.378,     5.475,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 41445,'1 ',   1,  18, 101,    16.532,     6.691,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 41448,'1 ',   1,  18, 101,     7.983,     3.650,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 41449,'1 ',   1,  18, 101,    12.045,     3.650,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 41454,'1 ',   1,  18, 101,    16.426,     7.983,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 41455,'1 ',   1,  18, 101,     9.718,     3.796,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 41457,'1 ',   1,  18, 101,    19.846,     6.022,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 41459,'1 ',   1,  18, 101,    20.074,     6.160,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 41502,'1 ',   1,  18, 101,     9.762,     4.105,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 41503,'1 ',   1,  18, 101,    26.325,    10.494,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 41506,'1 ',   1,  18, 101,    17.335,     7.026,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 41510,'1 ',   1,  18, 101,    12.911,     5.156,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 41511,'1 ',   1,  18, 101,    18.614,     7.073,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 41516,'1 ',   1,  18, 101,     7.483,     3.057,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 41530,'1 ',   1,  18, 101,     9.899,     3.559,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 41531,'1 ',   1,  18, 101,     7.298,     2.965,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 41537,'1 ',   1,  18, 101,     2.372,     0.931,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 41545,'1 ',   1,  18, 101,     7.872,     3.543,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 41610,'1 ',   1,  18, 101,    14.599,     5.841,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 42220,'1 ',   1,  18, 102,     2.007,     0.912,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 42221,'1 ',   1,  18, 102,     1.141,     0.228,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 42222,'1 ',   1,  18, 102,     2.281,     0.548,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 42401,'1 ',   1,  18, 102,    13.139,     4.105,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 42402,'1 ',   1,  18, 102,     3.422,     0.912,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 42403,'1 ',   1,  18, 102,    10.265,     3.193,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 42404,'1 ',   1,  18, 102,     5.066,     2.327,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 42405,'1 ',   1,  18, 102,     8.301,     2.372,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 42406,'1 ',   1,  18, 102,     5.019,     1.825,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 42407,'1 ',   1,  18, 102,    30.340,    10.950,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 42408,'1 ',   1,  18, 102,     7.392,     2.281,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 42409,'1 ',   1,  18, 102,    20.622,     7.298,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 42412,'1 ',   1,  18, 102,     9.033,     2.737,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 42413,'1 ',   1,  18, 102,    13.001,     6.522,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 42414,'1 ',   1,  18, 102,    13.229,     4.105,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 42415,'1 ',   1,  18, 102,    22.901,    11.635,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 42416,'1 ',   1,  18, 102,    13.001,     5.475,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 42417,'1 ',   1,  18, 102,    14.965,     5.200,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 42418,'1 ',   1,  18, 102,    10.722,     3.832,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 42419,'1 ',   1,  18, 102,     6.936,     1.916,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 42424,'1 ',   1,  18, 102,     3.741,     1.141,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 42425,'1 ',   1,  18, 102,     4.562,     1.414,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 42426,'1 ',   1,  18, 102,     1.825,     0.912,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 42501,'1 ',   1,  18, 102,     6.617,     3.011,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 42503,'1 ',   1,  18, 102,    10.265,     3.193,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 42512,'1 ',   1,  18, 102,     2.601,     0.456,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 42515,'1 ',   1,  18, 102,     3.376,     0.912,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 42516,'1 ',   1,  18, 102,     2.372,     0.456,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 42601,'1 ',   1,  18, 102,     5.613,     2.509,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 42615,'1 ',   1,  18, 102,     4.515,     1.643,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 43401,'1 ',   1,  18, 103,     5.019,     1.369,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 43402,'1 ',   1,  18, 103,     1.825,     0.912,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 43403,'1 ',   1,  18, 103,    12.088,     4.105,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 43404,'1 ',   1,  18, 103,    12.773,     6.388,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 43405,'1 ',   1,  18, 103,     6.845,     2.737,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 43406,'1 ',   1,  18, 103,    11.864,     5.475,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 43407,'1 ',   1,  18, 103,    10.950,     3.650,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 43408,'1 ',   1,  18, 103,     8.667,     2.737,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 43412,'1 ',   1,  18, 103,    12.517,     4.723,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 43413,'1 ',   1,  18, 103,     6.388,     2.737,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 43414,'1 ',   1,  18, 103,    31.025,     9.581,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 43415,'1 ',   1,  18, 103,     4.562,     1.369,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 43417,'1 ',   1,  18, 103,     3.193,     1.369,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 44208,'1 ',   1,  18, 104,    10.037,     3.193,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 44400,'1 ',   1,  18, 104,    14.599,     5.019,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 44401,'1 ',   1,  18, 104,    15.512,     5.841,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 44402,'1 ',   1,  18, 104,    15.512,     5.932,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 44403,'1 ',   1,  18, 104,    20.988,     6.388,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 44404,'1 ',   1,  18, 104,    15.512,     5.774,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 44405,'1 ',   1,  18, 104,     6.388,     2.737,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 44406,'1 ',   1,  18, 104,     7.754,     3.193,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 44407,'1 ',   1,  18, 104,     6.388,     1.825,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 44408,'1 ',   1,  18, 104,     2.281,     0.456,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 44409,'1 ',   1,  18, 104,     7.298,     2.737,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 44410,'1 ',   1,  18, 104,     6.845,     2.281,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 44411,'1 ',   1,  18, 104,     3.193,     0.912,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 44412,'1 ',   1,  18, 104,     6.388,     2.281,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 44413,'1 ',   1,  18, 104,     2.281,     0.456,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 44501,'1 ',   1,  18, 104,     7.298,     2.737,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 45400,'1 ',   1,  18, 105,     8.211,     3.193,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 45402,'1 ',   1,  18, 105,     4.562,     1.369,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 45403,'1 ',   1,  18, 105,    10.265,     5.932,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 45404,'1 ',   1,  18, 105,    19.681,     7.085,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 45405,'1 ',   1,  18, 105,     9.124,     5.932,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 45406,'1 ',   1,  18, 105,     2.281,     0.912,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 45407,'1 ',   1,  18, 105,     1.414,     0.456,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 45408,'1 ',   1,  18, 105,     0.912,     0.228,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 45801,'1 ',   1,  18, 105,     0.456,     0.046,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 46203,'1 ',   1,  18, 106,     7.983,     2.281,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 46204,'1 ',   1,  18, 106,     6.113,     1.825,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 46400,'1 ',   1,  18, 106,     4.290,     1.118,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 46401,'1 ',   1,  18, 106,     2.281,     0.912,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 46402,'1 ',   1,  18, 106,     1.825,     0.456,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 47001,'1 ',   1,  18, 108,     9.840,     3.936,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
 90481,'BR',   1,  99, 905,     0.000,    -1.000,     0.000,     0.000,     0.000,     0.000, 902,    0,  0,     0.000,     0.000,   0
 92051,'1 ',   1,  99, 909,   -40.000,     0.000,     0.000,     0.000,     0.000,     0.000, 902,    0,  0,     0.000,     0.000,   0
 92101,'1 ',   1,  99, 903,     0.032,     0.108,     0.000,     0.000,     0.000,     0.000, 903,    1,  0,     0.000,     0.000,   0
 92269,'SC',   1,  99, 903,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 92330,'SC',   1,  99, 903,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 92371,'SC',   1,  99, 903,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 92372,'SC',   1,  99, 903,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 92401,'1 ',   1,  99, 910,     0.000,    -8.000,     0.000,     0.000,     0.000,     0.000, 901,    0,  0,     0.000,     0.000,   0
 92470,'1 ',   1,  99, 907,     5.549,     1.548,     0.000,     0.000,     0.000,     0.000, 903,    1,  0,     0.000,     0.000,   0
 92485,'RL',   0,  99, 905,     0.860,     0.000,     0.000,     0.000,     0.000,     0.000, 904,    0,  0,     0.000,     0.000,   0
 92671,'1 ',   1,  99, 906,    13.341,     2.680,     0.000,     0.000,     0.000,     0.000, 903,    1,  0,     0.000,     0.000,   0
 92682,'1 ',   1,  99, 909,     7.349,     3.171,     0.000,     0.000,     0.000,     0.000, 903,    1,  0,     0.000,     0.000,   0
 92775,'RD',   0,  99, 904,     0.200,     0.000,     0.000,     0.000,     0.000,     0.000, 904,    0,  0,     0.000,     0.000,   0
 94280,'1 ',   1,  99, 903,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 94280,'2 ',   1,  99, 903,    12.513,     0.866,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 94380,'1 ',   1,  99, 903,     7.303,     0.476,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 94380,'2 ',   1,  99, 903,     5.430,     0.821,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 94430,'1 ',   1,  99, 905,     6.192,    -1.809,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 94430,'2 ',   1,  99, 905,     6.263,    -1.785,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 94440,'1 ',   1,  99, 905,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 94440,'2 ',   1,  99, 905,    -0.421,     0.312,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 94450,'1 ',   1,  99, 905,     1.118,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 94450,'2 ',   1,  99, 905,     1.238,     0.190,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 94580,'1 ',   1,  99, 906,     2.382,    -0.690,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 94580,'2 ',   1,  99, 906,     2.049,    -0.713,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 94610,'1 ',   1,  99, 909,     5.216,    -0.035,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 94610,'2 ',   1,  99, 909,     4.715,    -2.663,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 94610,'G1',   1,  99, 909,     1.732,     0.008,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 94710,'1 ',   1,  99, 904,     7.930,     1.732,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 94760,'1 ',   1,  99, 904,     2.180,    -1.143,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 94760,'2 ',   1,  99, 904,     2.215,    -1.141,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 94760,'3 ',   1,  99, 904,     2.064,     1.111,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 94760,'G1',   1,  99, 904,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 94760,'G2',   1,  99, 904,     0.357,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 94760,'G3',   1,  99, 904,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 94760,'G4',   1,  99, 904,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 94770,'1 ',   1,  99, 903,     3.430,     1.238,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 94770,'2 ',   1,  99, 903,     3.175,    -0.635,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 94770,'3 ',   1,  99, 903,     4.922,     0.794,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 94810,'1 ',   1,  99, 904,     5.401,     1.632,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95020,'1 ',   1,  99, 906,     3.221,     0.758,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95020,'2 ',   1,  99, 906,     3.199,    -0.682,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95020,'G1',   1,  99, 906,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95020,'G2',   1,  99, 906,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95030,'1 ',   1,  99, 908,    11.951,     0.302,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95030,'2 ',   1,  99, 908,    12.080,     0.304,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95030,'3 ',   1,  99, 908,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95030,'G1',   1,  99, 908,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95030,'G2',   1,  99, 908,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95040,'1 ',   1,  99, 908,     6.193,    -0.129,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95040,'2 ',   1,  99, 908,     6.197,     0.162,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95040,'3 ',   1,  99, 908,     6.305,     0.162,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95040,'G1',   1,  99, 908,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95040,'G2',   1,  99, 908,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95050,'1 ',   1,  99, 909,     2.422,     0.170,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95050,'2 ',   1,  99, 909,     2.319,    -0.204,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95051,'1 ',   1,  99, 909,    81.252,    60.759,     0.000,     0.000,     0.000,     0.000, 902,    0,  0,     0.000,     0.000,   0
 95052,'1 ',   1,  99, 909,    46.238,    39.133,     0.000,     0.000,     0.000,     0.000, 902,    0,  0,     0.000,     0.000,   0
 95060,'1 ',   1,  99, 908,     2.095,    -0.697,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95060,'2 ',   1,  99, 908,     0.000,    -0.127,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95060,'G1',   1,  99, 908,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95070,'1 ',   1,  99, 908,     1.283,    -0.616,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95070,'2 ',   1,  99, 908,     1.348,    -0.292,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95070,'3 ',   1,  99, 908,     2.359,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95070,'G1',   1,  99, 908,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95070,'G2',   1,  99, 908,     0.000,    -0.024,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95090,'1 ',   1,  99, 908,     2.815,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95090,'2 ',   1,  99, 908,     2.815,     0.072,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95102,'1 ',   1,  99, 903,     8.510,     0.779,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95102,'G1',   1,  99, 903,     0.000,     0.061,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95102,'G2',   1,  99, 903,     0.000,     0.031,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95110,'1 ',   1,  99, 903,    18.842,     2.982,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95110,'2 ',   1,  99, 903,    19.524,    -3.747,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95110,'3 ',   1,  99, 903,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95110,'AC',   1,  99, 903,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95121,'1 ',   1,  99, 903,    18.098,    -0.431,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95121,'2 ',   1,  99, 903,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95121,'G1',   1,  99, 903,     0.000,     0.008,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95180,'1 ',   1,  99, 903,     5.052,     1.812,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95181,'1 ',   1,  99, 903,     5.234,     1.812,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95200,'1 ',   1,  99, 903,     7.144,     0.693,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95200,'2 ',   1,  99, 903,     6.951,     0.583,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95200,'AC',   1,  99, 903,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95200,'G1',   1,  99, 903,     0.000,     0.048,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95200,'G2',   1,  99, 903,     0.000,     0.016,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95210,'1 ',   1,  99, 903,    16.574,     0.479,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95210,'2 ',   1,  99, 903,    16.064,     0.303,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95261,'9 ',   1,  99, 903,    15.276,    -3.088,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95261,'G4',   1,  99, 903,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95262,'8 ',   1,  99, 903,    15.276,    -3.088,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95262,'G3',   1,  99, 903,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95263,'7 ',   1,  99, 903,    25.915,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95270,'1 ',   1,  99, 903,     9.530,    -1.121,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95270,'2 ',   1,  99, 903,     8.936,    -3.883,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95280,'1 ',   1,  99, 903,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95280,'1A',   1,  99, 903,    13.741,     3.435,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95310,'1 ',   1,  99, 903,    14.405,    -2.213,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95310,'2 ',   1,  99, 903,    14.746,    -2.554,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95310,'AC',   1,  99, 903,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95331,'1 ',   1,  99, 903,    14.193,    -0.722,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95331,'2 ',   1,  99, 903,    14.433,    -0.962,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95331,'AC',   1,  99, 903,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95332,'3 ',   1,  99, 903,     7.708,    -1.158,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95340,'1 ',   1,  99, 903,    10.498,    -0.151,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95340,'2 ',   1,  99, 903,     9.627,     0.224,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95380,'1 ',   1,  99, 903,     8.083,    -0.808,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95380,'2 ',   1,  99, 903,     9.820,    -0.727,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95401,'1 ',   1,  99, 907,    10.411,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95401,'G1',   1,  99, 907,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95401,'G2',   1,  99, 907,     2.434,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95402,'2 ',   1,  99, 907,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95402,'G2',   1,  99, 907,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95402,'G3',   1,  99, 907,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95410,'1 ',   1,  99, 907,    16.301,     1.903,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95410,'2 ',   1,  99, 907,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95410,'G1',   1,  99, 907,     0.000,    -0.012,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95410,'G2',   1,  99, 907,     0.000,     0.866,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95420,'1 ',   1,  99, 905,     2.160,     0.178,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95420,'2 ',   1,  99, 905,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95420,'G1',   1,  99, 905,     1.429,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95430,'1 ',   1,  99, 905,    -1.592,     2.920,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95430,'2 ',   1,  99, 905,    -1.602,     2.888,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95430,'G1',   1,  99, 905,     8.059,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95450,'1 ',   1,  99, 905,     3.897,     0.866,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95450,'2 ',   1,  99, 905,     3.919,     0.931,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95500,'1 ',   1,  99, 906,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95520,'1 ',   1,  99, 906,     8.703,     0.323,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95520,'2 ',   1,  99, 906,     5.585,    -1.643,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95530,'1 ',   1,  99, 906,     6.463,     0.585,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95530,'2 ',   1,  99, 906,     6.592,     0.551,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95540,'1 ',   1,  99, 906,     2.677,     0.433,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95580,'1 ',   1,  99, 906,     3.474,     0.390,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95580,'2 ',   1,  99, 906,     3.796,     0.382,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95580,'G1',   1,  99, 906,     1.884,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95580,'G2',   1,  99, 906,     1.892,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95590,'1 ',   1,  99, 906,     1.927,     0.068,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95590,'2 ',   1,  99, 906,     3.209,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95590,'G1',   1,  99, 906,     0.178,    -0.031,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95600,'1 ',   1,  99, 909,     5.682,     0.772,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95600,'2 ',   1,  99, 909,     5.832,     0.886,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95610,'1 ',   1,  99, 909,     0.356,     0.291,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95610,'2 ',   1,  99, 909,     0.000,     0.771,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95610,'G1',   1,  99, 909,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95620,'1 ',   1,  99, 909,    -8.593,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95620,'2 ',   1,  99, 909,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95620,'G1',   1,  99, 909,    12.585,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95620,'G2',   1,  99, 909,     5.850,     1.022,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95620,'G3',   1,  99, 909,     0.000,    -0.156,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95620,'G4',   1,  99, 909,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95630,'1 ',   1,  99, 909,     5.228,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95630,'2 ',   1,  99, 909,     5.075,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95640,'1 ',   1,  99, 909,     4.352,    -0.811,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95640,'2 ',   1,  99, 909,     4.373,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95640,'G1',   1,  99, 909,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95650,'1 ',   1,  99, 909,     5.987,     1.591,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95650,'2 ',   1,  99, 909,     6.183,    -0.047,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95671,'1 ',   1,  99, 906,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95690,'1 ',   1,  99, 909,     0.633,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95700,'1 ',   1,  99, 904,    -8.132,     1.635,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95700,'G1',   1,  99, 904,     5.662,    -0.055,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95700,'G2',   1,  99, 904,     6.528,    -0.130,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95710,'1 ',   1,  99, 904,     1.193,     0.612,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95710,'2 ',   1,  99, 904,     1.159,     0.614,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95710,'G1',   1,  99, 904,     0.537,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95720,'1 ',   1,  99, 904,     3.424,     0.238,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95720,'2 ',   1,  99, 904,     3.546,    -0.204,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95730,'1 ',   1,  99, 904,    10.647,     0.375,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95730,'2 ',   1,  99, 904,    10.220,    -1.556,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95730,'G1',   1,  99, 904,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95750,'1 ',   1,  99, 904,     7.208,    -1.362,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95750,'2 ',   1,  99, 904,     7.274,    -1.362,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95760,'1 ',   1,  99, 904,     1.364,     0.152,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95760,'2 ',   1,  99, 904,     1.230,     0.197,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95760,'3 ',   1,  99, 904,     1.313,    -0.101,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95770,'1 ',   1,  99, 903,     5.559,    -0.783,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95770,'2 ',   1,  99, 903,     5.695,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95770,'3 ',   1,  99, 903,     6.870,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95820,'1 ',   1,  99, 904,     4.742,     0.217,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95820,'2 ',   1,  99, 904,     4.518,     0.217,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95940,'1 ',   1,  99, 909,     4.234,    -0.770,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 95960,'1 ',   1,  99, 909,    30.000,    14.571,     0.000,     0.000,     0.000,     0.000, 902,    0,  0,     0.000,     0.000,   0
 96320,'1 ',   1,  99, 903,    15.718,    -4.043,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 96320,'2 ',   1,  99, 903,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 96371,'1 ',   1,  99, 903,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 96372,'2 ',   1,  99, 903,    20.216,     1.440,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 96373,'SC',   1,  99, 903,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 96374,'SC',   1,  99, 903,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 98047,'99',   1,  99, 908,   -50.000,    -0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 98061,'99',   1,  99, 908,   -50.000,    21.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 98093,'99',   1,  99, 908,   -14.591,    20.160,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 98170,'99',   1,  99, 902,   -22.000,    14.580,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 98372,'99',   1,  99, 904,    -9.912,    12.600,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 98411,'99',   1,  99, 906,   -31.968,    12.140,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 98421,'99',   1,  99, 905,   -15.258,    17.831,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 98490,'99',   1,  99, 905,    -9.815,    15.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 98524,'99',   1,  99, 906,   -10.290,    15.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 98525,'99',   1,  99, 906,    -9.919,    15.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 98592,'99',   1,  99, 908,   -10.000,     9.097,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 98593,'99',   1,  99, 908,   -10.000,     8.219,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 98594,'99',   1,  99, 906,    -9.936,    15.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 98595,'99',   1,  99, 906,    -9.540,    15.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 98611,'99',   1,  99, 909,   -14.859,     0.270,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 98702,'99',   1,  99, 904,    -9.780,    15.000,     0.000,     0.000,     0.000,     0.000, 904,    1,  0,     0.000,     0.000,   0
 98703,'99',   1,  99, 904,    -9.979,    15.000,     0.000,     0.000,     0.000,     0.000, 904,    1,  0,     0.000,     0.000,   0
 98761,'G3',   1,  99, 904,     1.479,     0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 98781,'99',   1,  99, 904,   -10.000,     5.953,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 98782,'99',   1,  99, 904,   -11.900,     5.953,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 98790,'99',   1,  99, 906,   -15.174,    15.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 98800,'99',   1,  99, 906,   -10.017,     4.107,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 98801,'99',   1,  99, 906,   -10.159,     4.107,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 98910,'99',   1,  99, 906,    -6.000,    -0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 98911,'99',   1,  99, 906,    -4.000,    -0.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 98912,'99',   1,  99, 906,   -10.000,    15.000,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
 98963,'99',   1,  99, 905,   -20.000,    16.375,     0.000,     0.000,     0.000,     0.000, 901,    1,  0,     0.000,     0.000,   0
0 / END OF LOAD DATA, BEGIN FIXED SHUNT DATA
@!   I,'ID',STATUS,  GL,        BL
    85,'1 ',1,     0.000,  1540.000
    86,'1 ',1,     0.000,  2774.000
  1661,'1 ',1,     0.000,     0.000
  1662,'1 ',1,     0.000,     0.000
  1663,'1 ',1,     0.000,     0.000
  1664,'1 ',1,     0.000,     0.000
  1665,'1 ',1,     0.000,     0.000
  1666,'1 ',1,     0.000,     0.000
  1691,'1 ',1,     0.000,     0.000
  1692,'1 ',1,     0.000,     0.000
  2586,'1 ',1,     0.000,     0.000
  3213,'1 ',1,     0.000,    24.000
  3224,'1 ',1,     0.000,    12.000
  3229,'1 ',1,     0.000,    12.000
  3232,'1 ',1,     0.000,    12.000
  3260,'1 ',1,     0.000,    12.000
  3293,'1 ',1,     0.000,    12.000
  3294,'1 ',1,     0.000,    14.400
  3334,'1 ',1,     0.000,     6.000
  3336,'1 ',1,     0.000,     6.000
  3338,'1 ',1,     0.000,    24.000
  3342,'1 ',1,     0.000,    12.000
  3350,'1 ',1,     0.000,    12.000
  3360,'1 ',1,     0.000,    12.000
  3372,'1 ',1,     0.000,    18.000
  3375,'1 ',1,     0.000,    12.000
  3380,'1 ',1,     0.000,    18.000
  3382,'1 ',1,     0.000,    24.000
  3410,'1 ',1,     0.000,     9.600
  3448,'1 ',1,     0.000,    12.000
  3453,'1 ',1,     0.000,    12.000
  3466,'1 ',1,     0.000,    12.000
  3467,'1 ',1,     0.000,    12.000
  3471,'1 ',1,     0.000,    12.000
  3478,'1 ',1,     0.000,    12.000
 41202,'1 ',0,     0.000,    50.000
 41401,'1 ',1,     0.000,     6.000
 41402,'1 ',1,     0.000,    24.000
 41404,'1 ',1,     0.000,    12.000
 41405,'1 ',1,     0.000,    36.000
 41406,'1 ',1,     0.000,     6.000
 41407,'1 ',1,     0.000,     6.000
 41410,'1 ',1,     0.000,    24.000
 41411,'1 ',1,     0.000,     6.000
 41412,'1 ',1,     0.000,    24.000
 41414,'1 ',1,     0.000,     6.000
 41415,'1 ',1,     0.000,    24.000
 41419,'1 ',1,     0.000,    12.000
 41431,'1 ',1,     0.000,    24.000
 41432,'1 ',1,     0.000,    18.000
 41433,'1 ',1,     0.000,    12.000
 41434,'1 ',1,     0.000,    24.000
 41435,'1 ',1,     0.000,     6.000
 41437,'1 ',1,     0.000,     1.200
 41438,'1 ',1,     0.000,     6.000
 41439,'1 ',1,     0.000,    18.000
 41440,'1 ',1,     0.000,     6.000
 41442,'1 ',1,     0.000,     6.000
 41443,'1 ',1,     0.000,     9.000
 41444,'1 ',1,     0.000,    12.000
 41445,'1 ',1,     0.000,    12.000
 41448,'1 ',1,     0.000,     3.000
 41455,'1 ',1,     0.000,     6.000
 41459,'1 ',1,     0.000,    24.000
 41506,'1 ',1,     0.000,    12.000
 41511,'1 ',1,     0.000,    12.000
 41516,'1 ',1,     0.000,    12.000
 41545,'1 ',1,     0.000,     6.000
 42401,'1 ',1,     0.000,     6.000
 42403,'1 ',1,     0.000,     6.000
 42406,'1 ',0,     0.000,     6.000
 42407,'1 ',1,     0.000,    12.000
 42408,'1 ',0,     0.000,     6.000
 42409,'1 ',1,     0.000,    12.000
 42412,'1 ',0,     0.000,    12.000
 42413,'1 ',0,     0.000,    12.000
 42414,'1 ',0,     0.000,     6.000
 42415,'1 ',1,     0.000,    12.000
 42416,'1 ',1,     0.000,    12.000
 42417,'1 ',1,     0.000,     6.000
 42503,'1 ',1,     0.000,     6.000
 42512,'1 ',0,     0.000,     3.000
 42615,'1 ',1,     0.000,     6.000
 43403,'1 ',1,     0.000,     3.000
 43404,'1 ',1,     0.000,     6.000
 43405,'1 ',1,     0.000,     3.000
 43406,'1 ',1,     0.000,     6.000
 43407,'1 ',1,     0.000,     6.000
 43408,'1 ',1,     0.000,     6.000
 43412,'1 ',1,     0.000,    12.000
 43413,'1 ',1,     0.000,     3.000
 43414,'1 ',1,     0.000,    24.000
 43415,'1 ',1,     0.000,     6.000
 44400,'1 ',1,     0.000,     6.000
 44401,'1 ',1,     0.000,    12.000
 44402,'1 ',1,     0.000,     6.000
 44403,'1 ',1,     0.000,     6.000
 44404,'1 ',1,     0.000,     6.000
 44405,'1 ',1,     0.000,     6.000
 44409,'1 ',1,     0.000,     6.000
 44410,'1 ',1,     0.000,     3.000
 44413,'1 ',1,     0.000,     6.000
 45403,'1 ',0,     0.000,     6.000
 45404,'1 ',1,     0.000,    18.000
 45405,'1 ',0,     0.000,     6.000
 45406,'1 ',1,     0.000,     3.000
 46400,'1 ',0,     0.000,     3.000
 46401,'1 ',0,     0.000,     3.000
 90100,'1 ',1,     0.000,     3.308
 90160,'1 ',1,     0.000,     1.860
 90170,'1 ',1,     0.000,     1.993
 90200,'1 ',1,     0.000,     2.352
 90300,'1 ',1,     0.000,     2.666
 90481,'1 ',0,     0.000,     2.340
 90500,'1 ',1,     0.000,     5.561
 90511,'1 ',1,     0.000,     0.400
 90512,'1 ',1,     0.000,     0.400
 90513,'1 ',1,     0.000,     0.400
 90700,'1 ',1,     0.000,     1.732
 92401,'1 ',0,     0.000,    15.000
 95960,'1 ',1,     0.000,    39.998
0 / END OF FIXED SHUNT DATA, BEGIN GENERATOR DATA
@!   I,'ID',      PG,        QG,        QT,        QB,     VS,    IREG,     MBASE,     ZR,         ZX,         RT,         XT,     GTAP,STAT, RMPCT,      PT,        PB,    O1,    F1,  O2,    F2,  O3,    F3,  O4,    F4,WMOD, WPF,NREG
    30,'1 ',   906.837,   240.911,  9999.000, -9999.000,1.05000,    30,  1000.000, 1.26500E-2, 1.44500E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  1100.000, -1100.000,  10,1.0000
    87,'1 ', -5784.160,   853.406,  9999.000, -9999.000,1.05000,    87,100000.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   102,'1 ',    90.000,   -47.000,    45.000,   -47.000,0.95000,   102,   140.000, 0.00000E+0, 2.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   133.000,     0.000,   6,1.0000
   104,'1 ',    90.000,   -47.000,    45.000,   -47.000,0.95000,   104,   140.000, 0.00000E+0, 2.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   133.000,     0.000,   6,1.0000
   106,'1 ',    90.000,   -26.801,    45.000,   -47.000,0.95000,   106,   140.000, 0.00000E+0, 2.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   133.000,     0.000,   6,1.0000
   108,'1 ',    90.000,   -26.801,    45.000,   -47.000,0.95000,   108,   140.000, 0.00000E+0, 2.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   133.000,     0.000,   6,1.0000
   190,'9 ',   100.000,    45.297,    99.600,   -40.800,1.00000,   259,   184.500, 0.00000E+0, 1.88000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   165.000, -9999.000,   8,1.0000
   191,'10',   100.000,    45.297,    99.600,   -40.800,1.00000,   259,   184.500, 0.00000E+0, 1.88000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   165.000, -9999.000,   8,1.0000
   192,'11',   100.000,    45.297,   114.000,   -80.000,1.00000,   259,   190.800, 0.00000E+0, 1.88000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   140.000,    80.000,   8,1.0000
   201,'1 ',    18.000,    15.000,    15.000,   -14.000,1.05000,   201,    39.500, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    20.000,     0.000,   4,1.0000
   202,'2 ',    19.999,    16.889,    20.000,   -14.000,1.05000,   202,    39.500, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000,     0.000,   4,1.0000
   203,'3 ',    19.999,    16.889,    20.000,   -14.000,1.05000,   203,    39.500, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000,     0.000,   4,1.0000
   204,'4 ',    20.000,    16.889,    20.000,   -14.000,1.05000,   204,    39.500, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    20.000,     0.000,   4,1.0000
   205,'5 ',    38.000,    19.191,    22.000,    -6.000,1.05000,   205,    45.400, 0.00000E+0, 1.66000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    38.200,     0.000,   4,1.0000
   206,'6 ',    32.000,    16.319,    20.000,    -6.000,1.03000,   206,    45.400, 0.00000E+0, 1.66000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    38.200,     0.000,   4,1.0000
   207,'7 ',    38.000,    -6.077,    28.180,   -21.270,1.00000,   216,    48.200, 0.00000E+0, 1.69000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    49.000,     0.000,   8,1.0000
   208,'8 ',    38.000,    -6.077,    28.181,   -21.273,1.00000,   216,    48.200, 0.00000E+0, 1.69000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    49.000,     0.000,   8,1.0000
   209,'9 ',    32.000,    -6.077,    30.000,   -17.656,1.00000,   216,    50.350, 0.00000E+0, 1.83000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    50.350,     0.000,   8,1.0000
   219,'21',    18.000,     7.511,    15.000,   -10.000,1.05000,   219,    31.500, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    21.000, -9999.000,   4,1.0000
   219,'22',    18.000,     7.511,    15.000,   -10.000,1.05000,   219,    31.500, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    21.000,     0.000,   4,1.0000
   242,'1 ',    -0.440,    -0.225,    -0.225,    -0.225,1.00000,   242,     0.543, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   242,'2 ',    -0.659,    -0.338,    -0.338,    -0.338,1.00000,   242,     0.815, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   242,'3 ',    -0.879,    -0.450,    -0.450,    -0.450,1.00000,   242,     1.087, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   242,'4 ',   -11.962,    -3.730,    -3.730,    -3.730,1.00000,   242,    12.190, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   251,'1 ',    10.000,    -0.463,    15.000,    -6.000,1.00000,   251,    29.200, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    23.400,     0.000,   6,1.0000
   252,'2 ',    20.000,     1.589,    15.000,    -6.000,1.04000,   252,    29.200, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    23.400,     0.000,   6,1.0000
   304,'1 ',     0.000,     0.000,     7.000,    -7.000,1.00000,   304,    20.000, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   4,1.0000
   304,'2 ',     0.000,     0.000,     7.000,    -7.000,1.00000,   304,    20.000, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   4,1.0000
   406,'1 ',    25.500,   -10.000,    15.000,   -10.000,1.00000,   406,    32.250, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   4,1.0000
   406,'2 ',    25.000,     1.279,    10.000,    -5.000,1.00000,   406,    22.000, 0.00000E+0, 1.52000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   4,1.0000
   409,'1 ',    11.500,    -0.202,    12.000,    -7.000,1.00000,   409,    22.500, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   4,1.0000
   410,'1 ',    -0.681,    -0.288,    -0.288,    -0.288,1.00000,   410,     0.814, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   410,'2 ',    -1.022,    -0.432,    -0.432,    -0.432,1.00000,   410,     1.220, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   410,'3 ',    -1.362,    -0.576,    -0.576,    -0.576,1.00000,   410,     1.627, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   410,'4 ',   -19.073,    -8.800,    -8.800,    -8.800,1.00000,   410,    28.000, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   420,'1 ',    -1.004,    -0.428,    -0.428,    -0.428,1.00000,   420,     1.201, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   420,'2 ',    -1.506,    -0.642,    -0.642,    -0.642,1.00000,   420,     1.801, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   420,'3 ',    -2.008,    -0.856,    -0.856,    -0.856,1.00000,   420,     2.402, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   420,'4 ',   -33.295,   -10.000,   -10.000,   -10.000,1.00000,   420,    34.730, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   422,'1 ',    16.000,     2.292,    13.000,    -7.000,0.98000,   422,    26.150, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    20.500,     0.000,   4,1.0000
   437,'1 ',    20.000,     3.367,    15.000,    -5.000,1.05000,   437,    30.400, 0.00000E+0, 2.01000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    25.000,     0.000,   8,1.0000
   437,'2 ',    20.000,     4.614,    15.000,    -5.000,1.05000,   437,    30.400, 0.00000E+0, 2.01000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    25.000,     0.000,   8,1.0000
   438,'2 ',    20.000,     4.441,    15.000,    -5.000,1.05000,   438,    28.000, 0.00000E+0, 1.86000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    22.600,     0.000,   8,1.0000
   440,'1 ',    -0.434,    -0.325,    -0.325,    -0.325,1.00000,   440,     0.596, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   440,'2 ',    -0.650,    -0.488,    -0.488,    -0.488,1.00000,   440,     0.894, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   440,'3 ',    -0.867,    -0.650,    -0.650,    -0.650,1.00000,   440,     1.192, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   440,'4 ',   -12.238,    -4.000,    -4.000,    -4.000,1.00000,   440,    20.700, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   442,'1 ',    -0.138,    -0.055,    -0.055,    -0.055,1.00000,   442,     0.164, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   442,'2 ',    -0.208,    -0.082,    -0.082,    -0.082,1.00000,   442,     0.246, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   442,'3 ',    -0.277,    -0.110,    -0.110,    -0.110,1.00000,   442,     0.327, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   442,'4 ',    -6.064,    -3.000,    -3.000,    -3.000,1.00000,   442,     6.320, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   444,'1 ',    -0.444,    -0.240,    -0.240,    -0.240,1.00000,   444,     0.555, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   444,'2 ',    -0.665,    -0.359,    -0.359,    -0.359,1.00000,   444,     0.832, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   444,'3 ',    -0.887,    -0.479,    -0.479,    -0.479,1.00000,   444,     1.109, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   444,'4 ',   -14.112,    -5.900,    -5.900,    -5.900,1.00000,   444,    13.100, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   445,'1 ',    -0.320,    -0.240,    -0.240,    -0.240,1.01000,   445,     0.440, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   445,'2 ',    -0.480,    -0.360,    -0.360,    -0.360,1.01000,   445,     0.660, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   445,'3 ',    -0.640,    -0.480,    -0.480,    -0.480,1.01000,   445,     0.880, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   445,'4 ',    -8.489,    -2.800,    -2.800,    -2.800,1.01000,   445,     9.020, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   447,'1 ',    -0.960,    -0.544,    -0.544,    -0.544,1.00000,   447,     1.214, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   447,'2 ',    -1.440,    -0.816,    -0.816,    -0.816,1.00000,   447,     1.821, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   447,'3 ',    -1.920,    -1.088,    -1.088,    -1.088,1.00000,   447,     2.428, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   447,'4 ',   -26.570,   -11.300,   -11.300,   -11.300,1.00000,   447,    24.882, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   448,'1 ',    -0.740,    -0.315,    -0.315,    -0.315,1.00000,   448,     0.885, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   448,'2 ',    -1.110,    -0.473,    -0.473,    -0.473,1.00000,   448,     1.327, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   448,'3 ',   -19.404,    -2.000,    -2.000,    -2.000,1.00000,   448,    20.000, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   448,'4 ',    -8.820,    -1.500,    -1.500,    -1.500,1.00000,   448,    31.500, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   450,'1 ',    -0.195,    -0.082,    -0.082,    -0.082,1.00000,   450,     0.232, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   450,'2 ',    -0.292,    -0.122,    -0.122,    -0.122,1.00000,   450,     0.348, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   450,'3 ',    -0.400,    -0.200,    -0.200,    -0.200,1.00000,   450,     0.464, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   450,'4 ',    -5.071,    -2.100,    -2.100,    -2.100,1.00000,   450,     5.750, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   453,'1 ',     4.000,    -0.035,     2.520,    -2.079,1.03000,   453,     6.300, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     6.300,     0.000,   1,1.0000
   459,'1 ',    -0.322,    -0.127,    -0.127,    -0.127,1.00000,   459,     0.380, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   459,'2 ',    -0.482,    -0.191,    -0.191,    -0.191,1.00000,   459,     0.571, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   459,'3 ',    -0.643,    -0.254,    -0.254,    -0.254,1.00000,   459,     0.761, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   459,'4 ',    -5.843,    -1.800,    -1.800,    -1.800,1.00000,   459,     7.797, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   463,'1 ',     1.350,     0.729,     0.729,    -0.729,1.00000,   463,     1.688, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   463,'2 ',     2.025,     1.093,     1.093,    -1.093,1.00000,   463,     2.531, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   463,'3 ',     2.700,     1.458,     1.458,    -1.458,1.00000,   463,     3.375, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   463,'4 ',   -15.986,    -7.000,    -7.000,    -7.000,1.00000,   463,    34.595, 0.00000E+0, 1.57330E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,   1,1.0000
   464,'1 ',    15.000,     8.909,    10.000,    -5.000,1.00000,   464,    21.000, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    15.000,     0.000,   4,1.0000
   466,'1 ',    15.000,     3.842,    10.000,    -5.000,1.00000,   466,    22.500, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    15.000,     0.000,   4,1.0000
   468,'1 ',    15.000,     0.799,    15.000,    -5.000,1.02000,   468,    22.000, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    15.000,     0.000,   4,1.0000
   476,'1 ',     6.000,    -0.857,    20.700,   -16.560,1.05000,   476,    34.500, 0.00000E+0, 1.86500E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    25.000,     0.000,   1,1.0000
   478,'1 ',    10.000,    -2.628,    10.500,    -4.750,1.00000,   478,    15.750, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.800,     0.000,   4,1.0000
   491,'1 ',    30.000,     4.999,    30.000,   -12.000,1.03000,   491,    45.400, 0.00000E+0, 2.04000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    39.300,     0.000,   8,1.0000
   492,'2 ',    30.000,     4.141,    30.000,   -12.000,1.03000,   492,    45.400, 0.00000E+0, 2.04000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    39.300,     0.000,   8,1.0000
   493,'1 ',    20.000,     8.583,    45.000, -9999.000,1.03000,   493,    84.200, 0.00000E+0, 1.92000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    67.000,     0.000,   8,1.0000
   523,'1 ',    70.000,     3.863,    90.000,   -60.000,1.00000,   523,   145.000, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   130.000,    50.000,   1,1.0000
   525,'2 ',    70.000,     2.978,    90.000,   -60.000,1.00000,   525,   145.000, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   130.000,    50.000,   1,1.0000
   601,'3 ',    31.000,    -7.235,    27.400,   -19.900,1.00000,   601,    57.600, 0.00000E+0, 8.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    57.600,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   602,'1 ',    30.000,    -4.898,    30.000,   -15.610,1.00000,   602,    50.000, 0.00000E+0, 8.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    50.000,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   603,'1 ',    12.000,    -1.831,     7.570,    -5.380,1.00000,   603,    27.300, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    26.000,     0.000,  11,1.0000
   604,'1 ',    60.000,   -17.133,    30.000,   -30.000,1.00000,   604,   100.800, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   100.800,     0.000,  11,1.0000
   605,'1 ',    30.000,    -0.130,    24.800,   -24.800,1.00000,   605,    50.400, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    50.400,     0.000,  11,1.0000
   607,'1 ',     7.000,     1.735,     6.300,     0.000,1.00000,   607,    10.500, 0.00000E+0, 2.38000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.400,     0.000,   1,1.0000
   608,'4 ',    50.000,    -1.279,    39.400,   -28.600,1.00000,   608,    84.000, 0.00000E+0, 8.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    84.000,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   609,'2 ',    19.000,     0.000,    13.700,    -9.900,1.00000,   609,    28.800, 0.00000E+0, 8.59000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    28.800,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   618,'2 ',    14.000,     2.725,    12.960,     0.000,1.00000,   618,    21.600, 0.00000E+0, 1.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    16.980,     0.000,   7,1.0000
   650,'1 ',    18.000,    -1.491,    12.341,    -9.366,1.00000,   650,    25.200, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    24.150,     0.000,  11,1.0000
   651,'1 ',    18.000,    -0.946,    13.712,    -9.936,1.00000,   651,    28.800, 0.00000E+0, 8.21900E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    28.800,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   652,'1 ',    30.000,    -5.504,    16.430,   -16.430,1.00000,   652,    50.400, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    50.000,     0.000,  11,1.0000
   653,'2 ',    30.000,    -5.504,    16.430,   -16.430,1.00000,   653,    50.400, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    50.000,     0.000,  11,1.0000
   654,'1 ',    60.000,   -15.295,    50.512,   -39.760,1.00000,   654,   100.800, 0.00000E+0, 5.19000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   100.800,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   656,'1 ',    30.000,    -0.588,    23.990,   -17.380,1.00000,   656,    50.400, 0.00000E+0, 8.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    50.400,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   657,'2 ',    30.000,    -1.102,    30.000,   -15.610,1.00000,   657,    50.400, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    50.000,     0.000,  11,1.0000
   658,'1 ',    15.000,    -4.144,    12.628,    -9.940,1.00000,   658,    25.200, 0.00000E+0, 5.19000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    25.200,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   659,'1 ',    15.000,     3.715,    18.700,   -18.700,1.00000,   659,    29.400, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    29.400,     0.000,  11,1.0000
   661,'1 ',    30.000,     4.847,    25.000,   -20.000,1.03000,   661,    45.000, 0.00000E+0, 2.04000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    37.000, -9999.000,   4,1.0000
   662,'2 ',    30.000,     4.847,    25.000,   -20.000,1.03000,   662,    45.000, 0.00000E+0, 2.04000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    37.000, -9999.000,   4,1.0000
   663,'1 ',     7.200,    -2.873,     5.400,    -5.400,1.00000,   663,     9.000, 0.00000E+0, 1.29000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     7.200,     0.000,   6,1.0000
   664,'1 ',    17.000,    -3.812,    11.900,   -11.900,1.00000,   664,    25.200, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    25.200,     0.000,  11,1.0000
   665,'3 ',    35.000,    -1.506,    36.000,   -18.730,1.00000,   665,    60.900, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    60.000,     0.000,  10,1.0000
   670,'1 ',    15.000,    -2.836,     8.200,    -6.000,1.00000,   670,    21.880, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    17.500,     2.000,   1,1.0000
   671,'2 ',    15.000,    -2.836,     8.200,    -6.000,1.00000,   671,    21.880, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    17.500,     2.000,   1,1.0000
   673,'3 ',     9.000,    -2.639,     8.200,    -6.000,1.00000,   673,    12.500, 0.00000E+0, 1.34000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000,     2.000,   1,1.0000
   674,'4 ',     9.000,    -2.639,     8.200,    -6.000,1.00000,   674,    12.500, 0.00000E+0, 1.34000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000,     2.000,   1,1.0000
   675,'1 ',    48.000,    -3.000,    -3.000,    -3.000,1.00000,   675,    86.050, 0.00000E+0, 8.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    81.700,     0.000,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   676,'3 ',    18.000,    -2.500,    -2.500,    -2.500,1.00000,   676,    26.210, 0.00000E+0, 8.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    24.960,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   679,'1 ',   120.000,     7.055,    84.790,   -84.790,1.00000,   533,   222.000, 7.42400E-1, 3.71200E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   222.000,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   684,'1 ',    30.000,    -2.267,    24.800,   -24.800,1.00000,   684,    52.500, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    52.500,     0.000,  10,1.0000
   685,'3 ',    30.000,    -0.810,    24.800,   -24.800,1.00000,   685,    52.500, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    52.500,     0.000,  11,1.0000
   686,'2 ',    30.000,    -1.676,    24.800,   -24.800,1.00000,   686,    52.500, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    52.500,     0.000,  11,1.0000
   687,'4 ',    30.000,    -1.067,    28.900,   -28.900,1.00000,   687,    58.180, 0.00000E+0, 8.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    51.000,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   688,'2 ',    30.000,     0.158,    24.800,   -24.800,1.00000,   688,    50.400, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    50.400,     0.000,  11,1.0000
   691,'1 ',    30.000,    -4.683,    15.000,   -15.000,1.00000,   691,    50.400, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    50.400,     0.000,  11,1.0000
   692,'2 ',    30.000,    -4.683,    15.000,   -15.000,1.00000,   692,    50.400, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    50.400,     0.000,  11,1.0000
  1600,'6 ',   110.000,    26.856,    82.500,   -67.500,1.02000,  1600,   156.470, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   130.000,    40.000,   8,1.0000
  1601,'1 ',    45.000,    -7.129,    19.875,   -13.375,1.02000,  1601,    56.760, 0.00000E+0, 2.06000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    51.000,    15.000,   8,1.0000
  1602,'2 ',    45.000,     3.543,    19.875,   -13.375,1.02000,  1602,    56.760, 0.00000E+0, 2.06000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    51.000,    15.000,   8,1.0000
  1603,'3 ',    45.000,     6.453,    19.875,   -13.375,1.02000,  1603,    56.760, 0.00000E+0, 2.06000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    51.000,    15.000,   8,1.0000
  1604,'4 ',    45.000,    10.377,    19.875,   -13.375,1.02000,  1604,    56.760, 0.00000E+0, 2.06000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    51.000,    15.000,   8,1.0000
  1605,'5 ',    40.000,     6.040,    19.875,   -13.375,1.02000,  1605,    56.760, 0.00000E+0, 2.06000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    51.000,    15.000,   8,1.0000
  1606,'1 ',   120.000,    39.107,   216.000,  -120.600,1.02000,  1606,   330.000, 0.00000E+0, 2.18000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   280.000,   100.000,   8,1.0000
  1607,'1 ',    50.000,   -14.450,    46.500,   -28.000,1.00000,  1607,    77.500, 0.00000E+0, 2.74000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    62.000,     0.000,   5,1.0000
  1610,'1 ',     4.000,     0.337,     4.500,    -1.340,1.03000,  1610,     5.500, 0.00000E+0, 1.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.000,     1.000,   6,1.0000
  1610,'2 ',     4.000,     0.337,     4.500,    -1.340,1.03000,  1610,     5.500, 0.00000E+0, 1.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.000,     1.000,   6,1.0000
  1611,'1 ',   220.000,     8.941,   135.000,  -190.000,1.02000,  1611,   280.000, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   250.000,   165.000,   6,1.0000
  1612,'2 ',   220.000,     8.941,   135.000,  -190.000,1.02000,  1612,   280.000, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   250.000,   165.000,   6,1.0000
  1613,'3 ',   220.000,     8.941,   135.000,  -190.000,1.02000,  1613,   280.000, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   250.000,   165.000,   6,1.0000
  1614,'4 ',   220.000,     8.941,   162.500,  -250.000,1.02000,  1614,   280.000, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   250.000,   165.000,   6,1.0000
  1620,'1 ',    14.000,    -2.852,    18.800,   -15.000,0.98000,  1620,    21.500, 0.00000E+0, 1.19000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    15.000,     3.000,   8,1.0000
  1620,'2 ',    14.000,    -2.852,    18.800,   -15.000,0.98000,  1620,    21.500, 0.00000E+0, 1.19000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    15.000,     3.000,   8,1.0000
  1621,'1 ',    12.000,     1.495,   100.000,  -100.000,1.02000,  1621,    17.500, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    17.000,     0.000,   4,1.0000
  1622,'2 ',    22.000,     1.696,    14.000,     0.000,1.03000,  1622,    27.500, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    26.000,     5.000,   8,1.0000
  1623,'3 ',    22.000,     0.000,    14.000,     0.000,1.02000,  1623,    27.500, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    26.000,     5.000,   8,1.0000
  1624,'1 ',    18.000,    -6.042,    19.840,   -15.620,1.00000,  1624,    39.600, 0.00000E+0, 5.19000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    39.600,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  1629,'1 ',    39.600,   -23.324,    26.000,   -26.000,1.00000,  1629,    79.200, 0.00000E+0, 8.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    79.200,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  1630,'1 ',   100.000,    -2.182,   100.000,  -100.000,1.02000,  1630,   151.060, 2.00000E-5, 1.75000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   124.000,    40.000,   4,1.0000
  1631,'1 ',    32.000,    13.931,    26.513,   -29.033,1.04000,  1631,    48.000, 0.00000E+0, 2.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    42.500,    20.000,   6,1.0000
  1632,'2 ',    32.000,    13.931,    26.513,   -29.033,1.04000,  1632,    48.000, 0.00000E+0, 2.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    42.500,    20.000,   6,1.0000
  1633,'3 ',    32.000,     2.760,    26.513,   -29.033,1.04000,  1633,    48.000, 0.00000E+0, 2.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    42.500,    20.000,   6,1.0000
  1634,'1 ',     6.000,    -0.670,     5.900,    -5.800,1.00000,  1634,     9.830, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     7.500,     0.000,   7,1.0000
  1634,'2 ',     6.000,    -0.670,     5.900,    -5.800,1.00000,  1634,     9.830, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     7.500,     0.000,   7,1.0000
  1635,'1 ',    36.000,   -14.252,    24.660,   -24.660,1.00000,  1635,    75.000, 0.00000E+0, 8.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    75.000,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  1636,'1 ',    25.000,    -8.861,    16.440,   -16.440,1.00000,  1636,    50.000, 0.00000E+0, 8.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    50.000,     0.000,  10,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  1638,'1 ',     3.000,     0.392,     3.000,    -3.000,1.02000,  1638,     4.920, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.900,     0.000,   6,1.0000
  1638,'2 ',     3.000,     0.392,     3.000,    -3.000,1.02000,  1638,     4.920, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.900,     0.000,   6,1.0000
  1639,'1 ',     2.000,    17.325,    17.325,    -6.300,1.05000,  1639,    31.500, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    24.000,     0.000,   7,1.0000
  1641,'1 ',    25.000,    -1.847,    20.000,   -25.400,1.02000,  1641,    35.300, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    30.000,     0.000,   6,1.0000
  1642,'2 ',    25.000,    -1.152,    24.230,   -35.000,1.05000,  1642,    35.300, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    30.000,     0.000,   6,1.0000
  1643,'1 ',     2.430,     0.000,     1.800,    -0.900,1.00000,  1643,     3.400, 0.00000E+0, 1.95000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.430,     1.450,   1,1.0000
  1644,'1 ',     3.700,     0.492,   999.000,  -999.000,1.00000,  1644,     6.000, 0.00000E+0, 1.95000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.800,     0.500,   4,1.0000
  1644,'2 ',     3.700,     0.492,   999.000,  -999.000,1.00000,  1644,     6.000, 0.00000E+0, 1.95000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.800,     0.500,   4,1.0000
  1644,'3 ',     3.700,     0.492,   999.000,  -999.000,1.00000,  1644,     6.000, 0.00000E+0, 1.95000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.800,     0.500,   4,1.0000
  1644,'4 ',     2.200,     0.293,   999.000,  -999.000,1.00000,  1644,     4.375, 0.00000E+0, 1.95000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.260,     0.500,   4,1.0000
  1644,'5 ',     3.200,     0.426,     3.750,    -1.870,1.00000,  1644,     6.250, 0.00000E+0, 1.34000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.930,     2.500,   1,1.0000
  1646,'5 ',     2.300,     0.826,   999.000,  -999.000,0.99000,  1646,     4.000, 0.00000E+0, 1.95000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.500,     0.500,   4,1.0000
  1647,'1 ',     3.200,     0.634,     3.750,    -1.870,1.00000,  1647,     6.250, 0.00000E+0, 1.34000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.930,     2.500,   1,1.0000
  1647,'2 ',     3.200,     0.634,     3.750,    -1.870,1.00000,  1647,     6.250, 0.00000E+0, 1.34000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.930,     2.500,   1,1.0000
  1647,'3 ',     3.200,     0.634,     3.750,    -1.870,1.00000,  1647,     6.250, 0.00000E+0, 1.34000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.930,     2.500,   1,1.0000
  1647,'4 ',     3.200,     0.634,     3.750,    -1.870,1.00000,  1647,     6.250, 0.00000E+0, 1.34000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.930,     2.500,   1,1.0000
  1647,'5 ',     3.200,     0.634,     3.750,    -1.870,1.00000,  1647,     6.250, 0.00000E+0, 1.34000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.930,     2.500,   1,1.0000
  1649,'2 ',    19.000,     1.287,    10.810,   -10.300,1.02000,  1649,    24.200, 0.00000E+0, 1.65000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    19.400,     5.000,   4,1.0000
  1650,'1 ',    19.000,    10.810,    10.810,   -10.300,1.05000,  1650,    24.200, 0.00000E+0, 1.65000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    19.400,     5.000,   4,1.0000
  1651,'1 ',   350.000,    -8.080,   151.074,  -175.089,1.02000,  1651,   390.000, 0.00000E+0, 2.53000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   350.000,   190.000,   6,1.0000
  1652,'2 ',   350.000,    -8.080,   151.074,  -175.089,1.02000,  1652,   390.000, 0.00000E+0, 2.53000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   350.000,   190.000,   6,1.0000
  1653,'3 ',   350.000,   -27.777,   151.074,  -175.089,1.02000,  1653,   390.000, 0.00000E+0, 2.53000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   350.000,   190.000,   6,1.0000
  1654,'4 ',   350.000,   -27.777,   151.074,  -175.089,1.02000,  1654,   390.000, 0.00000E+0, 2.53000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   350.000,   190.000,   6,1.0000
  1655,'2 ',   100.000,   -12.790,    90.000,   -60.000,1.02000,  1655,   162.780, 0.00000E+0, 2.75000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   105.000,    30.000,   4,1.0000
  1658,'1 ',    46.000,   -21.888,    69.600,   -69.600,1.00000,  1658,   124.410, 0.00000E+0, 8.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   113.100,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  1661,'1 ',   200.000,    10.188,   175.000,   -87.000,1.04000,  1661,   222.000, 0.00000E+0, 1.75000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   200.000,   140.000,   6,1.0000
  1662,'2 ',   200.000,    10.188,   175.000,   -87.000,1.04000,  1662,   222.000, 0.00000E+0, 1.75000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   200.000,   140.000,   6,1.0000
  1663,'3 ',   200.000,    33.766,   175.000,   -87.000,1.04000,  1663,   222.000, 0.00000E+0, 1.75000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   200.000,   140.000,   6,1.0000
  1664,'4 ',   200.000,    32.715,   175.000,   -87.000,1.04000,  1664,   222.000, 0.00000E+0, 1.75000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   200.000,   140.000,   6,1.0000
  1665,'5 ',   200.000,    93.540,   175.000,   -87.000,1.04000,  1665,   222.000, 0.00000E+0, 1.75000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   200.000,   140.000,   6,1.0000
  1666,'6 ',   200.000,    93.540,   175.000,   -87.000,1.04000,  1666,   222.000, 0.00000E+0, 1.75000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   200.000,   140.000,   6,1.0000
  1671,'1 ',   115.000,     0.195,    73.500,   -13.500,1.01000,  1671,   146.000, 0.00000E+0, 2.46000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   127.000,    40.000,   4,1.0000
  1672,'2 ',   100.000,   -13.500,    73.500,   -13.500,1.00000,  1672,   146.000, 0.00000E+0, 2.46000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   127.000,    40.000,   4,1.0000
  1673,'3 ',   100.000,    -5.416,    73.500,   -13.500,1.00000,  1673,   146.000, 0.00000E+0, 2.16000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   127.000,    40.000,   4,1.0000
  1674,'1 ',    56.000,   -24.159,   134.100,   -55.875,1.00000,  1674,   223.500, 0.00000E+0, 2.06000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   178.800,    56.000,   8,1.0000
  1675,'4 ',   100.000,    -4.826,    61.000,   -38.000,1.00000,  1675,   116.710, 0.00000E+0, 1.28000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   100.000,     0.000,   4,1.0000
  1676,'1 ',   100.000,   -20.665,    90.000,   -60.000,1.01000,  1676,   162.780, 0.00000E+0, 2.75000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   105.000,    30.000,   4,1.0000
  1677,'5 ',   100.500,    -9.504,    66.000,   -46.000,1.00000,  1677,   125.885, 0.00000E+0, 1.28000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   107.000,     0.000,   4,1.0000
  1678,'1 ',    20.000,    11.850,    15.300,    -5.100,1.05000,  1678,    25.500, 0.00000E+0, 1.86500E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    20.400,     0.000,   7,1.0000
  1679,'1 ',    30.000,    -5.140,    29.700,   -21.700,1.00000,  1679,    60.900, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    60.000,     0.000,  11,1.0000
  1681,'1 ',    72.000,   -40.112,    48.000,   -59.000,0.95000,  1681,    90.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    85.500,    20.000,   6,1.0000
  1682,'2 ',    80.000,    -9.349,    48.000,   -59.000,1.00000,  1682,    90.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    85.500,    20.000,   6,1.0000
  1683,'3 ',    80.000,    -4.424,    48.000,   -59.000,1.00000,  1683,    90.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    85.500,    20.000,   6,1.0000
  1684,'1 ',    25.000,    21.165,    22.290,   -11.140,1.05000,  1684,    37.140, 0.00000E+0, 1.86500E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    29.720,     0.000,   7,1.0000
  1691,'1 ',   120.000,   -17.026,   125.000,  -140.000,1.02000,  1691,   250.000, 0.00000E+0, 1.55000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   225.000,   120.000,   6,1.0000
  1692,'2 ',   120.000,   -17.026,   125.000,  -140.000,1.02000,  1692,   250.000, 0.00000E+0, 1.55000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   225.000,   120.000,   6,1.0000
  1693,'G ',   308.000,     4.108,   234.400,   -94.000,1.01200,  1693,   362.000, 0.00000E+0, 1.92000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   308.000,   100.000,   8,1.0000
  1693,'V ',   178.500,     2.328,   150.000,   -80.000,1.01200,  1693,   210.000, 0.00000E+0, 1.91000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   178.500,    60.000,   8,1.0000
  1694,'1 ',    25.000,     4.870,    30.000,    -8.600,1.02000,  1694,    50.200, 0.00000E+0, 2.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    42.730,     0.000,   4,1.0000
  1695,'1 ',    19.000,    13.948,    16.000,   -16.000,1.06000,  1695,    26.660, 0.00000E+0, 7.00000E-2, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    19.000,     0.000,   1,1.0000
  1699,'1 ',    20.000,     7.320,    17.250,    -5.750,1.02000,  1699,    31.500, 0.00000E+0, 1.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    23.000,     0.000,   7,1.0000
  1850,'1 ',     5.000,    -2.500,     2.500,    -2.500,1.02000,  1850,     8.400, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.000,     0.000,   1,1.0000
  2600,'1 ',    30.000,     4.405,    35.000,   -20.000,1.05000,  2600,    65.880, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    56.000,    10.000,   4,1.0000
  2601,'1 ',    18.000,    -4.617,    25.600,    -8.300,1.00000,  2601,    31.400, 0.00000E+0, 1.86500E-1, 0.00000E+0, 0.00000E+0,1.00000,1,   31.4,    25.000,    10.000,   4,1.0000
  2602,'2 ',    14.000,    -2.400,    12.500,    -2.400,1.00000,  2602,    20.000, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,   20.0,    17.000,     4.000,   4,1.0000
  2603,'3 ',    22.000,    10.237,    25.600,    -8.300,1.00000,  2603,    31.400, 0.00000E+0, 1.86500E-1, 0.00000E+0, 0.00000E+0,1.00000,1,   31.4,    25.000,    10.000,   4,1.0000
  2605,'1 ',    20.000,    10.677,     9.170,     0.000,1.05000,  2605,    28.000, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    22.400,     2.800,   7,1.0000
  2606,'1 ',   120.000,     1.264,   128.000,   -50.000,1.02000,  2606,   248.000, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   163.300,     0.000,   4,1.0000
  2607,'7 ',    25.000,    10.443,    24.776,   -21.245,1.00000,  2607,    37.500, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,   37.5,    28.000,    12.000,   5,1.0000
  2608,'8 ',    25.000,    -3.278,    24.487,   -20.903,1.00000,  2608,    37.500, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,   37.5,    28.000,    12.000,   5,1.0000
  2609,'9 ',    15.000,     0.451,    12.300,    -3.150,1.00000,  2609,    21.200, 0.00000E+0, 1.26000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,   21.2,    15.000,     6.000,   4,1.0000
  2609,'V ',    12.000,     0.361,    13.350,    -3.750,1.00000,  2609,    21.200, 0.00000E+0, 1.26000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,   21.2,    15.000,     6.000,   4,1.0000
  2610,'1 ',   350.000,   -39.446,   216.000,   -79.200,0.97000,  2610,   440.000, 0.00000E+0, 2.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   362.000,    74.000,   9,1.0000
  2611,'1 ',    20.000,    -0.971,    28.939,   -15.939,1.02000,  2611,    41.200, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,   41.2,    32.000,    12.000,   5,1.0000
  2612,'2 ',    25.000,    -0.260,    27.451,   -14.726,1.02000,  2612,    41.200, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,   41.2,    32.000,    12.000,   5,1.0000
  2613,'3 ',    50.000,    -0.323,    70.000,   -35.000,1.02000,  2613,    87.500, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,   87.5,    70.000,    22.000,   5,1.0000
  2614,'4 ',    50.000,     7.335,    70.000,   -35.000,1.02000,  2614,    87.500, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,   87.5,    70.000,    22.000,   5,1.0000
  2615,'1 ',    18.000,     0.281,    15.400,     0.000,1.02000,  2615,    28.000, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    20.000,     0.000,   7,1.0000
  2616,'1 ',    18.000,     1.849,    11.000,   -10.000,1.02000,  2616,    27.700, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    25.000,     3.400,   4,1.0000
  2617,'1 ',    25.000,   -13.789,    24.510,   -24.510,1.00000,  2617,    52.500, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    50.600,     0.000,  11,1.0000
  2618,'2 ',    30.000,     4.405,    35.000,   -20.000,1.05000,  2618,    65.880, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    56.000,    10.000,   4,1.0000
  2619,'3 ',    40.000,     1.061,    35.000,   -20.000,1.05000,  2619,    65.880, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    56.000,    10.000,   4,1.0000
  2620,'1 ',   744.072,    55.373,   340.000,  -100.000,1.00000,  2620,   838.000, 0.00000E+0, 3.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   745.000,   160.000,   1,1.0000
  2621,'1 ',    56.000,    -2.756,    35.000,   -20.000,1.02000,  2621,    65.880, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    56.000,    40.000,   4,1.0000
  2622,'2 ',    56.000,    -3.352,    35.000,   -20.000,1.02000,  2622,    65.880, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    56.000,    40.000,   4,1.0000
  2624,'3 ',    56.000,    -3.327,    35.000,   -20.000,1.02000,  2624,    65.880, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    56.000,    40.000,   4,1.0000
  2625,'1 ',   135.000,    12.117,   176.000,  -110.000,1.00000,  2625,   345.000, 0.00000E+0, 2.02500E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   300.000,    85.000,   4,1.0000
  2626,'2 ',   135.000,    12.117,   176.000,  -110.000,1.00000,  2626,   345.000, 0.00000E+0, 2.02500E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   300.000,    85.000,   4,1.0000
  2627,'3 ',   350.000,     0.000,   214.000,   -63.000,1.00000,  2627,   412.000, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   350.000,    70.000,   4,1.0000
  2628,'23',    47.000,    17.307,    29.000,   -21.000,1.02000,  2628,    63.500, 0.00000E+0, 1.54000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    51.000,     4.700,   4,1.0000
  2629,'1 ',   270.000,    40.030,   175.500,   -18.000,1.00000,  2629,   364.700, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  364.7,   310.000,   120.000,   5,1.0000
  2630,'2 ',   280.000,    20.716,   175.500,   -18.000,1.00000,  2630,   364.700, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  364.7,   310.000,   120.000,   5,1.0000
  2631,'24',    47.000,    17.287,    29.000,   -21.000,1.02000,  2631,    63.500, 0.00000E+0, 1.54000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    51.000,     4.700,   4,1.0000
  2632,'1 ',    66.000,    25.317,    41.150,   -23.680,1.05000,  2632,    77.647, 0.00000E+0, 1.96000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    66.000,     0.000,   4,1.0000
  2633,'2 ',    66.000,    25.317,    41.150,   -23.680,1.05000,  2633,    77.647, 0.00000E+0, 1.96000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    66.000,     0.000,   4,1.0000
  2634,'3 ',    29.000,     3.622,     7.000,     0.000,1.00000,  2634,    34.220, 0.00000E+0, 2.68000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    30.000,     0.000,   4,1.0000
  2634,'4 ',    29.000,     0.000,     7.000,     0.000,1.00000,  2634,    34.220, 0.00000E+0, 2.68000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    30.000,     0.000,   4,1.0000
  2635,'1 ',    48.000,    24.577,    30.000,   -30.000,1.03000,  2635,    81.125, 0.00000E+0, 2.18000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    64.900,    20.000,   8,1.0000
  2636,'1 ',    48.000,    24.577,    30.000,   -30.000,1.03000,  2636,    81.125, 0.00000E+0, 2.18000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    64.900,    20.000,   8,1.0000
  2637,'4 ',    56.000,     0.000,    35.000,   -20.000,1.00000,  2637,    65.880, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    56.000,    40.000,   4,1.0000
  2638,'1 ',     3.000,     7.773,    11.055,     0.000,1.05000,  2638,    20.100, 0.00000E+0, 1.58000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    15.400,     0.000,   7,1.0000
  2639,'5 ',    29.000,     7.000,     7.000,     0.000,1.05000,  2639,    34.220, 0.00000E+0, 2.68000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    30.000,     0.000,   4,1.0000
  2639,'6 ',    29.000,     7.000,     7.000,     0.000,1.05000,  2639,    34.220, 0.00000E+0, 2.68000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    30.000,     0.000,   4,1.0000
  2640,'5 ',    12.000,    -3.020,     5.000,    -7.060,1.01000,  2640,    18.700, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,   18.7,    15.000,     3.000,   4,1.0000
  2640,'7 ',    12.000,    -1.732,     5.000,    -3.280,1.01000,  2640,    18.700, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,   18.7,    15.000,     5.000,   4,1.0000
  2641,'1 ',     5.000,    11.550,     6.600,    -5.780,1.05000,  2641,    19.250, 0.00000E+0, 1.86500E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    15.000,     0.000,   7,1.0000
  2642,'1 ',     5.000,     1.206,    22.330,     0.000,1.00000,  2642,    40.600, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    32.480,     0.000,   1,1.0000
  2643,'1 ',    30.000,    -2.745,    40.050,   -20.840,1.00000,  2643,    66.750, 0.00000E+0, 2.25000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    53.400,    15.000,   4,1.0000
  2644,'1 ',    15.000,    -4.020,    12.600,    -9.000,1.00000,  2644,    21.000, 0.00000E+0, 2.70600E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    16.800,     0.000,   7,1.0000
  2644,'2 ',    15.000,    -4.020,    12.600,    -9.000,1.00000,  2644,    21.000, 0.00000E+0, 2.70600E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    16.800,     0.000,   7,1.0000
  2644,'3 ',    15.000,    -4.020,    12.600,    -9.000,1.00000,  2644,    21.000, 0.00000E+0, 2.70600E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    16.800,     0.000,   7,1.0000
  2645,'1 ',    20.000,    16.426,    40.050,   -20.840,1.05000,  2645,    66.750, 0.00000E+0, 2.25000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    53.400,    15.000,   4,1.0000
  2646,'1 ',    20.000,    13.468,    40.050,   -20.690,1.05000,  2646,    66.750, 0.00000E+0, 2.25000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    53.400,    15.000,   4,1.0000
  2647,'2 ',    20.000,    13.468,    40.050,   -20.690,1.05000,  2647,    66.750, 0.00000E+0, 2.25000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    53.400,    15.000,   4,1.0000
  2648,'1 ',    57.000,    -3.021,    38.400,   -38.400,1.04000,  2648,   107.900, 0.00000E+0, 2.71000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   100.800,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  2650,'1 ',    30.000,    -8.312,    23.300,   -24.500,1.00000,  2650,    70.600, 0.00000E+0, 1.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    65.300,     0.000,   5,1.0000
  2651,'4 ',    16.800,     0.000,    12.600,    -9.000,1.00000,  2651,    21.000, 0.00000E+0, 2.70600E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    16.800,     0.000,   7,1.0000
  2651,'5 ',    16.800,     0.000,    12.600,    -9.000,1.00000,  2651,    21.000, 0.00000E+0, 2.70600E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    16.800,     0.000,   7,1.0000
  2651,'6 ',    16.800,     0.000,    12.600,    -9.000,1.00000,  2651,    21.000, 0.00000E+0, 2.70600E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    16.800,     0.000,   7,1.0000
  2652,'1 ',     9.000,     5.400,     5.400,    -5.400,1.05000,  2652,    28.000, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    22.400,     0.000,   7,1.0000
  2653,'1 ',     5.000,     4.331,     4.700,    -2.350,1.03000,  2653,     7.840, 0.00000E+0, 1.94000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     5.000,     0.000,   1,1.0000
  2654,'1 ',    22.000,     1.905,    11.200,    -8.400,1.02000,  2654,    28.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    23.800,     0.000,   4,1.0000
  2654,'2 ',    22.000,     1.905,    11.200,    -8.400,1.02000,  2654,    28.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    23.800,     0.000,   4,1.0000
  2655,'2 ',    20.000,    16.426,    40.050,   -20.840,1.05000,  2655,    66.750, 0.00000E+0, 2.25000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    53.400,    15.000,   4,1.0000
  2656,'1 ',    20.000,     3.291,    15.400,    -7.000,1.05000,  2656,    28.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    23.800,     0.000,   4,1.0000
  2657,'1 ',     4.500,     0.289,     4.000,    -3.700,1.05000,  2657,     6.880, 0.00000E+0, 1.43000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.500,     1.300,   4,1.0000
  2657,'2 ',     4.500,     0.289,     4.000,    -3.700,1.05000,  2657,     6.880, 0.00000E+0, 1.43000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.500,     1.300,   4,1.0000
  2658,'1 ',    25.000,     1.291,    28.900,   -28.900,1.02000,  2658,    50.400, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    50.400,     0.000,  11,1.0000
  2659,'2 ',    25.000,     1.291,    28.900,   -28.900,1.02000,  2659,    50.400, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    50.400,     0.000,  11,1.0000
  2660,'1 ',    25.000,    -0.771,    25.500,   -19.400,1.05000,  2660,    50.400, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    50.000,     0.000,  11,1.0000
  2661,'2 ',    25.000,    -0.771,    25.500,   -19.400,1.05000,  2661,    50.400, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    50.000,     0.000,  11,1.0000
  2662,'1 ',    12.000,    -4.300,    11.971,    -8.742,1.00000,  2662,    25.200, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    25.200,     0.000,  11,1.0000
  2662,'2 ',    12.000,    -4.300,    11.971,    -8.742,1.00000,  2662,    25.200, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    25.200,     0.000,  11,1.0000
  2663,'3 ',    12.000,    -4.300,    11.971,    -8.742,1.00000,  2663,    25.200, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    25.200,     0.000,  11,1.0000
  2663,'4 ',    12.000,    -4.300,    11.971,    -8.742,1.00000,  2663,    25.200, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    25.200,     0.000,  11,1.0000
  2664,'3 ',    50.500,     1.779,    40.050,   -20.690,1.05000,  2664,    66.750, 0.00000E+0, 2.25000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    53.400,    15.000,   4,1.0000
  2665,'4 ',    50.500,     1.779,    40.050,   -20.690,1.05000,  2665,    66.750, 0.00000E+0, 2.25000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    53.400,    15.000,   4,1.0000
  2666,'4 ',    40.000,     1.061,    35.000,   -20.000,1.05000,  2666,    65.880, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    56.000,    10.000,   4,1.0000
  2667,'5 ',    30.000,     5.042,    37.200,   -37.200,1.05000,  2667,    70.600, 0.00000E+0, 1.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    60.000,     0.000,   5,1.0000
  2668,'3 ',    20.000,    12.729,    40.050,   -20.840,1.05000,  2668,    66.750, 0.00000E+0, 1.81000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    53.400,    15.000,   4,1.0000
  2669,'1 ',    30.000,    13.658,    37.200,   -37.200,1.05000,  2669,    70.600, 0.00000E+0, 1.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    60.000,     0.000,   5,1.0000
  2670,'1 ',    35.000,    13.498,    28.290,   -26.650,1.05000,  2670,    38.500, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,   38.5,    35.000,     7.000,   5,1.0000
  2671,'1 ',    30.000,    36.974,    72.500,   -31.500,1.00000,  2671,   100.000, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    75.000,    25.000,   5,1.0000
  2672,'2 ',    30.000,    36.974,    72.500,   -31.500,1.00000,  2672,   100.000, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    75.000,    25.000,   5,1.0000
  2673,'3 ',    30.000,    36.990,    72.500,   -31.500,1.00000,  2673,   100.000, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    75.000,    30.000,   5,1.0000
  2674,'4 ',    50.000,    36.466,    87.000,   -60.000,1.00000,  2674,   100.000, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    67.000,    20.000,   5,1.0000
  2675,'5 ',   149.000,    23.745,   184.843,   -54.972,1.02000,  2675,   412.000, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   350.000,    70.000,   5,1.0000
  2676,'1 ',    10.000,    -9.905,    19.000,   -15.000,1.00000,  2676,    31.250, 0.00000E+0, 1.56000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    25.000,    10.000,   4,1.0000
  2677,'4 ',    10.000,    -9.905,    19.000,   -15.000,1.00000,  2677,    31.250, 0.00000E+0, 1.34000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    25.000,    10.000,   4,1.0000
  2678,'1 ',    50.000,   -18.648,    36.000,   -36.000,1.00000,  2678,    99.200, 0.00000E+0, 8.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    99.200,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  2679,'1 ',    20.000,    12.935,    26.950,   -22.850,1.05000,  2679,    33.000, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,   33.0,    26.500,     5.300,   5,1.0000
  2679,'2 ',    20.000,    12.935,    26.950,   -22.850,1.05000,  2679,    33.000, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,   33.0,    26.500,     5.300,   5,1.0000
  2679,'3 ',    20.000,    12.935,    26.950,   -22.850,1.05000,  2679,    33.000, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,   33.0,    26.500,     5.300,   5,1.0000
  2679,'4 ',    20.000,    12.935,    26.950,   -22.850,1.05000,  2679,    33.000, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,   33.0,    26.500,     5.300,   5,1.0000
  2680,'1 ',    12.000,     2.939,     5.000,    -3.760,1.05000,  2680,    20.000, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,   20.0,    14.000,     5.000,   4,1.0000
  2680,'2 ',    12.000,     2.939,     5.000,    -3.760,1.05000,  2680,    20.000, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,   20.0,    14.000,     5.000,   4,1.0000
  2681,'1 ',    25.000,   -13.233,    22.400,   -15.600,1.00000,  2681,    54.600, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    53.200,     0.000,  11,1.0000
  2682,'3 ',    12.000,     1.208,    16.200,    -6.600,1.05000,  2682,    21.000, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    17.000,     3.400,   4,1.0000
  2686,'1 ',    20.000,     0.000,    16.800,   -16.800,1.00000,  2686,    28.000, 0.00000E+0, 1.08800E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    22.400,     0.000,   7,1.0000
  2687,'4 ',    40.000,    12.329,    50.000,   -30.000,1.05000,  2687,    94.500, 0.00000E+0, 1.95000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    80.000,    20.000,   4,1.0000
  2688,'1 ',     5.000,    -3.287,     3.287,    -3.287,1.00000,  2688,    10.000, 0.00000E+0, 9.99000E+2, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.000,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  2689,'1 ',    26.000,    -8.086,    28.208,   -21.408,1.02000,  2689,    55.200, 0.00000E+0, 9.99999E+5, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    55.200,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  2690,'1 ',    25.000,   -12.503,    16.400,   -16.400,1.00000,  2690,    50.000, 0.00000E+0, 8.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    50.000,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  2691,'1 ',    19.000,    -7.442,    12.474,   -12.374,1.00000,  2691,    37.950, 7.42400E-1, 3.71200E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    37.950,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  2692,'1 ',   120.000,    -0.208,   180.000,   -31.500,1.00000,  2692,   309.000, 0.00000E+0, 2.23000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   262.980,    70.000,   8,1.0000
  2693,'2 ',   120.000,    -0.208,   180.000,   -31.500,1.00000,  2693,   309.000, 0.00000E+0, 2.23000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   262.982,    70.000,   8,1.0000
  2694,'3 ',   161.000,     8.760,   198.000,  -108.000,1.00000,  2694,   375.600, 0.00000E+0, 2.51000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   319.303,    85.000,   8,1.0000
  2695,'1 ',   100.000,   -53.916,   180.000,   -90.000,0.98000,  2695,   306.000, 0.00000E+0, 1.80700E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   260.000,    70.000,   8,1.0000
  2696,'2 ',   100.000,   -53.916,   180.000,   -90.000,0.98000,  2696,   306.000, 0.00000E+0, 1.80700E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   262.980,    70.000,   8,1.0000
  2697,'3 ',   112.000,   -71.781,   200.000,  -143.200,0.98000,  2697,   375.600, 0.00000E+0, 1.77800E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   319.303,    85.000,   8,1.0000
  2698,'1 ',    20.000,     6.314,    15.000,    -8.000,1.05000,  2698,    24.000, 0.00000E+0, 2.06000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    24.000,     0.000,   1,1.0000
  2698,'2 ',    20.000,     6.314,    15.000,    -8.000,1.05000,  2698,    24.000, 0.00000E+0, 1.71000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    24.000,     0.000,   1,1.0000
  2699,'1 ',    12.000,     2.479,    10.650,    -3.550,1.00000,  2699,    17.750, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    14.200,     0.000,   5,1.0000
  2905,'1 ',    24.000,   -10.873,    22.450,   -15.640,1.00000,  2905,    54.600, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    53.200,     0.000,  11,1.0000
  2906,'1 ',    25.000,     8.824,    10.150,   -14.580,1.00000,  2906,    50.400, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    50.000,     0.000,  11,1.0000
  2908,'1 ',    20.000,   -11.889,    24.200,   -24.200,1.00000,  2908,    41.800, 7.42400E-1, 3.71200E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    41.800,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  2910,'1 ',    80.000,   -15.486,    81.631,   -60.762,1.00000,  2910,   172.200, 0.00000E+0, 8.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   172.200,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  2911,'1 ',    45.000,   -17.692,    41.958,   -31.290,1.00000,  2911,    88.200, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    88.200,     0.000,  11,1.0000
  2914,'1 ',    50.000,   -17.640,    36.170,   -17.640,1.00000,  2914,   100.800, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   100.800,     0.000,  11,1.0000
  2915,'1 ',    50.000,   -17.640,    36.170,   -17.640,1.00000,  2915,   100.800, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   100.800,     0.000,  11,1.0000
  2996,'1 ',     3.600,    -1.554,     3.240,    -1.620,1.00000,  2996,     5.400, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     3.800,     0.000,  13,1.0000
  3600,'1 ',    12.000,    21.000,    21.000,   -10.500,1.05000,  3600,    35.000, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    28.000,     0.000,   7,1.0000
  3601,'1 ',   110.000,    -9.833,    85.500,   -11.700,1.00000,  3601,   150.000, 0.00000E+0, 1.57500E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   123.000,    24.000,   5,1.0000
  3602,'2 ',   100.000,     4.571,    94.300,   -19.800,1.00000,  3602,   150.000, 0.00000E+0, 1.57500E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   116.000,    24.000,   5,1.0000
  3603,'3 ',   110.000,    -9.833,    96.000,   -17.400,1.00000,  3603,   150.000, 0.00000E+0, 1.57500E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   112.000,    24.000,   5,1.0000
  3604,'4 ',   100.000,    44.092,    91.500,   -19.500,1.00000,  3604,   150.000, 0.00000E+0, 1.57500E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   120.000,    24.000,   5,1.0000
  3605,'5 ',    50.000,   -12.444,    94.500,   -18.000,1.00000,  3605,   150.000, 0.00000E+0, 1.57500E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   105.000,    24.000,   8,1.0000
  3606,'6 ',   230.000,    51.495,   214.000,   -63.400,1.00000,  3606,   412.000, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   350.000,    70.000,   5,1.0000
  3607,'7 ',   200.000,    32.636,   241.000,  -104.000,1.00000,  3607,   364.700, 0.00000E+0, 2.25000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   310.000,    62.000,   5,1.0000
  3608,'8 ',   100.000,   -42.383,   135.000,   -68.400,1.00000,  3608,   257.000, 0.00000E+0, 2.17000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   218.000,    43.700,   8,1.0000
  3609,'1 ',   240.000,     2.206,   139.500,   -59.500,1.00000,  3609,   311.150, 0.00000E+0, 1.96000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   262.000,   230.000,   8,1.0000
  3610,'2 ',   240.000,   -19.384,   139.500,   -59.500,1.00000,  3610,   311.150, 0.00000E+0, 1.96000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   262.000,   230.000,   8,1.0000
  3611,'1 ',   200.000,   -79.809,   180.000,  -112.500,1.00000,  3611,   379.480, 0.00000E+0, 2.23000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   327.000,   150.000,   8,1.0000
  3612,'1 ',    30.000,     5.456,     8.000,    -8.000,1.00000,  3612,    35.880, 0.00000E+0, 1.23600E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    35.864,     0.000,   5,1.0000
  3613,'1 ',    22.800,     7.339,     8.500,   -10.000,1.05000,  3613,    26.823, 0.00000E+0, 1.79000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    22.800,     0.000,   4,1.0000
  3614,'2 ',    22.800,     7.339,     8.500,   -10.000,1.05000,  3614,    26.820, 0.00000E+0, 1.79000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    22.800,     0.000,   4,1.0000
  3615,'3 ',    22.800,     7.339,     8.500,   -10.000,1.05000,  3615,    26.820, 0.00000E+0, 1.79000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    22.800,     0.000,   4,1.0000
  3616,'4 ',    22.800,     7.339,     8.500,   -10.000,1.05000,  3616,    26.820, 0.00000E+0, 1.79000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    22.800,     0.000,   4,1.0000
  3617,'1 ',   245.000,    -3.401,   175.000,   -90.000,1.00000,  3617,   336.000, 0.00000E+0, 2.11000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   288.000,    70.000,   3,1.0000
  3618,'2 ',   245.000,    24.372,   175.000,   -90.000,1.00000,  3618,   336.000, 0.00000E+0, 2.11000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   288.000,    70.000,   3,1.0000
  3619,'1 ',   300.000,     0.000,   154.000,   -88.000,1.00000,  3619,   375.600, 0.00000E+0, 2.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   319.000,    70.000,   1,1.0000
  3620,'1 ',   120.000,   -30.163,    80.000,   -56.000,1.02000,  3620,   155.000, 0.00000E+0, 2.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   131.750,    10.000,   4,1.0000
  3621,'1 ',    17.000,     0.000,    15.490,   -11.570,1.00000,  3621,    18.700, 0.00000E+0, 1.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    17.000,     3.400,   4,1.0000
  3621,'3 ',    17.000,     0.000,    17.930,   -13.400,1.00000,  3621,    21.650, 0.00000E+0, 1.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    17.000,     3.400,   4,1.0000
  3622,'2 ',    17.000,     0.000,    15.490,   -11.570,1.00000,  3622,    18.700, 0.00000E+0, 1.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    17.000,     3.400,   4,1.0000
  3622,'4 ',    17.000,     0.000,    17.930,   -13.400,1.00000,  3622,    21.650, 0.00000E+0, 1.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    17.000,     3.400,   4,1.0000
  3623,'5 ',    22.800,     8.764,     8.500,   -10.000,1.05000,  3623,    26.820, 0.00000E+0, 1.79000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    22.800,     0.000,   4,1.0000
  3624,'6 ',    22.800,     7.760,     8.500,   -10.000,1.05000,  3624,    26.820, 0.00000E+0, 1.79000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    22.800,     0.000,   4,1.0000
  3625,'5 ',    18.000,     0.000,    16.570,   -12.380,1.00000,  3625,    20.000, 0.00000E+0, 1.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    18.000,     3.600,   4,1.0000
  3625,'6 ',    18.000,     0.000,    16.570,   -12.380,1.00000,  3625,    20.000, 0.00000E+0, 1.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    18.000,     3.600,   4,1.0000
  3626,'7 ',    22.800,     7.760,     8.500,   -10.000,1.05000,  3626,    26.820, 0.00000E+0, 1.79000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    22.800,     0.000,   4,1.0000
  3627,'7 ',    25.000,     0.000,    22.780,   -17.020,1.00000,  3627,    27.500, 0.00000E+0, 1.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    25.000,     5.000,   4,1.0000
  3628,'8 ',    22.800,     7.760,     8.500,   -10.000,1.05000,  3628,    26.820, 0.00000E+0, 1.79000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    22.800,     0.000,   4,1.0000
  3629,'9 ',    22.800,     7.760,     8.500,   -10.000,1.05000,  3629,    26.820, 0.00000E+0, 1.79000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    22.800,     0.000,   4,1.0000
  3630,'10',    22.800,     7.760,     8.500,   -10.000,1.05000,  3630,    26.820, 0.00000E+0, 1.79000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    22.800,     0.000,   4,1.0000
  3632,'1 ',    26.300,     0.000,    12.730,    -8.000,1.00000,  3632,    29.110, 0.00000E+0, 1.79000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    28.000,     2.800,   4,1.0000
  3633,'2 ',    26.300,     0.000,    12.730,    -8.000,1.00000,  3633,    29.110, 0.00000E+0, 1.79000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    28.000,     2.800,   4,1.0000
  3635,'3 ',    26.300,     0.000,    12.730,    -8.000,1.00000,  3635,    29.110, 0.00000E+0, 1.79000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    28.000,     2.800,   4,1.0000
  3637,'7 ',    33.000,    13.377,    36.100,   -16.800,1.00000,  3637,    42.000, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    33.600,     0.000,   4,1.0000
  3638,'8 ',    30.000,    13.339,    52.000,   -18.000,1.00000,  3638,    42.000, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    33.600,     0.000,   4,1.0000
  3640,'1 ',    25.000,     5.355,    20.000,   -10.000,1.00000,  3640,    33.700, 0.00000E+0, 2.15000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    27.000,     0.000,   4,1.0000
  3641,'1 ',   150.000,   -31.240,   112.500,   -67.500,0.97000,  3641,   230.000, 0.00000E+0, 2.24000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   218.700,     0.000,   8,1.0000
  3642,'2 ',   150.000,   -31.240,   112.500,   -67.500,0.97000,  3642,   230.000, 0.00000E+0, 2.24000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   218.700,     0.000,   8,1.0000
  3643,'3 ',   160.000,   -49.450,   130.500,   -67.500,0.95000,  3643,   261.000, 0.00000E+0, 1.92000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   236.000,     0.000,   8,1.0000
  3644,'1 ',   100.000,   -19.705,   247.500,   -90.000,1.00000,  3644,   390.000, 0.00000E+0, 2.62000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   288.400,    90.000,   8,1.0000
  3645,'1 ',   100.000,   -19.711,   197.000,  -100.000,1.00000,  3645,   335.000, 0.00000E+0, 2.62000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   255.200,    80.000,   8,1.0000
  3646,'2 ',   100.000,   -21.251,   197.000,  -100.000,1.00000,  3646,   335.000, 0.00000E+0, 2.62000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   255.200,    80.000,   8,1.0000
  3647,'4 ',   120.000,   -32.241,    90.000,   -50.000,0.97000,  3647,   195.000, 0.00000E+0, 1.75000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   180.000,    32.000,   4,1.0000
  3648,'1 ',    20.000,     2.902,    18.750,    -6.250,1.02000,  3648,    33.000, 0.00000E+0, 2.25000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    25.000,     0.000,   7,1.0000
  3649,'4 ',    26.300,     0.000,    12.730,    -8.000,1.00000,  3649,    29.110, 0.00000E+0, 1.79000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    28.000,     2.800,   4,1.0000
  3650,'1 ',    46.500,     0.000,    35.635,   -15.220,1.00000,  3650,    67.647, 0.00000E+0, 2.37500E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    57.500,     0.000,   4,1.0000
  3651,'1 ',     0.000,   -87.209,   125.000,  -120.000,1.00000,  3000,   125.000, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,     0.000,  10,1.0000
  3652,'2 ',     0.000,   -87.209,   125.000,  -120.000,1.00000,  3000,   125.000, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,     0.000,  10,1.0000
  3653,'3 ',     0.000,   -87.209,   125.000,  -120.000,1.00000,  3000,   125.000, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,     0.000,  10,1.0000
  3654,'4 ',     0.000,   -87.209,   125.000,  -120.000,1.00000,  3000,   125.000, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,     0.000,  10,1.0000
  3655,'5 ',     0.000,   -87.209,   125.000,  -120.000,1.00000,  3000,   125.000, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,     0.000,  10,1.0000
  3656,'6 ',     0.000,   -87.209,   125.000,  -120.000,1.00000,  3000,   125.000, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,     0.000,  10,1.0000
  3658,'1 ',    90.000,   -30.000,    80.000,   -30.000,0.95000,  3658,   200.000, 0.00000E+0, 1.92000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   170.000,    20.000,   5,1.0000
  3660,'1 ',     5.900,     2.354,     4.420,    -1.470,1.05000,  3660,     7.370, 0.00000E+0, 3.31000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     5.900,     0.000,  13,1.0000
  3662,'1 ',     6.000,     1.564,     5.260,    -2.630,1.05000,  3662,     8.760, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     7.010,     0.000,  13,1.0000
  3664,'4 ',    55.000,     3.522,    71.280,   -32.330,1.00000,  3664,    80.000, 0.00000E+0, 1.25000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    60.000,    12.000,   5,1.0000
  3665,'5 ',   100.000,    18.702,    72.000,   -24.300,1.00000,  3665,   133.000, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   110.000,    22.000,   5,1.0000
  3666,'6 ',   100.000,    -6.241,   198.000,   -62.000,1.00000,  3666,   333.000, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   250.000,    50.000,   5,1.0000
  3667,'1 ',   160.000,   -32.536,   144.000,   -72.000,1.00000,  3667,   303.000, 0.00000E+0, 2.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   258.000,    80.000,   8,1.0000
  3668,'2 ',   160.000,   -29.575,   144.000,   -72.000,1.00000,  3668,   303.000, 0.00000E+0, 2.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   258.000,    80.000,   8,1.0000
  3669,'1 ',   160.000,    -0.558,   175.500,   -72.000,1.00000,  3669,   332.600, 0.00000E+0, 2.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   282.000,   100.000,   8,1.0000
  3670,'1 ',    15.000,     5.409,    29.160,    -9.720,1.03000,  3670,    48.600, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    38.880,     0.000,   7,1.0000
  3671,'1 ',    19.000,     9.750,    10.300,   -10.000,1.05000,  3671,    24.000, 0.00000E+0, 1.88000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    19.200,     0.000,   4,1.0000
  3672,'2 ',    19.000,     9.750,    10.300,   -10.000,1.05000,  3672,   100.000, 0.00000E+0, 1.88000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    19.200,     0.000,   4,1.0000
  3673,'1 ',     5.500,     2.240,     4.420,    -1.470,1.05000,  3673,     7.370, 0.00000E+0, 3.31000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     5.900,     0.000,  13,1.0000
  3677,'7 ',    80.000,   -21.454,   142.000,   -90.000,1.00000,  3677,   165.000, 0.00000E+0, 2.09000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   145.000,    30.000,   5,1.0000
  3678,'8 ',   100.000,   -32.453,   113.400,   -36.000,1.00000,  3678,   229.000, 0.00000E+0, 1.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   194.000,    40.000,   5,1.0000
  3679,'9 ',   100.000,   -18.845,   139.000,   -93.939,1.00000,  3679,   294.000, 0.00000E+0, 1.68000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   250.000,    50.000,   5,1.0000
  3680,'2 ',    46.500,     0.000,    31.800,   -15.220,1.00000,  3680,    60.510, 0.00000E+0, 1.81000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    51.430,     0.000,   4,1.0000
  3681,'1 ',     8.000,     8.468,    12.500,   -10.000,1.05000,  3681,    21.340, 0.00000E+0, 2.70600E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    16.800,     0.000,   7,1.0000
  3681,'2 ',     8.000,     8.468,    12.500,   -10.000,1.05000,  3681,    21.340, 0.00000E+0, 2.70600E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    16.800,     0.000,   7,1.0000
  3681,'3 ',     8.000,     8.468,    12.500,   -10.000,1.05000,  3681,    21.340, 0.00000E+0, 2.70600E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    16.800,     0.000,   7,1.0000
  3682,'3 ',    46.500,     0.000,    31.800,   -15.220,1.00000,  3682,    60.510, 0.00000E+0, 1.81000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    51.430,     0.000,   4,1.0000
  3683,'1 ',    66.000,     0.000,    42.000,   -27.000,1.00000,  3683,    77.647, 0.00000E+0, 1.96000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    66.000,     0.000,   4,1.0000
  3684,'2 ',    66.000,     0.000,    42.000,   -27.000,1.00000,  3684,    77.647, 0.00000E+0, 1.96000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    66.000,     0.000,   4,1.0000
  3685,'3 ',    66.000,     0.000,    42.000,   -27.000,1.00000,  3685,    77.647, 0.00000E+0, 1.96000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    66.000,     0.000,   4,1.0000
  3686,'4 ',    66.000,     0.000,    42.000,   -27.000,1.00000,  3686,    77.647, 0.00000E+0, 1.96000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    66.000,     0.000,   4,1.0000
  3687,'4 ',    16.300,     0.000,    12.500,   -10.000,1.00000,  3687,    21.340, 0.00000E+0, 2.70600E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    16.800,     0.000,   7,1.0000
  3687,'5 ',    16.300,     0.000,    12.500,   -10.000,1.00000,  3687,    21.340, 0.00000E+0, 2.70600E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    16.800,     0.000,   7,1.0000
  3687,'6 ',    16.300,     0.000,    12.500,   -10.000,1.00000,  3687,    21.340, 0.00000E+0, 2.70600E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    16.800,     0.000,   7,1.0000
  3688,'1 ',    84.900,   -29.700,    50.200,   -29.700,0.95000,  3688,    95.300, 0.00000E+0, 1.98000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    87.000,     0.000,   4,1.0000
  3689,'1 ',     5.000,    -2.228,     4.456,    -2.228,0.95000,  3689,     7.420, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     5.940,     0.000,  13,1.0000
  3690,'1 ',   120.000,   -33.288,   171.600,   -81.700,0.97000,  3690,   220.000, 0.00000E+0, 1.75000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   187.000,     0.000,   4,1.0000
  3696,'1 ',    10.000,     1.343,     8.710,    -6.970,1.05000,  3696,    11.625, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    11.625,     0.000,   1,1.0000
  3697,'2 ',    10.000,     1.313,     8.130,    -6.510,1.05000,  3697,    10.850, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.850,     0.000,   1,1.0000
  3698,'3 ',    10.000,     1.343,     8.710,    -6.970,1.05000,  3698,    11.625, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    11.625,     0.000,   1,1.0000
  3699,'4 ',    10.000,     1.313,     7.870,    -6.300,1.05000,  3699,    10.500, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.500,     0.000,   1,1.0000
  3940,'1 ',     7.000,    -1.155,     3.000,    -1.400,1.00000,  3940,     8.740, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     7.075,     0.000,  13,1.0000
  4600,'1 ',    30.000,     0.000,    37.000,   -20.000,1.00000,  4600,    42.900, 0.00000E+0, 1.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    30.000,     6.000,   5,1.0000
  4601,'1 ',   116.400,    -9.488,    64.000,   -60.000,1.02000,  4008,   150.000, 0.00000E+0, 2.28000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   135.000,    50.000,   6,1.0000
  4602,'2 ',   116.400,    -9.488,    64.000,   -60.000,1.02000,  4008,   150.000, 0.00000E+0, 2.28000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   135.000,    50.000,   6,1.0000
  4603,'3 ',   125.000,    -1.733,    64.000,   -60.000,1.01000,  4008,   150.000, 0.00000E+0, 2.28000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   135.000,    50.000,   6,1.0000
  4604,'4 ',   125.000,    -1.733,    64.000,   -60.000,1.01000,  4008,   150.000, 0.00000E+0, 2.28000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   135.000,    50.000,   6,1.0000
  4605,'5 ',   125.000,    -1.733,    64.000,   -60.000,1.01000,  4008,   150.000, 0.00000E+0, 2.28000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   135.000,    50.000,   6,1.0000
  4606,'6 ',   125.000,    -1.733,    64.000,   -60.000,1.01000,  4008,   150.000, 0.00000E+0, 2.28000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   135.000,    50.000,   6,1.0000
  4607,'1 ',    20.000,     2.022,    12.000,    -8.000,1.03500,  4607,    33.750, 0.00000E+0, 1.99000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    27.000,     6.000,   5,1.0000
  4608,'1 ',    10.040,     0.000,     7.600,    -7.000,1.00000,  4608,    12.714, 0.00000E+0, 1.93300E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.170,     0.000,   7,1.0000
  4608,'2 ',    10.040,     0.000,     7.600,    -7.000,1.00000,  4608,    12.714, 0.00000E+0, 1.93300E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.170,     0.000,   7,1.0000
  4609,'1 ',    14.000,     0.000,    11.700,    -3.900,1.00000,  4609,    19.500, 0.00000E+0, 1.75300E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    15.600,     0.000,   7,1.0000
  4610,'1 ',    10.000,    -5.607,     9.450,    -6.300,1.00000,  4610,    15.750, 0.00000E+0, 1.13800E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    12.600,     0.000,   7,1.0000
  4611,'1 ',    10.000,    -6.300,     9.450,    -6.300,1.00000,  4611,    15.750, 0.00000E+0, 1.13800E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    12.600,     0.000,   7,1.0000
  4612,'3 ',    10.040,     0.000,     7.600,    -7.000,1.00000,  4612,    12.714, 0.00000E+0, 1.93300E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.170,     0.000,   7,1.0000
  4612,'4 ',    10.040,     0.000,     7.600,    -7.000,1.00000,  4612,    12.714, 0.00000E+0, 1.93300E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.170,     0.000,   7,1.0000
  4612,'5 ',    10.040,     0.000,     7.600,    -7.000,1.00000,  4612,    12.714, 0.00000E+0, 1.93300E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.170,     0.000,   7,1.0000
  4613,'7 ',   125.000,     6.769,    64.000,   -60.000,1.02500,  4008,   150.000, 0.00000E+0, 2.28000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   135.000,    50.000,   6,1.0000
  4614,'1 ',    16.300,     0.000,    12.800,    -9.000,1.00000,  4614,    21.345, 0.00000E+0, 2.70600E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    16.300,     0.000,   7,1.0000
  4614,'2 ',    16.300,     0.000,    12.800,    -9.000,1.00000,  4614,    21.345, 0.00000E+0, 2.70600E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    16.300,     0.000,   7,1.0000
  4616,'3 ',    16.300,     0.000,    12.800,    -9.000,1.00000,  4616,    21.345, 0.00000E+0, 2.70600E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    16.300,     0.000,   7,1.0000
  4616,'4 ',    16.300,     0.000,    12.800,    -9.000,1.00000,  4616,    21.345, 0.00000E+0, 2.70600E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    16.300,     0.000,   7,1.0000
  4617,'1 ',    10.040,     0.000,     7.600,    -7.000,1.00000,  4617,    12.714, 0.00000E+0, 1.93300E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.170,     0.000,   7,1.0000
  4617,'2 ',    10.040,     0.000,     7.600,    -7.000,1.00000,  4617,    12.714, 0.00000E+0, 1.93300E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.170,     0.000,   7,1.0000
  4617,'3 ',    10.040,     0.000,     7.600,    -7.000,1.00000,  4617,    12.714, 0.00000E+0, 1.93300E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.170,     0.000,   7,1.0000
  4617,'4 ',    10.040,     0.000,     7.600,    -7.000,1.00000,  4617,    12.714, 0.00000E+0, 1.93300E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.170,     0.000,   7,1.0000
  4618,'5 ',    10.040,     0.000,     7.600,    -7.000,1.00000,  4618,    12.714, 0.00000E+0, 1.93300E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.170,     0.000,   7,1.0000
  4618,'6 ',    10.040,     0.000,     7.600,    -7.000,1.00000,  4618,    12.714, 0.00000E+0, 1.93300E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.170,     0.000,   7,1.0000
  4618,'7 ',    10.040,     0.000,     7.600,    -7.000,1.00000,  4618,    12.714, 0.00000E+0, 1.93300E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.170,     0.000,   7,1.0000
  4618,'8 ',    10.040,     0.000,     7.600,    -7.000,1.00000,  4618,    12.714, 0.00000E+0, 1.93300E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.170,     0.000,   7,1.0000
  4619,'1 ',   110.000,   -43.324,   116.000,   -65.000,1.00000,  4619,   218.000, 0.00000E+0, 1.59000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   170.066,     0.000,   8,1.0000
  4620,'1 ',    17.000,     6.827,    16.200,    -6.600,1.00000,  4620,    21.000, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    17.000,     3.400,   4,1.0000
  4621,'1 ',    10.000,    -2.601,     8.670,    -2.601,1.00000,  4621,    17.340, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.200,     0.000,   7,1.0000
  4624,'1 ',   180.000,   -70.094,   177.500,   -88.700,0.97000,  4624,   337.000, 0.00000E+0, 2.02500E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   293.000,     0.000,   4,1.0000
  4625,'1 ',    60.000,   -18.197,    47.900,   -28.400,1.00000,  4625,   108.000, 0.00000E+0, 1.98000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    94.000,     0.000,   5,1.0000
  4626,'1 ',    16.000,    -1.945,    10.000,    -8.000,0.99000,  4626,    28.000, 0.00000E+0, 1.41100E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    22.400, -9999.000,   7,1.0000
  4627,'1 ',     5.000,     4.211,    25.200,   -11.760,1.03000,  4627,    42.000, 0.00000E+0, 1.23600E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    33.600,     0.000,   7,1.0000
  4629,'1 ',     7.400,     1.562,     5.000,    -2.550,1.02000,  4629,     9.350, 0.00000E+0, 1.32000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     7.500,     0.000,  13,1.0000
  4630,'1 ',    20.000,     4.693,    15.000,    -6.000,1.05000,  4630,    24.000, 0.00000E+0, 1.71000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    24.000,     0.000,   1,1.0000
  4630,'2 ',    20.000,     4.693,    15.000,    -6.000,1.05000,  4630,    24.000, 0.00000E+0, 1.71000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    24.000,     0.000,   1,1.0000
  4631,'1 ',    18.000,     8.207,    10.000,    -4.500,1.05000,  4631,    24.070, 0.00000E+0, 1.41100E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    18.000,     0.000,   1,1.0000
  4640,'1 ',    19.500,     0.000,    20.900,   -11.400,1.00000,  4640,    25.800, 0.00000E+0, 1.67000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    19.500,     3.900,   4,1.0000
  4640,'2 ',    19.500,     0.000,    20.900,   -11.400,1.00000,  4640,    25.800, 0.00000E+0, 1.67000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    19.500,     3.900,   4,1.0000
  4650,'1 ',    80.000,    25.525,    82.000,   -47.000,1.05000,  4650,   190.000, 0.00000E+0, 1.15000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   155.000,    32.000,   5,1.0000
  4656,'12',    18.000,     2.854,    10.000,   -10.000,1.03000,  4656,    24.000, 0.00000E+0, 1.88000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    19.200, -9999.000,   4,1.0000
  4656,'13',    18.000,     2.854,    10.000,   -10.000,1.03000,  4656,    24.000, 0.00000E+0, 1.88000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    19.200, -9999.000,   4,1.0000
  4680,'1 ',    19.000,     6.000,     6.000,    -6.000,1.03000,  4680,    24.000, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    19.200,     0.000,   7,1.0000
  4681,'1 ',     4.320,    -1.020,     3.094,    -1.125,1.00000,  4681,     5.450, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.500,     0.000,  13,1.0000
  4691,'1 ',   230.000,   -25.638,   180.000,   -90.000,1.00000,  4691,   306.000, 0.00000E+0, 2.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   260.000,    70.000,   8,1.0000
  4692,'2 ',   190.000,   -20.871,   180.000,   -90.000,1.00000,  4692,   306.000, 0.00000E+0, 2.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   260.000,    70.000,   8,1.0000
  4693,'3 ',   110.000,   -46.500,   200.000,  -143.200,1.00000,  4693,   375.600, 0.00000E+0, 2.45000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   319.303,    85.000,   8,1.0000
  4695,'1 ',   200.000,   -50.485,   180.000,   -90.000,1.00000,  4695,   306.000, 0.00000E+0, 1.76700E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   260.000,    70.000,   8,1.0000
  4696,'2 ',   193.000,   -20.628,   180.000,   -90.000,1.00000,  4696,   306.000, 0.00000E+0, 1.76700E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   260.000,    70.000,   8,1.0000
  4697,'3 ',   100.000,   -75.879,   200.000,  -143.200,1.00000,  4697,   375.600, 0.00000E+0, 1.87300E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   319.303,    85.000,   8,1.0000
  4698,'1 ',   150.000,   -86.596,   201.600,  -134.400,1.00000,  4698,   336.000, 0.00000E+0, 2.15000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   285.600,     0.000,   8,1.0000
  4699,'1 ',   140.000,     3.759,    87.000,   -66.000,1.00000,  4699,   165.000, 0.00000E+0, 2.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   140.000,     0.000,   8,1.0000
  5102,'1 ',   -34.705,    11.799,  9999.000, -9999.000,1.00000,  5102,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000,  10,1.0000
  5588,'1 ',    36.000,   -11.215,    30.000,   -30.000,1.00000,  5588,    50.000, 0.00000E+0, 1.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    40.000,     0.000,  14,1.0000
  5601,'1 ',     6.000,     2.889,     2.889,    -3.852,1.05000,  5521,     7.710, 0.00000E+0, 1.23600E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     6.000,     0.000,   7,1.0000
  5602,'1 ',    10.000,     0.638,    13.860,    -6.930,1.00000,  5602,    23.100, 0.00000E+0, 1.23600E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    18.500,     0.000,   1,1.0000
  5603,'1 ',    12.500,    -4.199,    10.500,   -10.500,1.00000,  5603,    17.500, 0.00000E+0, 1.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    14.000,     0.000,  14,1.0000
  5604,'1 ',    15.000,    -0.636,    11.250,    -6.000,1.05000,  5604,    18.750, 0.00000E+0, 1.57500E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    15.000,     0.000,  14,1.0000
  5605,'1 ',    37.000,   -11.031,    17.910,   -17.910,1.00000,  5605,    41.100, 0.00000E+0, 1.86000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    37.000,     0.000,  14,1.0000
  5611,'1 ',    20.000,    11.117,    18.480,    -6.720,1.02000,  5611,    33.600, 0.00000E+0, 1.23600E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    26.880,     0.000,   7,1.0000
  5620,'1 ',     2.700,     0.000,     2.860,    -1.870,1.00000,  5620,     3.400, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.700,     0.500,   4,1.0000
  5620,'2 ',     4.800,     0.000,     5.110,    -3.450,1.00000,  5620,     6.100, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.800,     1.000,   4,1.0000
  5629,'1 ',     7.000,     1.961,    18.480,    -6.720,1.00000,  5629,    33.600, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    26.880,     0.000,   7,1.0000
  5631,'1 ',    18.000,     6.262,     9.000,     0.000,1.05000,  5631,    33.600, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    20.400,     0.000,   7,1.0000
  5632,'1 ',    14.000,     7.500,     7.500,     0.000,1.05000,  5632,    27.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    15.000,     0.000,   7,1.0000
  5633,'1 ',     5.000,    -2.520,     5.600,    -2.520,1.00000,  5633,    10.500, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     8.400,     0.000,   1,1.0000
  5634,'1 ',     1.000,     1.500,     1.500,    -2.000,1.00000,  5634,    10.500, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     7.000,     0.000,   1,1.0000
  5635,'1 ',    14.000,     0.468,    14.850,     0.000,1.05000,  5635,    27.000, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    15.000,     0.000,   7,1.0000
  5636,'1 ',     3.000,     3.951,     4.800,    -2.400,1.05000,  5636,     8.000, 0.00000E+0, 1.86500E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     6.400,     0.000,   7,1.0000
  5638,'1 ',     1.000,    -0.636,     3.150,    -1.575,1.00000,  5638,    10.000, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.200,     0.000,   7,1.0000
  5641,'1 ',    14.000,     4.448,     5.000,     0.000,1.02000,  5641,    27.310, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    19.320,     0.000,   1,1.0000
  5642,'1 ',    13.260,     2.088,     3.250,     0.000,1.03000,  5642,    20.310, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    16.250,     0.000,   7,1.0000
  5643,'2 ',    14.000,     5.000,     5.000,     0.000,1.05000,  5643,    27.310, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    19.320,     0.000,   1,1.0000
  5644,'1 ',     3.000,     2.400,     2.400,    -0.980,1.05000,  5644,     4.080, 0.00000E+0, 1.23600E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     3.260,     0.000,   7,1.0000
  5651,'1 ',    10.000,     1.504,    10.000,    -3.000,1.05000,  5651,    25.200, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    15.300,     0.000,   7,1.0000
  5652,'1 ',     8.000,     3.051,     5.198,     0.000,1.05000,  5652,     9.450, 0.00000E+0, 1.99000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     8.000,     0.000,   1,1.0000
  5653,'1 ',     7.000,     0.253,     5.250,    -2.630,1.00000,  5653,     8.750, 0.00000E+0, 1.86500E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     7.000,     0.000,   7,1.0000
  5654,'1 ',    15.000,     3.861,    12.600,    -6.300,1.03000,  5654,    21.000, 0.00000E+0, 1.86500E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    16.800,     0.000,   7,1.0000
  5660,'1 ',    12.000,    -1.385,     7.000,    -3.000,1.00000,  5660,    22.000, 0.00000E+0, 1.75000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    13.000,     5.000,   4,1.0000
  5662,'2 ',    16.000,     4.289,     8.000,    -4.000,1.05000,  5662,    27.700, 0.00000E+0, 2.37000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    17.000,     5.000,   4,1.0000
  5665,'1 ',     8.000,     1.996,    10.600,    -7.600,1.03000,  5665,    13.100, 0.00000E+0, 1.67000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     9.000,     1.800,   1,1.0000
  5665,'2 ',    25.000,    -4.072,    24.776,   -21.245,1.03000,  5665,    37.500, 0.00000E+0, 1.67000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    27.000,    12.000,   1,1.0000
  5666,'1 ',     3.000,     2.889,     2.889,    -3.852,1.05000,  5529,     7.705, 0.00000E+0, 1.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     6.000,     0.000,   7,1.0000
  5667,'1 ',     8.000,     4.415,     6.000,    -2.400,1.05000,  5667,    12.000, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.600,     0.000,   1,1.0000
  5668,'1 ',     8.000,     4.696,     7.200,    -3.600,1.05000,  5668,    12.000, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     9.600,     0.000,   7,1.0000
  5669,'1 ',     7.200,     2.920,     4.500,    -1.500,1.05000,  5669,     9.250, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     7.400,     0.000,   7,1.0000
  5671,'1 ',   135.000,   -38.552,    75.000,   -73.000,1.01500,  5000,   172.500, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   160.000,    31.000,   6,1.0000
  5672,'2 ',   135.000,   -38.552,    75.000,   -73.000,1.01500,  5000,   172.500, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   160.000,    31.000,   6,1.0000
  5673,'3 ',   135.000,   -38.552,    75.000,   -73.000,1.01500,  5000,   172.500, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   160.000,    31.000,   6,1.0000
  5674,'4 ',   135.000,   -38.552,    75.000,   -73.000,1.01500,  5000,   172.500, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   160.000,    31.000,   6,1.0000
  5675,'5 ',   135.000,   -38.552,    75.000,   -73.000,1.01500,  5000,   172.500, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   160.000,    31.000,   6,1.0000
  5676,'6 ',   135.000,   -38.552,    75.000,   -73.000,1.01500,  5000,   172.500, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   160.000,    31.000,   6,1.0000
  5677,'7 ',   135.000,   -38.552,    75.000,   -73.000,1.01500,  5000,   172.500, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   160.000,    31.000,   6,1.0000
  5678,'8 ',   135.000,   -38.552,    75.000,   -73.000,1.01500,  5000,   172.500, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   160.000,    31.000,   6,1.0000
  5679,'9 ',   135.000,   -38.552,    75.000,   -73.000,1.01500,  5000,   172.500, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   160.000,    31.000,   6,1.0000
  5680,'1 ',   135.000,   -38.552,    75.000,   -73.000,1.01500,  5000,   172.500, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   160.000,    31.000,   6,1.0000
  5681,'1 ',   135.000,   -38.552,    75.900,   -98.300,1.01500,  5000,   172.500, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   160.000,    31.000,   6,1.0000
  5682,'2 ',   135.000,   -38.552,    75.900,   -98.300,1.01500,  5000,   172.500, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   160.000,    31.000,   6,1.0000
  5683,'3 ',   135.000,   -38.552,    75.900,   -98.300,1.01500,  5000,   172.500, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   160.000,    31.000,   6,1.0000
  5684,'4 ',   135.000,   -38.552,    75.900,   -98.300,1.01500,  5000,   172.500, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   160.000,    31.000,   6,1.0000
  5685,'5 ',   135.000,   -38.552,    75.900,   -98.300,1.01500,  5000,   172.500, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   160.000,    31.000,   6,1.0000
  5686,'6 ',   150.000,   -43.541,    75.900,   -98.300,1.01500,  5000,   172.500, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   160.000,    31.000,   6,1.0000
  5687,'7 ',   135.000,   -29.828,    75.900,   -98.300,1.01500,  5000,   172.500, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   160.000,    31.000,   6,1.0000
  5688,'8 ',   150.000,   -29.828,    75.900,   -98.300,1.01500,  5000,   172.500, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   160.000,    31.000,   6,1.0000
  5689,'9 ',   125.000,     3.832,    75.900,   -98.300,1.01500,  5000,   172.500, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   160.000,    31.000,   6,1.0000
  5690,'1 ',   125.000,     7.269,    75.900,   -98.300,1.01500,  5000,   172.500, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   160.000,    31.000,   6,1.0000
  5691,'1 ',    38.000,     0.000,    45.000,     0.000,1.03000,  5691,    70.000, 0.00000E+0, 2.37000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    59.500,    36.000,   6,1.0000
  5692,'2 ',    38.000,     0.000,    45.000,     0.000,1.03000,  5692,    70.000, 0.00000E+0, 2.37000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    59.500,    36.000,   6,1.0000
  5695,'1 ',    14.000,     4.442,    13.860,     0.000,1.05000,  5695,    25.200, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    15.000,     0.000,   4,1.0000
  5972,'1 ',     6.500,     1.561,     4.875,    -4.875,1.00000,  5972,     8.125, 0.00000E+0, 1.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     6.600,     0.000,  14,1.0000
  6600,'1 ',   672.000,     9.736,   288.100,  -139.700,0.95000,  6600,   826.000, 0.00000E+0, 2.58000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   672.000,   129.800,   9,1.0000
  6601,'1 ',     5.000,     1.912,     2.000,    -2.000,1.05000,  6601,     7.200, 0.00000E+0, 1.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     5.500,     1.100,   6,1.0000
  6602,'2 ',     5.000,     1.912,     2.000,    -2.000,1.05000,  6602,     7.200, 0.00000E+0, 1.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     5.500,     1.100,   6,1.0000
  6603,'3 ',     5.000,     1.912,     2.000,    -2.000,1.05000,  6603,     7.200, 0.00000E+0, 1.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     5.500,     1.100,   6,1.0000
  6604,'1 ',     4.000,     0.472,     2.400,    -2.400,1.00000,  6593,     5.500, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.200,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 0.9000
  6605,'1 ',    15.000,     4.088,     8.000,    -9.350,1.03000,  6605,    22.000, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    16.000,     3.200,   4,1.0000
  6605,'2 ',    15.000,     4.088,     8.000,    -9.350,1.03000,  6605,    22.000, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    16.000,     3.200,   4,1.0000
  6606,'1 ',     3.500,     1.490,     1.500,    -4.000,1.05000,  6606,     4.500, 0.00000E+0, 1.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     3.600,     0.700,   6,1.0000
  6606,'2 ',     3.500,     1.490,     1.500,    -4.000,1.05000,  6606,     4.500, 0.00000E+0, 1.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     3.600,     0.700,   6,1.0000
  6606,'3 ',     3.500,     1.490,     1.500,    -4.000,1.05000,  6606,     4.500, 0.00000E+0, 1.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     3.600,     0.700,   6,1.0000
  6607,'1 ',     7.000,     4.264,     4.500,    -4.000,1.03000,  6607,    10.000, 0.00000E+0, 1.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     7.500,     1.500,   6,1.0000
  6607,'2 ',     7.000,     4.264,     4.500,    -4.000,1.03000,  6607,    10.000, 0.00000E+0, 1.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     7.500,     1.500,   6,1.0000
  6608,'1 ',    10.000,     0.028,    12.000,     0.000,1.04000,  6608,    22.000, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    16.000,     3.200,   4,1.0000
  6608,'2 ',    16.000,     0.000,    19.040,    -9.350,1.04000,  6608,    22.000, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    16.000,     3.200,   4,1.0000
  6609,'1 ',    24.750,    -6.961,    12.000,   -12.000,1.00000,  6609,    27.500, 0.00000E+0, 9.99990E+4, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    24.750,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  6610,'1 ',    27.000,     0.000,    13.070,   -13.070,1.00000,  6610,    30.000, 0.00000E+0, 9.99990E+4, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    27.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  6611,'1 ',    30.000,     6.022,    15.000,   -22.000,1.00000,  6611,    44.200, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    35.000,     7.000,   4,1.0000
  6612,'2 ',    35.000,     2.494,    35.400,   -22.000,1.00000,  6612,    44.200, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    35.000,     7.000,   4,1.0000
  6613,'3 ',    25.000,    20.923,    35.400,   -22.000,1.05000,  6613,    44.200, 0.00000E+0, 2.03000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    35.000,     7.000,   4,1.0000
  6614,'4 ',    35.000,     0.000,    35.400,   -22.000,1.00000,  6614,    44.200, 0.00000E+0, 2.03000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    35.000,     7.000,   4,1.0000
  6615,'4 ',    56.000,     0.000,    21.000,   -20.000,1.05000,  6615,    65.880, 0.00000E+0, 2.20500E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    56.000,    10.000,   4,1.0000
  6616,'1 ',    60.000,   -31.996,    27.000,   -33.000,1.00000,  6616,    74.110, 0.00000E+0, 1.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    63.000,     6.000,   1,1.0000
  6620,'1 ',    20.000,     4.081,    10.000,     0.000,1.05000,  6620,    33.600, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    20.400,     0.000,   7,1.0000
  6621,'1 ',    20.000,    -2.033,    13.000,    -7.000,1.05000,  6621,    28.000, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    23.000,     4.600,   4,1.0000
  6622,'2 ',    20.000,    -2.033,    13.000,    -7.000,1.05000,  6622,    28.000, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    23.000,     4.600,   4,1.0000
  6623,'3 ',    13.000,     2.357,    10.000,    -5.000,1.05000,  6623,    22.000, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    15.000,     6.000,   4,1.0000
  6624,'1 ',     4.000,     2.431,    10.780,     0.000,1.05000,  6624,    19.600, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    15.800,     0.000,   7,1.0000
  6625,'1 ',     4.000,     0.000,     2.400,    -2.400,1.00000,  6593,     5.500, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     5.200,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 0.9000
  6628,'1 ',    30.000,    -6.668,     9.500,    -9.500,1.00000,  6628,    40.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    40.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  6630,'1 ',    14.000,     6.703,    19.000,    -9.000,1.05000,  6630,    22.000, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    16.000,     3.200,   4,1.0000
  6630,'2 ',    20.000,    10.810,    14.000,    -9.000,1.05000,  6630,    28.000, 0.00000E+0, 1.12000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    23.000,     4.600,   4,1.0000
  6631,'1 ',    15.000,    13.790,    35.333,   -28.000,1.05000,  6631,    50.000, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    37.000,     7.000,   8,1.0000
  6632,'2 ',    15.000,    13.538,    35.333,   -28.000,1.05000,  6632,    50.000, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    37.000,     7.000,   8,1.0000
  6633,'3 ',    60.000,     5.921,    38.000,   -28.000,1.05000,  6633,    81.125, 0.00000E+0, 2.18000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    64.900,    15.000,   4,1.0000
  6634,'4 ',    60.000,     5.917,    38.000,   -28.000,1.05000,  6634,    81.125, 0.00000E+0, 2.18000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    64.900,    15.000,   4,1.0000
  6635,'5 ',    50.000,     6.057,    38.000,   -28.000,1.05000,  6635,    81.125, 0.00000E+0, 2.18000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    64.900,    15.000,   4,1.0000
  6636,'6 ',    30.000,    -2.946,    32.000,   -15.000,1.03000,  6636,    60.510, 0.00000E+0, 1.81000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    51.440,    15.000,   4,1.0000
  6637,'7 ',    30.000,    -2.946,    32.000,   -15.000,1.03000,  6637,    60.510, 0.00000E+0, 1.81000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    51.440,    15.000,   4,1.0000
  6638,'1 ',    30.000,    -2.284,    36.000,   -28.000,1.02000,  6638,    77.650, 0.00000E+0, 2.25000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    58.000,    20.000,   4,1.0000
  6639,'1 ',    49.000,     5.734,    35.000,   -20.000,1.02000,  6639,    65.880, 0.00000E+0, 2.20500E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    56.000,    40.000,   4,1.0000
  6640,'1 ',     4.000,     1.255,     2.000,    -1.000,1.04000,  6640,     5.600, 0.00000E+0, 1.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.500,     0.900,   6,1.0000
  6641,'1 ',    12.000,     5.152,     8.000,     0.000,1.05000,  6641,    17.000, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    14.700,     2.900,   6,1.0000
  6642,'2 ',    12.000,     5.152,     8.000,     0.000,1.05000,  6642,    17.000, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    14.700,     2.900,   6,1.0000
  6643,'3 ',    12.000,     5.568,     8.000,     0.000,1.04000,  6643,    17.000, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    14.700,     2.900,   6,1.0000
  6644,'4 ',    12.000,     4.079,     8.000,     0.000,1.04000,  6644,    17.000, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    14.700,     2.900,   6,1.0000
  6645,'2 ',    56.000,     1.779,    35.000,   -20.000,1.00000,  6645,    65.880, 0.00000E+0, 2.20500E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    56.000,    40.000,   4,1.0000
  6646,'3 ',    56.000,     1.779,    35.000,   -20.000,1.00000,  6646,    65.880, 0.00000E+0, 2.20500E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    56.000,    40.000,   4,1.0000
  6647,'1 ',     3.000,    -0.870,     3.480,    -0.870,1.00000,  6647,     5.800, 0.00000E+0, 1.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     4.640,     0.000,   1,1.0000
  6651,'1 ',    25.000,     6.799,    26.300,   -14.550,1.05000,  6651,    41.200, 0.00000E+0, 1.67000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    33.000,     6.400,   5,1.0000
  6652,'2 ',    25.000,    25.612,    26.300,   -14.550,1.05000,  6652,    41.200, 0.00000E+0, 1.67000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    33.000,     6.400,   5,1.0000
  6653,'3 ',    40.000,    14.292,    60.900,   -37.500,1.05000,  6653,    93.700, 0.00000E+0, 1.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    75.000,    15.000,   5,1.0000
  6654,'4 ',    40.000,    13.337,    60.900,   -37.500,1.05000,  6654,    93.700, 0.00000E+0, 1.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    75.000,    15.000,   5,1.0000
  6655,'1 ',   130.000,    17.531,    99.600,   -40.800,1.05000,  6655,   189.000, 0.00000E+0, 1.75000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   152.800,    31.400,   1,1.0000
  6656,'1 ',   130.000,    17.531,    99.600,   -40.800,1.05000,  6656,   189.000, 0.00000E+0, 1.75000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   152.800,    31.400,   1,1.0000
  6657,'1 ',   140.360,    35.145,    80.750,   -70.050,1.05000,  6657,   200.000, 0.00000E+0, 1.66000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   168.000,    80.000,   1,1.0000
  6658,'1 ',    13.000,     6.205,     8.000,    -4.000,1.05000,  6658,    20.000, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    13.800,     8.000,   4,1.0000
  6659,'2 ',    13.000,     6.205,     8.000,    -4.000,1.05000,  6659,    20.000, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    13.800,     8.000,   4,1.0000
  6661,'1 ',    11.000,     5.000,     5.000,    -5.000,1.05000,  6661,    16.000, 0.00000E+0, 1.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    12.800,     2.600,   6,1.0000
  6662,'2 ',    11.000,    -0.857,     5.000,    -5.000,1.05000,  6662,    16.000, 0.00000E+0, 1.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    12.800,     2.600,   6,1.0000
  6663,'3 ',    11.000,    -0.862,     5.000,    -5.000,1.05000,  6663,    16.000, 0.00000E+0, 1.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    12.800,     2.600,   6,1.0000
  6670,'1 ',    24.000,     5.490,    18.000,   -18.000,1.04000,  6670,    48.000, 0.00000E+0, 8.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    48.000,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  6671,'1 ',  -150.000,   -38.978,   116.981,  -130.800,0.96000,  6671,   210.000, 0.00000E+0, 2.63000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   189.000,  -182.600,   6,1.0000
  6672,'2 ',  -150.000,   -38.978,   132.000,  -185.000,0.96000,  6672,   210.000, 0.00000E+0, 2.63000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   189.000,  -182.600,   6,1.0000
  6673,'3 ',  -150.000,   -39.868,   132.000,  -185.000,0.96000,  6673,   210.000, 0.00000E+0, 2.63000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   189.000,  -182.600,   6,1.0000
  6674,'4 ',   170.000,    86.738,   132.000,  -185.000,1.05000,  6674,   210.000, 0.00000E+0, 2.63000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   189.000,  -182.600,   6,1.0000
  6675,'1 ',    26.000,     2.100,    13.275,   -13.275,1.00000,  6675,    30.450, 0.00000E+0, 9.99990E+4, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    26.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  6680,'1 ',    10.000,    -1.560,     7.500,    -1.560,1.00000,  6680,    12.500, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.000,     0.000,   5,1.0000
  6681,'1 ',     6.000,     2.986,     4.000,     0.000,1.05000,  6681,     8.100, 0.00000E+0, 1.64000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     6.500,     1.300,   6,1.0000
  6682,'2 ',     6.000,     2.986,     4.000,     0.000,1.05000,  6682,     8.100, 0.00000E+0, 1.64000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     6.500,     1.300,   6,1.0000
  6683,'3 ',     6.000,     1.955,     4.000,     0.000,1.04000,  6683,     8.100, 0.00000E+0, 1.64000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     6.500,     1.300,   6,1.0000
  6684,'4 ',     6.000,     1.955,     4.000,     0.000,1.04000,  6684,     8.100, 0.00000E+0, 1.64000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     6.500,     1.300,   6,1.0000
  6685,'1 ',     5.000,    -0.500,     1.000,    -0.500,1.00000,  6685,     7.150, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     5.700,     2.000,   5,1.0000
  6686,'1 ',    25.000,     6.000,     6.000,    -6.000,1.05000,  6686,    29.000, 0.00000E+0, 2.16000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    25.000,    19.000,   8,1.0000
  6687,'1 ',    12.000,     0.000,     9.000,    -9.000,1.00000,  6687,    30.000, 0.00000E+0, 9.99990E+4, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    15.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  6688,'1 ',    12.000,     0.000,     9.000,    -9.000,1.00000,  6688,    30.000, 0.00000E+0, 9.99990E+4, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    15.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  6691,'1 ',    14.000,     0.829,    10.000,     0.000,1.05000,  6691,    22.000, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    16.000,     3.200,   4,1.0000
  6691,'2 ',    14.000,     7.360,    10.000,     0.000,1.05000,  6691,    22.000, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    16.000,     3.200,   4,1.0000
  6693,'3 ',    14.000,    -0.023,    10.000,    -9.350,1.05000,  6693,    22.000, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    16.000,     3.200,   4,1.0000
  6695,'1 ',     1.500,     0.700,     0.700,    -2.000,1.05000,  6695,     2.000, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.530,     0.000,   7,1.0000
  6696,'1 ',     6.400,     0.000,     3.900,    -3.900,1.00000,  6696,     8.900, 0.00000E+0, 9.99990E+4, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     8.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  6697,'1 ',    28.500,   -11.982,    46.200,   -46.200,1.00000,  6697,    79.800, 7.42400E-1, 3.71200E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    79.800,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  6824,'1 ',     0.000,     0.000,     4.000,    -2.500,1.00000,  6824,     6.250, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.000,     0.000,   1,1.0000
  6824,'2 ',     0.000,     0.000,     4.000,    -2.500,1.00000,  6824,     6.250, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.000,     0.000,   1,1.0000
  7600,'1 ',     9.730,     0.000,     7.000,    -7.000,1.00000,  7600,    12.150, 0.00000E+0, 1.53000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000,     0.000,   4,1.0000
  7600,'2 ',     9.730,     0.000,     7.000,    -7.000,1.00000,  7600,    12.150, 0.00000E+0, 1.53000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000,     0.000,   4,1.0000
  7600,'3 ',     9.730,     0.000,     7.000,    -7.000,1.00000,  7600,    12.150, 0.00000E+0, 1.53000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000,     0.000,   4,1.0000
  7600,'4 ',     9.730,     0.000,     7.000,    -7.000,1.00000,  7600,    12.150, 0.00000E+0, 1.53000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000,     0.000,   4,1.0000
  7601,'1 ',    75.000,    20.196,    26.586,    -1.500,1.00000,  7601,    78.950, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    75.000,    15.000,   6,1.0000
  7602,'2 ',    75.000,    20.196,    26.586,    -1.500,1.00000,  7602,    78.950, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    75.000,    15.000,   6,1.0000
  7603,'1 ',     6.000,    -1.512,     3.867,    -5.067,1.00000,  7603,     8.000, 7.00000E-5, 2.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     7.200,     1.400,   6,1.0000
  7603,'2 ',     6.000,     2.262,     3.867,    -5.067,1.00000,  7603,     8.000, 7.00000E-5, 2.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     7.200,     1.400,   6,1.0000
  7604,'26',    35.000,    -0.720,    32.500,   -19.500,1.00000,  7604,    65.700, 0.00000E+0, 2.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    45.000,     0.000,   4,1.0000
  7605,'27',    35.000,    -0.720,    32.500,   -19.500,1.00000,  7605,    65.700, 0.00000E+0, 2.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    45.000,     0.000,   4,1.0000
  7606,'1 ',    37.000,     0.000,    16.120,   -16.120,1.00000,  7606,    37.000, 0.00000E+0, 9.99990E+4, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    37.000,     0.000,  10,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  7607,'1 ',     0.010,    32.868,    32.868,   -32.868,1.00000,  7607,   105.300, 0.00000E+0, 9.99990E+4, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   100.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  7610,'1 ',     6.300,     3.140,     3.140,    -3.140,1.03000,  7500,     7.200, 0.00000E+0, 2.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     6.500,     0.000,   1,1.0000
  7611,'1 ',     0.000,     1.594,    20.000,   -10.700,1.01500,  7611,    22.000, 0.00000E+0, 1.23200E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    13.000,     0.000,   4,1.0000
  7612,'1 ',    25.000,     0.000,    12.100,   -12.100,1.00000,  7612,    30.680, 0.00000E+0, 9.99990E+4, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    25.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  7613,'1 ',    25.000,     0.000,    12.100,   -12.100,1.00000,  7613,    30.680, 0.00000E+0, 9.99990E+4, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    30.680,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  7614,'1 ',    32.000,     0.000,    15.500,   -15.500,1.00000,  7614,    39.260, 0.00000E+0, 9.99999E+5, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    39.260,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  7615,'1 ',     8.500,    -2.866,     6.000,    -5.000,1.00000,  7615,    10.620, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.500,     1.500,   6,1.0000
  7616,'2 ',     8.500,    -2.866,     6.000,    -5.000,1.00000,  7616,    10.620, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.500,     1.500,   6,1.0000
  7617,'1 ',     3.000,     0.000,     1.300,    -1.300,1.00000,  7617,     3.000, 0.00000E+0, 9.99990E+4, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  7618,'1 ',     2.000,    -0.717,     1.500,    -1.000,1.00000,  7618,     2.500, 0.00000E+0, 2.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     2.000,     0.700,   6,1.0000
  7618,'2 ',     2.000,    -0.717,     1.500,    -1.000,1.00000,  7618,     2.500, 0.00000E+0, 2.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     2.000,     0.700,   6,1.0000
  7618,'3 ',     2.000,     0.662,     1.500,    -1.000,1.00000,  7618,     2.500, 0.00000E+0, 2.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.000,     0.700,   6,1.0000
  7619,'1 ',    20.000,     0.000,    11.760,   -11.760,1.00000,  7619,    24.500, 0.00000E+0, 9.99990E+4, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    21.500,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  7620,'1 ',     0.000,     6.612,    10.000,     0.000,1.00000,  7620,    10.000, 0.00000E+0, 9.99990E+4, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,     0.000,  10,1.0000
  7621,'1 ',    20.000,    -0.927,    11.833,   -18.000,1.03000,  7621,    27.250, 0.00000E+0, 1.76000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    21.000,     4.200,   6,1.0000
  7622,'2 ',    20.000,    -0.927,    11.833,   -18.000,1.03000,  7622,    27.250, 0.00000E+0, 1.76000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    21.000,     4.200,   6,1.0000
  7623,'1 ',     4.000,     4.909,     5.000,    -4.000,1.05000,  7623,    10.550, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.400,     0.000,   6,1.0000
  7625,'1 ',    25.000,     0.964,    20.000,   -10.000,1.03000,  7625,    37.000, 0.00000E+0, 1.95000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    31.640,     0.000,   6,1.0000
  7626,'2 ',    25.000,     0.964,    20.000,   -10.000,1.03000,  7626,    37.000, 0.00000E+0, 1.95000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    31.640,     0.000,   6,1.0000
  7627,'1 ',    12.000,     1.826,     8.520,    -8.520,1.00000,  7564,    17.600, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    17.600,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  7628,'1 ',    12.000,    -1.979,     7.670,    -7.670,1.00000,  7628,    17.600, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    17.600,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  7631,'1 ',   100.000,    49.211,    50.857,   -35.429,1.00000,  7631,   128.000, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   115.000,  -100.000,   6,1.0000
  7632,'2 ',    80.000,    50.021,    50.857,   -35.429,1.00000,  7632,   128.000, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   115.000,  -100.000,   6,1.0000
  7633,'1 ',     0.000,   -14.253,    40.761,   -40.761,1.00000,  7633,    91.227, 0.00000E+0, 9.99990E+4, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    81.522,    48.525,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  7634,'1 ',    12.000,     1.990,     4.640,    -4.640,1.00000,  7634,    14.080, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    14.080,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  7635,'1 ',     5.000,    -1.050,     2.550,    -2.550,1.00000,  7635,     6.000, 0.00000E+0, 1.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     5.000,     0.000,   6,1.0000
  7636,'2 ',     5.000,    -1.050,     2.550,    -2.550,1.00000,  7636,     6.000, 0.00000E+0, 1.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     5.000,     0.000,   6,1.0000
  7642,'2 ',    25.000,    -2.235,    27.840,   -14.054,1.00000,  7642,    36.000, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    28.800,     5.400,   8,1.0000
  7643,'3 ',    20.000,    -0.533,    19.933,    -0.667,1.00000,  7643,    27.500, 0.00000E+0, 2.01000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    22.800,     0.000,   4,1.0000
  7644,'4 ',    20.000,    -0.533,    19.933,    -0.667,1.00000,  7644,    27.500, 0.00000E+0, 2.01000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    22.800,     0.000,   4,1.0000
  7645,'G ',   150.000,   -17.311,   128.940,   -76.560,1.00000,  7645,   256.000, 0.00000E+0, 2.07600E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   197.000,    80.000,   8,1.0000
  7651,'1 ',    50.000,    -4.748,    43.934,   -30.849,1.00000,  7651,    75.000, 0.00000E+0, 1.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    60.000,     0.000,   5,1.0000
  7652,'2 ',    50.000,    -4.748,    43.945,   -30.900,1.00000,  7652,    75.000, 0.00000E+0, 1.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    60.000,     0.000,   5,1.0000
  7653,'3 ',    70.000,   -11.385,   109.500,   -33.500,1.00000,  7653,   156.000, 0.00000E+0, 1.98000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    94.400,    50.000,   8,1.0000
  7655,'1 ',    80.000,   -14.951,    43.600,   -43.600,1.00000,  7655,   100.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   100.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  7661,'1 ',    18.000,    -2.398,    14.533,    -8.973,1.00000,  7661,    23.200, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    19.000,     3.700,   6,1.0000
  7662,'2 ',    18.000,    -2.398,     8.763,    -8.668,1.00000,  7662,    23.200, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    19.000,     3.700,   6,1.0000
  7663,'3 ',    18.000,    -0.786,     8.763,    -8.668,1.00000,  7663,    23.200, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    19.000,     3.700,   6,1.0000
  7664,'4 ',    18.000,    -0.786,    16.500,   -20.000,1.00000,  7664,    23.200, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    19.000,     3.700,   6,1.0000
  7665,'1 ',    25.000,    -4.013,    22.500,   -20.000,1.00000,  7665,    37.500, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    30.000,    15.000,   6,1.0000
  7666,'2 ',    25.000,    -4.013,    22.500,   -20.000,1.00000,  7666,    37.500, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    30.000,    15.000,   6,1.0000
  7667,'3 ',    25.000,    -2.814,    22.500,   -20.000,1.00000,  7667,    37.500, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    30.000,    15.000,   6,1.0000
  7668,'4 ',    25.000,    -2.814,    22.500,   -20.000,1.00000,  7668,    37.500, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    30.000,    15.000,   6,1.0000
  7669,'1 ',    25.000,    -4.439,    24.210,   -24.210,1.00000,  7669,    55.550, 0.00000E+0, 8.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    50.000,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  7670,'1 ',    21.300,     0.000,    10.300,   -10.300,1.00000,  7670,    23.670, 0.00000E+0, 9.99990E+4, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    21.300,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  7671,'1 ',    18.000,    -2.780,    17.221,   -11.021,1.00000,  7671,    26.600, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    21.300,     4.300,   6,1.0000
  7672,'2 ',    18.000,    -2.724,    17.221,   -11.021,1.00000,  7672,    26.600, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    21.300,     4.300,   6,1.0000
  7673,'3 ',    18.000,    -0.594,    17.221,   -11.021,1.00000,  7673,    26.600, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    21.300,     4.300,   6,1.0000
  7674,'4 ',    18.000,     3.644,    17.221,   -11.021,1.00000,  7674,    26.600, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    21.300,     4.300,   6,1.0000
  7675,'5 ',    12.000,    -0.354,    27.200,   -17.600,1.00000,  7675,    26.600, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    21.300,     4.300,   6,1.0000
  7676,'6 ',    12.000,    -0.354,    27.200,   -17.600,1.00000,  7676,    26.600, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    21.300,     4.300,   6,1.0000
  7677,'1 ',    21.000,     1.486,    17.100,   -10.000,1.03000,  7677,    28.500, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    25.000,    12.800,   6,1.0000
  7678,'2 ',    12.000,     0.856,    10.380,    -7.000,1.03000,  7678,    17.900, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    14.600,     6.600,   6,1.0000
  7679,'3 ',    12.000,     0.856,    10.380,    -7.000,1.03000,  7679,    17.900, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    14.600,     6.600,   6,1.0000
  7680,'1 ',    35.000,     3.448,    32.000,   -33.000,1.03000,  7680,    50.000, 5.00000E-5, 2.58000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    41.000,     9.000,   6,1.0000
  7681,'1 ',    18.000,     3.308,    23.600,   -16.375,1.00000,  7681,    32.500, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    26.200,     5.200,   6,1.0000
  7682,'2 ',    18.000,     3.308,    23.600,   -16.375,1.00000,  7682,    32.500, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    26.200,     5.200,   6,1.0000
  7683,'1 ',    14.000,    -3.564,    20.000,   -10.000,1.00000,  7683,    31.000, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    26.000,     5.200,   6,1.0000
  7684,'1 ',     3.000,     0.000,     2.422,    -2.422,1.00000,  7684,     5.550, 0.00000E+0, 9.99990E+4, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  7685,'1 ',     7.000,     0.000,     3.050,    -3.050,1.00000,  7685,     7.000, 0.00000E+0, 9.99990E+4, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     7.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  7686,'1 ',     3.000,     0.000,     1.000,    -1.000,1.00000,  7686,     3.000, 0.00000E+0, 9.99990E+4, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  7688,'1 ',     7.000,     0.000,     3.050,    -3.050,1.00000,  7688,     7.000, 0.00000E+0, 9.99990E+4, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     7.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  7689,'1 ',     2.400,     0.000,     1.455,    -1.455,1.00000,  7689,     3.000, 0.00000E+0, 9.99990E+4, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  7691,'1 ',     9.000,     1.501,     8.600,    -6.400,1.05000,  7691,    13.000, 0.00000E+0, 1.18800E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     9.000,     1.800,   4,1.0000
  7691,'2 ',     9.000,     1.501,    10.600,    -7.500,1.05000,  7691,    13.000, 0.00000E+0, 1.18800E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     9.000,     1.800,   4,1.0000
  7693,'3 ',     8.000,     1.655,    10.600,    -7.500,1.05000,  7693,    13.000, 0.00000E+0, 1.18800E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     9.000,     1.800,   4,1.0000
  7694,'1 ',    53.000,     6.162,    40.000,   -10.000,1.05000,  7694,    71.500, 0.00000E+0, 1.75000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    60.000,    15.000,   6,1.0000
  7695,'2 ',    53.000,     6.162,    40.000,   -10.000,1.05000,  7695,    71.500, 1.75000E-1, 1.75000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    60.000,    15.000,   6,1.0000
  7696,'1 ',     3.000,    -1.160,     1.870,    -1.160,1.00000,  7696,     4.150, 0.00000E+0, 1.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     3.300,     1.500,   6,1.0000
  7697,'1 ',     3.000,     1.837,     1.870,    -1.160,1.01000,  7697,     4.150, 0.00000E+0, 1.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     3.300,     1.500,   6,1.0000
  7901,'1 ',    61.000,     0.000,    29.530,   -29.530,1.00000,  7901,    61.770, 0.00000E+0, 9.99990E+4, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    61.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  7902,'1 ',     0.000,   -18.826,    48.000,   -48.000,0.97000,  7902,   100.000, 0.00000E+0, 9.99990E+4, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   100.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  7929,'1 ',     8.000,    -1.059,     5.690,    -5.690,1.00000,  7929,    13.070, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    11.760,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  7930,'2 ',     8.000,    -1.068,     5.690,    -5.690,1.00000,  7930,    13.070, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    11.760,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  8249,'1 ',   180.000,    26.777,   100.000,   -50.000,1.00000,  8249,   185.000, 0.00000E+0, 2.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   180.000,   150.000,   8,1.0000
  8251,'1 ',    90.000,     0.000,    70.000,   -30.000,1.00000,  8251,    92.500, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    90.000,    75.000,   8,1.0000
  8600,'1 ',    80.000,     9.133,    85.000,   -33.000,1.00000,  8600,   146.000, 0.00000E+0, 2.46000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   116.000,    24.800,   8,1.0000
  8602,'1 ',   110.000,    47.360,    98.000,   -54.000,1.02000,  8602,   137.800, 0.00000E+0, 2.14000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  146.0,   112.000,    30.000,   4,1.0000
  8603,'2 ',   110.000,    47.360,    98.000,   -54.000,1.02000,  8603,   137.647, 0.00000E+0, 1.63000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   112.000,    30.000,   4,1.0000
  8604,'1 ',    14.000,     9.913,    12.150,    -6.080,1.02000,  8604,    20.250, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    16.200,     0.000,   7,1.0000
  8605,'2 ',     6.000,     0.000,     7.700,    -2.200,1.02000,  8605,     8.500, 0.00000E+0, 1.15000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     6.000,     1.200,   4,1.0000
  8606,'1 ',    10.000,     0.000,    10.600,    -7.600,1.00000,  8606,    13.100, 0.00000E+0, 1.15000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000,     2.000,   4,1.0000
  8607,'1 ',    12.000,     2.812,    24.000,   -13.000,1.02000,  8607,    40.000, 0.00000E+0, 1.23600E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    32.000,     0.000,   7,1.0000
  8608,'1 ',    18.000,     1.373,    13.740,    -9.000,1.05000,  8608,    22.900, 0.00000E+0, 2.07000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    18.320,     0.000,   7,1.0000
  8608,'2 ',    18.000,     1.373,    13.740,    -9.000,1.05000,  8608,    22.900, 0.00000E+0, 2.07000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    18.320,     0.000,   7,1.0000
  8608,'3 ',    18.000,     1.373,    13.740,    -9.000,1.05000,  8608,    22.900, 0.00000E+0, 2.07000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    18.320,     0.000,   7,1.0000
  8609,'1 ',    15.000,    10.800,    10.800,    -3.800,1.05000,  8609,    28.000, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    22.400,     0.000,   7,1.0000
  8610,'4 ',    18.000,     1.426,    13.740,    -9.000,1.05000,  8610,    22.900, 0.00000E+0, 2.07000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    18.320,     0.000,   7,1.0000
  8610,'5 ',    18.000,     1.426,    13.740,    -9.000,1.05000,  8610,    22.900, 0.00000E+0, 2.07000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    18.320,     0.000,   7,1.0000
  8611,'1 ',   140.000,    24.394,   112.500,   -49.000,1.02000,  8611,   184.500, 7.00000E-5, 2.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   144.200,    31.400,   8,1.0000
  8612,'2 ',   110.000,    45.833,   112.500,   -49.000,1.02000,  8612,   184.500, 7.00000E-5, 2.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   144.200,    31.400,   8,1.0000
  8613,'3 ',    80.000,    23.501,   114.000,   -80.000,1.02000,  8613,   190.800, 0.00000E+0, 1.78000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   158.600,    80.000,   8,1.0000
  8614,'2 ',    80.000,   -17.048,    88.000,   -54.000,1.00000,  8614,   164.700, 0.00000E+0, 2.45000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   118.000,    40.000,   8,1.0000
  8615,'3 ',    80.000,   -28.030,   145.000,   -73.000,1.00000,  8615,   194.110, 0.00000E+0, 2.41000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   151.500,    80.000,   8,1.0000
  8616,'3 ',    49.760,    16.561,    37.320,   -19.420,1.05000,  8616,    62.200, 0.00000E+0, 1.68000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    49.760,    27.000,   4,1.0000
  8617,'1 ',     2.000,     5.250,     5.250,    -1.750,1.05000,  8617,    11.000, 0.00000E+0, 1.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     7.000,     0.000,   7,1.0000
  8618,'1 ',    10.000,    11.250,    11.250,    -3.750,1.05000,  8618,    20.250, 0.00000E+0, 1.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    15.000,     0.000,   7,1.0000
  8619,'1 ',     2.000,     7.130,     7.130,    -2.380,1.05000,  8619,    11.880, 0.00000E+0, 1.35000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.000,     0.000,   7,1.0000
  8620,'4 ',    52.000,     0.000,    39.000,   -20.300,1.05000,  8620,    65.000, 0.00000E+0, 1.81000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    52.000,    28.000,   4,1.0000
  8621,'1 ',     0.000,     0.000,     3.600,    -1.200,1.00000,  8621,     6.000, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.800,     0.000,   7,1.0000
  8622,'1 ',   140.000,    34.119,   140.000,   -95.000,1.03000,  8622,   270.000, 0.00000E+0, 1.68000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   229.000,    70.000,   4,1.0000
  8623,'2 ',   190.000,    34.403,   140.000,   -95.000,1.03000,  8623,   270.000, 0.00000E+0, 1.69000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   229.000,    70.000,   4,1.0000
  8624,'1 ',    70.000,    36.864,   140.000,   -95.000,1.03000,  8624,   270.000, 0.00000E+0, 1.77000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   229.000,    70.000,   4,1.0000
  8625,'24',    50.000,     0.000,    22.800,   -22.000,1.00000,  8625,    55.000, 0.00000E+0, 2.24000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    50.000,     0.000,   4,1.0000
  8626,'1 ',    40.000,     0.000,    22.339,   -22.339,1.00000,  8626,    55.330, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    50.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  8627,'1 ',    40.000,     0.000,    22.339,   -22.339,1.00000,  8627,    52.500, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    50.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  8628,'1 ',    49.500,     0.000,    16.330,   -16.330,1.00000,  8628,    49.500, 0.00000E+0, 9.99990E+4, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    49.500,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  8629,'1 ',    40.000,    -6.703,    16.330,   -16.330,1.00000,  8629,    49.500, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    49.500,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  8630,'1 ',     4.000,     0.250,     2.000,    -2.000,1.01000,  8630,     7.000, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     6.000,     1.200,   6,1.0000
  8630,'2 ',     5.000,     2.000,     2.000,    -2.000,1.01000,  8630,     7.000, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     6.000,     1.200,   6,1.0000
  8631,'1 ',    30.000,     9.511,    30.970,   -20.830,1.05000,  8631,    40.000, 0.00000E+0, 3.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    33.000,     6.600,   6,1.0000
  8632,'2 ',    30.000,     9.511,    30.970,   -20.830,1.05000,  8632,    40.000, 0.00000E+0, 3.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    33.000,     6.600,   6,1.0000
  8633,'3 ',    30.000,     2.541,    30.970,   -20.830,1.05000,  8633,    40.000, 0.00000E+0, 3.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    33.000,     6.600,   6,1.0000
  8634,'1 ',     4.500,     0.795,     3.363,    -3.000,1.05000,  8634,     7.000, 0.00000E+0, 2.88000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     5.000,     1.600,   6,1.0000
  8635,'2 ',     4.500,     0.907,     3.000,    -3.000,1.05000,  8635,     7.000, 0.00000E+0, 2.88000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     5.000,     1.600,   6,1.0000
  8637,'1 ',   120.000,    -3.915,   185.000,  -120.000,1.02000,  8637,   340.000, 0.00000E+0, 2.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   268.000,     0.000,   4,1.0000
  8638,'1 ',    40.000,     0.000,    35.600,   -35.600,1.03000,  8638,    64.000, 0.00000E+0, 9.99990E+4, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    53.500,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  8639,'2 ',   100.000,     0.000,    69.600,   -69.600,1.03000,  8639,   125.000, 0.00000E+0, 9.99990E+4, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   104.500,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  8640,'3 ',   100.000,     0.000,    69.600,   -69.600,1.03000,  8640,   125.000, 0.00000E+0, 9.99990E+4, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   104.500,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  8641,'1 ',     8.000,     1.470,     4.000,    -4.000,1.05000,  8641,    10.000, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.000,     1.600,   6,1.0000
  8642,'2 ',     6.000,     4.000,     4.000,    -4.000,1.02000,  8642,    10.000, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     8.000,     1.600,   6,1.0000
  8643,'3 ',     5.000,     4.000,     4.000,    -4.000,1.04000,  8643,    10.000, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     8.000,     1.600,   6,1.0000
  8644,'1 ',    58.000,     7.707,    48.700,   -23.000,1.05000,  8644,    81.125, 0.00000E+0, 1.72000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    64.900,     0.000,   4,1.0000
  8645,'1 ',    49.880,    -3.990,    32.480,   -32.480,1.00000,  8645,   109.920, 0.00000E+0, 8.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   105.000,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  8646,'2 ',    40.000,    12.427,    13.835,   -13.835,1.05000,  8646,    52.500, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    50.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  8647,'2 ',    40.000,    12.423,    22.339,   -22.339,1.05000,  8647,    55.330, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    50.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  8648,'2 ',     2.000,     0.481,     1.476,    -0.200,1.00000,  8648,     2.490, 8.70000E-3, 1.16000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     2.000,     0.000,  13,1.0000
  8649,'2 ',    48.510,    -3.836,    29.960,   -29.960,1.00000,  8649,   102.320, 0.00000E+0, 8.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    97.020,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  8650,'1 ',    14.000,     0.383,    13.700,    -0.300,1.00000,  8650,    20.000, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    16.000,     3.200,   4,1.0000
  8650,'2 ',    14.000,     0.383,    14.200,    -4.600,1.00000,  8650,    20.000, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    16.000,     3.200,   4,1.0000
  8651,'1 ',    50.000,    26.154,    45.000,   -12.000,1.00000,  8651,    75.000, 0.00000E+0, 1.65000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    63.000,    12.000,   5,1.0000
  8652,'2 ',    60.000,    26.946,    45.000,   -12.000,1.00000,  8652,    75.000, 0.00000E+0, 1.65000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    63.000,    12.000,   5,1.0000
  8653,'3 ',   120.000,    53.329,    94.000,   -19.000,1.00000,  8653,   156.250, 0.00000E+0, 1.98000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   135.000,    25.000,   5,1.0000
  8654,'1 ',    80.000,    58.367,    70.000,   -35.000,1.00000,  8654,   138.750, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   110.000,    40.000,   4,1.0000
  8655,'1 ',    32.000,     0.000,    18.620,   -18.620,1.00000,  8655,    44.680, 0.00000E+0, 9.99990E+4, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    40.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  8656,'2 ',    12.000,     3.446,     7.500,    -7.500,1.04000,  8656,    25.200, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    25.200,     0.000,   1,1.0000
  8657,'1 ',    13.000,     5.411,     6.000,    -3.000,1.05000,  8657,    17.250, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    13.800,     0.000,   7,1.0000
  8658,'1 ',    12.000,     3.446,     7.500,    -7.500,1.04000,  8658,    25.200, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    25.200,     0.000,   1,1.0000
  8660,'1 ',    10.000,     3.536,    10.000,    -8.000,1.02000,  8660,    22.000, 0.00000E+0, 1.72000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    16.000,     3.200,   4,1.0000
  8660,'2 ',    10.000,     2.693,     8.000,    -8.000,1.02000,  8660,    21.600, 0.00000E+0, 1.68000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    15.000,     3.000,   4,1.0000
  8660,'3 ',    10.000,     0.572,    16.600,   -10.000,1.02000,  8660,    20.000, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    16.000,     3.200,   4,1.0000
  8661,'G ',    10.000,     0.000,    10.600,    -7.600,1.00000,  8661,    13.100, 0.00000E+0, 1.15000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000,     2.000,   4,1.0000
  8662,'23',     5.000,     3.008,    12.000,    -6.000,1.00000,  8662,    23.400, 0.00000E+0, 1.22000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    17.500,     0.000,   4,1.0000
  8663,'1 ',    10.000,     1.929,     6.600,   -12.000,1.04000,  8663,    40.000, 0.00000E+0, 2.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    31.190,     0.000,   4,1.0000
  8664,'4 ',     0.000,     0.000,   100.000,  -100.000,1.00000,  8664,    31.200, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    25.000,     0.000,   5,1.0000
  8665,'5 ',     0.000,     0.000,   100.000,  -100.000,1.00000,  8665,    31.200, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    25.000,     0.000,   5,1.0000
  8666,'1 ',     6.000,     5.600,     5.600,    -2.000,1.04000,  8666,    14.000, 0.00000E+0, 1.23600E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    11.200,     0.000,   7,1.0000
  8667,'1 ',     6.000,     1.082,     8.000,    -8.000,1.03000,  8667,    15.000, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    15.000,     3.000,   6,1.0000
  8668,'3 ',    12.000,     1.842,     8.283,    -8.283,1.04000,  8668,    25.200, 0.00000E+0, 9.99990E+4, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    25.200,     0.000,  11,1.0000
  8669,'2 ',    12.000,     1.314,     8.000,    -8.000,1.05000,  8669,    15.000, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    15.000,     3.000,   6,1.0000
  8670,'4 ',    12.000,     1.842,     8.546,    -8.546,1.04000,  8670,    25.200, 0.00000E+0, 9.99990E+4, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    25.200, -9999.000,  11,1.0000
  8671,'1 ',    20.000,     1.453,    10.000,    -5.000,1.00000,  8671,    25.000, 0.00000E+0, 1.21000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    20.000,     4.000,   4,1.0000
  8672,'2 ',     0.000,     0.000,   100.000,  -100.000,1.00000,  8672,    20.500, 0.00000E+0, 1.11000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    16.400,     0.000,   4,1.0000
  8673,'1 ',     6.000,     2.506,    16.000,    -6.000,1.00000,  8673,    28.000, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    28.000,     0.000,   1,1.0000
  8674,'1 ',     7.000,     0.000,     5.320,    -5.320,1.00000,  8674,     8.800, 0.00000E+0, 9.99990E+4, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     7.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  8675,'1 ',    15.000,     0.000,     9.200,    -9.200,1.00000,  8675,    17.600, 0.00000E+0, 9.99990E+4, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    15.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  8676,'1 ',    28.000,     0.000,    35.000,   -35.000,1.00000,  8676,    37.940, 0.00000E+0, 9.99990E+4, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    35.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  8677,'2 ',    32.000,     0.000,    18.620,   -18.620,1.00000,  8677,    44.680, 0.00000E+0, 9.99990E+4, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    40.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  8678,'1 ',    22.500,     2.356,    12.780,   -12.780,1.00000,  8678,    26.400, 0.00000E+0, 9.99990E+4, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    26.400,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  8679,'1 ',     8.000,     0.000,     2.640,    -2.640,1.00000,  8679,     8.420, 0.00000E+0, 9.99990E+4, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     8.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  8680,'1 ',     7.500,     2.671,     3.500,     0.000,1.05000,  8680,     9.500, 0.00000E+0, 2.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.000,     1.600,   6,1.0000
  8680,'2 ',     7.500,     2.671,     3.500,     0.000,1.05000,  8680,     9.500, 0.00000E+0, 2.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.000,     1.600,   6,1.0000
  8681,'1 ',     6.000,     1.756,     3.000,    -7.000,1.02000,  8681,     9.600, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.000,     1.600,   6,1.0000
  8682,'2 ',     6.000,     1.377,     3.000,    -7.000,1.02000,  8682,     9.600, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.000,     1.600,   6,1.0000
  8683,'1 ',     8.000,     4.450,     6.000,    -3.000,1.06000,  8683,    16.770, 0.00000E+0, 1.86500E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    13.410,     0.000,  98,1.0000
  8684,'1 ',    14.000,     5.527,    11.250,    -3.750,1.05000,  8684,    20.625, 0.00000E+0, 1.86500E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    15.000,     0.000,  98,1.0000
  8685,'1 ',    10.000,     3.221,    11.290,    -5.640,1.05000,  8685,    18.812, 0.00000E+0, 1.86500E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    15.000,     0.000,   1,1.0000
  8686,'1 ',    20.000,    -5.587,    22.550,    -9.020,0.97000,  8686,    45.100, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    36.080,     0.000,   7,1.0000
  8687,'1 ',    50.000,    19.726,    32.450,   -16.230,1.05000,  8687,    81.130, 0.00000E+0, 1.72000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    64.900,     0.000,   4,1.0000
  8688,'2 ',    50.000,    17.609,    32.450,   -16.230,1.05000,  8688,    81.130, 0.00000E+0, 1.72000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    64.900,     0.000,   4,1.0000
  8689,'1 ',     7.000,     0.000,     4.200,    -4.200,1.00000,  8689,     7.000, 0.00000E+0, 9.99990E+4, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     7.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  8690,'1 ',    10.000,     0.000,    10.600,    -7.600,1.00000,  8690,    13.100, 0.00000E+0, 1.15000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000,     2.000,   4,1.0000
  8691,'1 ',     3.000,     0.245,     3.620,    -2.450,1.03000,  8691,     4.500, 0.00000E+0, 2.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     4.000,     0.800,   6,1.0000
  8691,'2 ',     3.500,     0.286,     3.620,    -2.450,1.03000,  8691,     4.500, 0.00000E+0, 2.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     4.000,     0.800,   6,1.0000
  8692,'1 ',    18.000,     3.147,    10.800,    -3.800,1.05000,  8692,    19.800, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    19.200,     0.000,   7,1.0000
  8693,'1 ',    15.000,     2.175,     9.800,    -3.920,1.05000,  8693,    19.600, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    15.680,     0.000,   7,1.0000
  8694,'1 ',    11.000,     0.000,     5.940,    -5.940,1.00000,  8694,    13.200, 0.00000E+0, 9.99990E+4, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    11.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  8695,'1 ',    15.000,     3.304,    12.060,    -4.020,1.05000,  8695,    20.100, 0.00000E+0, 1.63000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    16.080,     0.000,   7,1.0000
  8696,'1 ',     8.000,    -1.336,     2.000,    -2.000,1.02000,  8696,     8.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     8.000,     0.000,   1,1.0000
  8697,'2 ',    40.000,     0.000,    34.000,   -34.000,1.03000,  8697,    60.000, 0.00000E+0, 9.99990E+4, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    51.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  8900,'1 ',   200.000,   -35.422,   132.600,  -102.000,1.00000,  8900,   255.000, 0.00000E+0, 1.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   216.800,    50.000,   5,1.0000
  8901,'1 ',    20.000,     0.000,     7.300,    -7.300,1.00000,  8901,    22.200, 0.00000E+0, 9.99999E+5, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    20.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  8902,'2 ',     3.500,     0.339,     3.000,    -2.000,1.00000,  8902,     7.500, 4.00000E-3, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     5.000,     1.000,  14,1.0000
  8956,'1 ',     2.000,     0.481,     1.476,    -0.200,1.00000,  8956,     2.490, 8.70000E-3, 1.16000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     2.000,     0.000,   1,1.0000
  8957,'1 ',     4.000,     0.339,     4.500,    -2.000,1.00000,  8957,     7.500, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     7.000,     0.000,  14,1.0000
  8958,'1 ',    12.000,     4.324,     6.750,    -6.750,1.00000,  8958,    15.500, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    15.500,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  8960,'3 ',    50.260,    -3.814,    32.480,   -32.480,1.00000,  8960,   104.000, 0.00000E+0, 8.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   104.000,     0.000,  11,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  8973,'1 ',    18.000,     0.000,     7.840,    -7.840,1.00000,  8973,    18.000, 0.00000E+0, 9.99990E+4, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    18.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  8974,'1 ',    12.000,    -3.164,     4.950,    -4.950,1.00000,  8974,    15.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    15.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  8975,'1 ',    10.000,    -0.816,     5.230,    -5.230,1.00000,  8975,    12.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    12.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  8976,'1 ',    80.000,   -35.595,    43.000,   -43.000,1.00000,  8976,   100.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   100.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  8991,'1 ',     6.000,    -2.109,     3.980,    -3.980,1.00000,  8991,     7.200, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     6.000,     0.000,   1,1.0000
  8992,'1 ',     6.000,     0.877,     2.000,    -2.000,1.00000,  8992,     6.320, 0.00000E+0, 9.99990E+4, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     6.000,     0.000,  12,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
 42701,'1 ',    40.000,     0.472,    33.600,   -16.800,0.92000, 42701,    75.000, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    70.000,     0.000,  25,1.0000
 42702,'2 ',    40.000,     0.475,    33.600,   -16.800,0.92000, 42702,    75.000, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    70.000,     0.000,  25,1.0000
 42703,'3 ',    70.000,   -15.245,    36.420,   -18.200,0.92000, 42703,    75.000, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    70.000,     0.000,  25,1.0000
 42704,'4 ',    72.000,    36.420,    36.420,   -18.200,1.03000, 42704,    75.000, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    70.000,     0.000,  25,1.0000
 49001,'1 ',   696.500,   230.326,   433.800,  -216.900,1.00000, 49100,   823.600, 0.00000E+0, 2.58000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   750.000,   420.000,  25,1.0000
 49002,'2 ',   696.500,   230.326,   433.800,  -216.900,1.00000, 49100,   823.600, 0.00000E+0, 2.58000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   750.000,   420.000,  25,1.0000
 49003,'3 ',   696.500,   230.326,   433.800,  -216.900,1.00000, 49100,   823.600, 0.00000E+0, 2.58000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   750.000,   420.000,  25,1.0000
 49004,'4 ',   696.500,   230.326,   433.800,  -216.900,1.00000, 49100,   823.600, 0.00000E+0, 2.58000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   750.000,   420.000,  25,1.0000
 49005,'5 ',   696.500,   230.326,   433.800,  -216.900,1.00000, 49100,   823.600, 0.00000E+0, 2.58000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   750.000,   420.000,  25,1.0000
 49006,'6 ',   696.500,   230.326,   433.800,  -216.900,1.00000, 49100,   823.600, 0.00000E+0, 2.58000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   750.000,   420.000,  25,1.0000
 49007,'7 ',   696.500,   230.326,   433.800,  -216.900,1.00000, 49100,   823.600, 0.00000E+0, 2.58000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   750.000,   420.000,  25,1.0000
 49008,'8 ',   696.500,   230.326,   433.800,  -216.900,1.00000, 49100,   823.600, 0.00000E+0, 2.58000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   750.000,   420.000,  25,1.0000
 49009,'9 ',   696.500,   230.326,   433.800,  -216.900,1.00000, 49100,   823.600, 0.00000E+0, 2.58000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   750.000,   420.000,  25,1.0000
 49010,'10',   696.500,   230.326,   433.800,  -216.900,1.00000, 49100,   823.600, 0.00000E+0, 2.58000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   750.000,   420.000,  25,1.0000
 88030,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000, 88030,     6.250, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     6.250,     0.000, 905,1.0000
 88070,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000, 88070,    15.000, 0.00000E+0, 1.57000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    12.000,     0.000, 905,1.0000
 88402,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000, 88402,    15.000, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    12.000,     0.000, 905,1.0000
 88403,'1 ',     2.570,     0.000,     0.000,     0.000,1.00000, 88403,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000, -9999.000, 905,1.0000
 88403,'PO',     8.000,     2.893,     6.000,    -5.000,1.00000, 88403,     8.000, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     8.000,     0.000, 905,1.0000
 88411,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000, 88411,    12.500, 0.00000E+0, 2.15000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000,     0.000, 905,1.0000
 88412,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000, 88412,    15.000, 0.00000E+0, 2.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    12.000,     0.000, 905,1.0000
 88701,'1 ',     1.330,     0.000,     0.000,     0.000,1.00000, 88701,     2.016, 0.00000E+0, 1.35760E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.000,     0.000, 904,1.0000
 88702,'1 ',     1.330,     0.000,     0.000,     0.000,1.00000, 88702,     2.016, 0.00000E+0, 1.35760E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.000,     0.000, 904,1.0000
 88703,'1 ',     1.330,     0.000,     0.000,     0.000,1.00000, 88703,     2.016, 0.00000E+0, 1.35760E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.000,     0.000, 904,1.0000
 88704,'1 ',     1.330,     0.000,     0.000,     0.000,1.00000, 88704,     2.016, 0.00000E+0, 1.35760E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.000,     0.000, 904,1.0000
 88705,'1 ',     1.330,     0.000,     0.000,     0.000,1.00000, 88705,     2.016, 0.00000E+0, 1.35760E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.000,     0.000, 904,1.0000
 88706,'1 ',     1.330,     0.000,     0.000,     0.000,1.00000, 88706,     2.016, 0.00000E+0, 1.35760E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.000,     0.000, 904,1.0000
 88707,'1 ',     1.330,     0.000,     0.000,     0.000,1.00000, 88707,     2.016, 0.00000E+0, 1.35760E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.000,     0.000, 904,1.0000
 88708,'1 ',     1.330,     0.000,     0.000,     0.000,1.00000, 88708,     2.016, 0.00000E+0, 1.35760E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.000,     0.000, 904,1.0000
 88709,'1 ',     1.330,     0.000,     0.000,     0.000,1.00000, 88709,     2.016, 0.00000E+0, 1.35760E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.000,     0.000, 904,1.0000
 88710,'1 ',     1.330,     0.000,     0.000,     0.000,1.00000, 88710,     2.016, 0.00000E+0, 1.35760E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.000,     0.000, 904,1.0000
 88761,'1 ',     0.678,     0.000,     0.000,     0.000,1.00000, 88761,     1.600, 0.00000E+0, 5.57000E-2, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.500,     0.000, 904,1.0000
 88761,'2 ',     0.678,     0.000,     0.000,     0.000,1.00000, 88761,     1.600, 0.00000E+0, 5.57000E-2, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.500,     0.000, 904,1.0000
 88761,'3 ',     0.678,     0.000,     0.000,     0.000,1.00000, 88761,     1.600, 0.00000E+0, 5.57000E-2, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.500,     0.000, 904,1.0000
 88761,'4 ',     0.678,     0.000,     0.000,     0.000,1.00000, 88761,     1.600, 0.00000E+0, 5.57000E-2, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.500,     0.000, 904,1.0000
 88762,'5 ',     0.250,     0.000,     0.000,     0.000,1.00000, 88762,     1.250, 0.00000E+0, 5.90000E-2, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.000,     0.000, 904,1.0000
 88762,'6 ',     0.250,     0.000,     0.000,     0.000,1.00000, 88762,     1.250, 0.00000E+0, 5.90000E-2, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.000,     0.000, 904,1.0000
 88762,'7 ',     0.250,     0.000,     0.000,     0.000,1.00000, 88762,     1.250, 0.00000E+0, 5.90000E-2, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.000,     0.000, 904,1.0000
 88762,'8 ',     0.250,     0.000,     0.000,     0.000,1.00000, 88762,     1.250, 0.00000E+0, 5.90000E-2, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.000,     0.000, 904,1.0000
 92401,'1 ',     0.000,     0.000,   999.000,  -999.000,1.00000, 92401,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   990.000,  -999.000, 901,1.0000
 95150,'G1',     0.000,     0.000,     0.000,     0.000,1.02000, 92150,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    70.000,     0.000, 904,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
 98011,'1 ',   116.400,    -9.488,    60.000,   -60.000,1.02000,  4008,   150.000, 0.00000E+0, 2.28000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   135.000,    50.000, 901,1.0000
 98012,'2 ',   116.400,    -9.488,    60.000,   -60.000,1.02000,  4008,   150.000, 0.00000E+0, 2.28000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   135.000,    50.000, 901,1.0000
 98013,'3 ',   116.400,    -9.488,    60.000,   -60.000,1.02000,  4008,   150.000, 0.00000E+0, 2.28000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   135.000,    50.000, 901,1.0000
 98014,'4 ',   125.000,   -52.526,    60.000,   -60.000,1.01000,  4008,   150.000, 0.00000E+0, 2.28000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   135.000,    50.000, 901,1.0000
 98015,'5 ',   125.000,   -11.920,    60.000,   -60.000,1.01000,  4008,   150.000, 0.00000E+0, 2.28000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   135.000,    50.000, 901,1.0000
 98016,'6 ',   125.000,   -11.920,    60.000,   -60.000,1.01000,  4008,   150.000, 0.00000E+0, 2.28000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   135.000,    50.000, 901,1.0000
 98017,'7 ',   125.000,   -11.920,    60.000,   -60.000,1.01000,  4008,   150.000, 0.00000E+0, 2.28000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   135.000,    50.000, 901,1.0000
 98021,'1 ',     9.000,     0.000,     0.000,     0.000,1.00000, 98021,     9.000, 4.50000E-3, 1.49300E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     9.500,     0.000, 906,1.0000
 98022,'1 ',     9.000,     0.000,     0.000,     0.000,1.00000, 98022,     9.000, 4.50000E-3, 1.49300E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    20.000,     0.000, 906,1.0000
 98030,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000, 98030,     9.000, 4.50000E-3, 1.49300E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     8.000,     0.000, 906,1.0000
 98040,'1 ',     9.000,     0.000,     0.000,     0.000,1.00000, 98040,    16.000, 4.50000E-3, 1.49300E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    16.000,     0.000, 906,1.0000
 98047,'G1',    50.000,     0.000,     0.000,     0.000,1.00000, 92040,    50.000, 9.49400E-3, 2.12808E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    50.000,     3.825, 906,1.0000
 98051,'1 ',    55.000,     8.185,    60.000,   -60.000,1.00000, 98051,    84.900, 0.00000E+0, 1.57000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    84.900,     7.000, 902,1.0000
 98052,'1 ',    55.000,     8.185,    60.000,   -60.000,1.00000, 98052,    84.900, 0.00000E+0, 1.62000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    84.900,     7.000, 902,1.0000
 98061,'G1',    50.000,   -21.000,    21.000,   -21.000,1.00000, 92061,    70.000, 9.49400E-3, 2.12808E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    70.000,     3.825, 904,1.0000
 98063,'1 ',     9.000,     0.000,     0.000,     0.000,1.00000, 98063,     9.000, 4.50000E-3, 1.49300E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000,     0.000, 906,1.0000
 98073,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000, 98073,     9.000, 4.50000E-3, 1.49300E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    20.000,     0.000, 906,1.0000
 98093,'G1',    14.591,   -20.160,    20.160,   -20.160,1.00000, 92091,    68.000, 9.49400E-3, 2.12808E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    67.000,     3.825, 904,1.0000
 98121,'1 ',    60.000,   -76.778,    45.000,   -45.000,1.00000, 92121,   142.750, 1.10000E-3, 1.47300E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   114.000,     0.000, 901,1.0000
 98122,'1 ',    60.000,   206.632,    80.000,   -45.000,1.00000, 92122,   142.750, 1.10000E-3, 1.47300E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   114.000,     0.000, 901,1.0000
 98170,'G1',    22.000,   -14.580,    14.580,   -14.580,1.00000, 92170,    50.000, 9.49400E-3, 2.12808E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    48.600,     3.825, 904,1.0000
 98171,'1 ',     0.000,    -4.000,     4.000,    -4.000,1.00000, 92170,    63.500, 1.58000E-3, 2.11000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    62.000,     0.000, 901,1.0000
 98172,'1 ',     0.000,    -4.000,     4.000,    -4.000,1.00000, 92170,    63.500, 1.58000E-3, 2.11000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    62.000,     0.000, 901,1.0000
 98173,'1 ',     0.000,    -4.000,     4.000,    -4.000,1.00000, 92170,    63.500, 1.58000E-3, 2.11000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    62.000,     0.000, 901,1.0000
 98174,'1 ',     0.000,    -4.000,     4.000,    -4.000,1.00000, 92170,    63.500, 1.58000E-3, 2.11000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    62.000,     0.000, 901,1.0000
 98175,'1 ',     0.000,    -4.000,     4.000,    -4.000,1.00000, 92170,    63.500, 1.58000E-3, 2.11000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    62.000,     0.000, 901,1.0000
 98176,'1 ',     0.000,    -4.000,     4.000,    -4.000,1.00000, 92170,    63.500, 1.58000E-3, 2.11000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    62.000,     0.000, 901,1.0000
 98177,'1 ',     0.000,   -30.000,    30.000,   -30.000,1.00000, 92171,   259.500, 1.10000E-3, 1.47300E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   173.000,     0.000, 901,1.0000
 98178,'1 ',     0.000,   -30.000,    30.000,   -30.000,1.00000, 92171,   259.500, 1.10000E-3, 1.47300E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   173.000,     0.000, 901,1.0000
 98179,'1 ',     0.000,   -30.000,    30.000,   -30.000,1.00000, 92171,   225.000, 5.80000E-3, 1.32000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   185.000,     0.000, 901,1.0000
 98191,'1 ',    22.000,     1.575,    14.750,   -14.750,1.00000, 92170,    28.000, 2.34000E-2, 1.79000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    28.000,     0.000, 901,1.0000
 98192,'1 ',    22.000,     1.575,    14.750,   -14.750,1.00000, 92170,    28.000, 2.34000E-2, 1.79000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    28.000,     0.000, 901,1.0000
 98301,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000, 92245,    13.137, 0.00000E+0, 2.59000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    13.137,     0.000, 901,1.0000
 98301,'2 ',     0.000,     0.000,     0.000,     0.000,1.00000, 92245,    13.137, 0.00000E+0, 2.59000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    13.137,     0.000, 901,1.0000
 98301,'3 ',     0.000,     0.000,     0.000,     0.000,1.00000, 92245,    13.137, 0.00000E+0, 2.59000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    13.137,     0.000, 901,1.0000
 98301,'4 ',     0.000,     0.000,     0.000,     0.000,1.00000, 92245,    13.137, 0.00000E+0, 2.59000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    13.137,     0.000, 901,1.0000
 98302,'5 ',     0.000,     0.000,     0.000,     0.000,1.00000, 92245,    13.137, 0.00000E+0, 2.59000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    13.137,     0.000, 901,1.0000
 98302,'6 ',     0.000,     0.000,     0.000,     0.000,1.00000, 92245,    13.137, 0.00000E+0, 2.59000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    13.137,     0.000, 901,1.0000
 98302,'7 ',     0.000,     0.000,     0.000,     0.000,1.00000, 92245,    13.137, 0.00000E+0, 2.59000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    13.137,     0.000, 901,1.0000
 98302,'8 ',     0.000,     0.000,     0.000,     0.000,1.00000, 92245,    13.137, 0.00000E+0, 2.59000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    13.137,     0.000, 901,1.0000
 98320,'1 ',     8.025,     0.000,     0.000,     0.000,1.00000, 98320,    17.500, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    14.000,     0.000, 905,1.0000
 98372,'G1',     9.912,   -12.600,    12.600,   -12.600,1.00000, 92370,    42.000, 9.49400E-3, 2.12808E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    42.000,     3.825, 904,1.0000
 98411,'G1',    31.968,   -12.140,    42.480,   -42.480,1.00000, 92411,   140.000, 9.49400E-3, 2.12808E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   140.000,     0.000, 904,1.0000
 98421,'G1',    15.258,   -17.831,    21.000,   -21.000,1.00000, 92420,    70.000, 9.49400E-3, 2.12808E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    70.000,     0.000, 904,1.0000
 98490,'G1',     9.815,   -15.000,    15.000,   -15.000,1.00000, 92490,    50.000, 9.49400E-3, 2.12808E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    55.000,     3.825, 904,1.0000
 98511,'1 ',   111.000,     9.521,    45.000,   -19.000,1.00000, 90500,   111.000, 4.30000E-3, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   111.000,    30.000, 901,1.0000
 98512,'1 ',   111.000,     9.521,    45.000,   -19.000,1.00000, 90500,   111.000, 4.30000E-3, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   111.000,    30.000, 901,1.0000
 98513,'1 ',    32.000,   -19.000,    45.000,   -19.000,1.00000, 90500,   111.000, 4.30000E-3, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   111.000,    30.000, 901,1.0000
 98524,'G1',    10.290,   -15.000,    15.000,   -15.000,1.00000, 92524,    50.000, 9.49400E-3, 2.12808E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    50.000,     3.825, 904,1.0000
 98525,'G1',     9.919,   -15.000,    15.000,   -15.000,1.00000, 92524,    50.000, 9.49400E-3, 2.12808E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    50.000,     3.825, 904,1.0000
 98541,'1 ',    38.000,    -5.691,    20.000,   -20.000,1.03000, 98541,    40.000, 4.30000E-3, 2.12000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    38.000,    15.000, 901,1.0000
 98542,'1 ',    38.000,    -5.691,    20.000,   -20.000,1.03000, 98542,    40.000, 4.30000E-3, 2.12000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    38.000,    15.000, 901,1.0000
 98543,'1 ',    15.000,    -8.069,    20.000,   -20.000,1.03000, 98543,    40.000, 4.30000E-3, 2.12000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    38.000,    15.000, 901,1.0000
 98544,'1 ',    15.000,    -8.069,    20.000,   -20.000,1.03000, 98544,    40.000, 4.30000E-3, 2.12000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    38.000,    15.000, 901,1.0000
 98551,'1 ',    36.000,    -4.849,     6.000,    -6.000,1.00000, 92550,    36.000, 4.40000E-3, 2.22000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    36.000,    15.000, 901,1.0000
 98552,'1 ',    36.000,    -4.849,     6.000,    -6.000,1.00000, 92550,    36.000, 4.40000E-3, 2.22000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    36.000,    15.000, 901,1.0000
 98553,'1 ',    36.000,    -4.849,     6.000,    -6.000,1.00000, 92550,    36.000, 4.40000E-3, 2.22000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    36.000,    15.000, 901,1.0000
 98581,'1 ',     1.443,     0.000,     0.000,     0.000,1.00000, 98581,     9.000, 4.50000E-3, 1.49300E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000,     0.000, 904,1.0000
 98582,'1 ',     1.838,     0.000,     0.000,     0.000,1.00000, 98582,     9.000, 4.50000E-3, 1.49300E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000,     0.000, 904,1.0000
 98592,'G1',    10.000,    -9.097,    16.375,   -16.375,1.00000, 98592,    50.000, 9.49400E-3, 2.12808E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    49.200,     3.825, 904,1.0000
 98593,'G1',    10.000,    -8.219,    16.375,   -16.375,1.00000, 98593,    70.000, 9.49400E-3, 2.12808E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    70.000,     3.825, 904,1.0000
 98594,'G1',     9.936,   -15.000,    15.000,   -15.000,1.00000, 92594,    50.000, 9.49400E-3, 2.12808E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    50.000,     3.825, 904,1.0000
 98595,'G1',     9.540,   -15.000,    15.000,   -15.000,1.00000, 92594,    50.000, 9.49400E-3, 2.12808E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    50.000,     3.825, 904,1.0000
 98611,'G1',    14.859,    -0.270,     0.270,    -0.270,1.00000, 92611,    70.000, 9.49400E-3, 2.12808E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    70.000,     3.825, 904,1.0000
 98612,'1 ',     1.502,     0.000,     0.000,     0.000,1.00000, 98612,     9.000, 4.50000E-3, 1.49300E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     9.000,     0.000, 904,1.0000
