@!IC, SBASE,REV,XFRRAT,NXFRAT,BASFRQ
0,   100.00, 34,     0,     1, 50.00     / PSS(R)E-34.6    FRI, NOV 27 2020   8:46
VALLE DEL VERANO 20/21 DEMANDA SADI 13100 MW

GENERAL, THRSHZ=0.0001, PQBRAK=0.7, BLOWUP=5.0
GAUSS, ITMX=100, ACCP=1.6, ACCQ=1.6, ACCM=1.0, TOL=0.0001
NEWTON, ITMXN=20, ACCN=1.0, TOLN=0.2, VCTOLQ=0.1, VCTOLV=0.00001, DVLIM=0.99, NDVFCT=0.99
ADJUST, ADJTHR=0.005, ACCTAP=1.0, TAPLIM=0.05, SWVBND=100.0, MXTPSS=99, MXSWIM=10
TYSL, ITMXTY=20, ACCTY=1.0, TOLTY=0.00001
SOLVER, FNSL, ACTAPS=1, AREAIN=0, PHSHFT=0, DCTAPS=1, SWSHNT=1, FLATST=0, VARLIM=99, NONDIV=0
RATING, 1, "RATE1 ", "RATING SET 1                    "
RATING, 2, "RATE2 ", "RATING SET 2                    "
RATING, 3, "RATE3 ", "RATING SET 3                    "
RATING, 4, "RATE4 ", "RATING SET 4                    "
RATING, 5, "RATE5 ", "RATING SET 5                    "
RATING, 6, "RATE6 ", "RATING SET 6                    "
RATING, 7, "RATE7 ", "RATING SET 7                    "
RATING, 8, "RATE8 ", "RATING SET 8                    "
RATING, 9, "RATE9 ", "RATING SET 9                    "
RATING,10, "RATE10", "RATING SET 10                   "
RATING,11, "RATE11", "RATING SET 11                   "
RATING,12, "RATE12", "RATING SET 12                   "
0 / END OF SYSTEM-WIDE DATA, BEGIN BUS DATA
@!   I,'NAME        ', BASKV, IDE,AREA,ZONE,OWNER, VM,        VA,    NVHI,   NVLO,   EVHI,   EVLO
 98613,'1 ',     1.388,     0.000,     0.000,     0.000,1.00000, 98613,     9.000, 4.50000E-3, 1.49300E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     9.000,     0.000, 904,1.0000
 98620,'1 ',    11.867,     0.000,     0.000,     0.000,1.00000, 98620,     9.000, 4.50000E-3, 1.49300E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    25.000,     0.000, 904,1.0000
 98640,'1 ',     9.000,     0.000,     0.000,     0.000,1.00000, 98640,     9.000, 4.50000E-3, 1.49300E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     9.500,     0.000, 906,1.0000
 98702,'G1',     9.780,   -15.000,    15.000,   -15.000,1.00000, 92702,    50.000, 9.49400E-3, 2.12808E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    50.000,     3.825, 904,1.0000
 98703,'G1',     9.979,   -15.000,    15.000,   -15.000,1.00000, 92702,    50.000, 9.49400E-3, 2.12808E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    50.000,     3.825, 904,1.0000
 98761,'1 ',     1.394,    -0.814,     0.000,     0.000,1.00000, 98761,    10.000, 4.50000E-3, 1.49300E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.000,     0.000, 904,1.0000
 98781,'G1',    10.000,    -5.953,    15.000,   -15.000,1.00000, 92781,    50.000, 9.49400E-3, 2.12808E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    50.000,     3.825, 904,1.0000
 98782,'G1',    11.900,    -5.953,    12.000,   -12.000,1.00000, 92781,    50.000, 9.49400E-3, 2.12808E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    50.000,     3.825, 904,1.0000
 98790,'G1',    15.174,   -15.000,    15.000,   -15.000,1.00000, 92792,    50.000, 9.49400E-3, 2.12808E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    50.000,     3.825, 904,1.0000
 98800,'G1',    10.017,    -4.107,    15.000,   -15.000,1.00000, 92800,    50.000, 9.49400E-3, 2.12808E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    50.000,     3.825, 904,1.0000
 98801,'G1',    10.159,    -4.107,    15.000,   -15.000,1.00000, 92800,    50.000, 9.49400E-3, 2.12808E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    50.000,     3.825, 904,1.0000
 98910,'G1',     6.000,     0.000,     0.000,     0.000,1.00000, 92910,    20.000, 9.49400E-3, 2.12808E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    20.000,     3.825, 904,1.0000
 98911,'G1',     4.000,     0.000,     0.000,     0.000,1.00000, 92910,    18.000, 9.49400E-3, 2.12808E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    18.000,     3.825, 904,1.0000
 98912,'G1',    10.000,   -15.000,    15.000,   -15.000,1.00000, 92910,    50.000, 9.49400E-3, 2.12808E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    50.000,     3.825, 904,1.0000
 98961,'1 ',    66.000,   -50.461,    60.000,   -60.000,1.00000, 98961,   103.600, 4.49000E-3, 1.91000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    88.000,     0.000, 902,1.0000
 98962,'1 ',    62.294,   -24.381,    60.000,   -60.000,1.00000, 98962,   103.600, 4.49000E-3, 1.91000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    88.000,     0.000, 902,1.0000
 98963,'G1',    20.000,   -16.375,    16.375,   -16.375,1.00000, 92485,    50.000, 9.49400E-3, 2.12808E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    50.000,     3.825,   1,1.0000
0 / END OF GENERATOR DATA, BEGIN BRANCH DATA
@!   I,     J,'CKT',     R,          X,         B,                    'N A M E'                 ,   RATE1,   RATE2,   RATE3,   RATE4,   RATE5,   RATE6,   RATE7,   RATE8,   RATE9,  RATE10,  RATE11,  RATE12,    GI,       BI,       GJ,       BJ,STAT,MET,  LEN,  O1,  F1,    O2,  F2,    O3,  F3,    O4,  F4
    10,    11,'1 ', 0.00000E+0,-2.36900E-2,   0.00000,'                                        ', 1262.70, 1262.70, 1262.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
    10,    12,'1 ', 4.01000E-3, 5.09800E-2,   6.65277,'                                        ',  866.00,  866.00, 1593.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000, -2.40000,  0.00000, -2.40000,1,1, 552.31,  10,1.0000
    11,  1008,'1 ', 2.75000E-3, 3.38400E-2,   4.18880,'                                        ',  866.00, 1732.00, 1264.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000, -1.50000,  0.00000, -1.50000,1,2, 354.00,  10,1.0000
    12,    15,'1 ', 3.07000E-3, 3.74500E-2,   4.66870,'                                        ',  866.00,  866.00, 2425.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000, -1.50000,  0.00000, -1.50000,1,1, 393.93,  10,1.0000
    15,    19,'1 ', 1.38000E-3, 1.65400E-2,   1.99390,'                                        ',  866.00,  866.00, 2425.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000, -0.80000,  0.00000, -0.80000,1,1, 170.55,  10,1.0000
    20,    30,'1 ', 2.90000E-3, 4.25200E-2,   4.81978,'                                        ', 1364.00, 1364.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000, -2.50000,  0.00000, -1.50000,0,1,   0.00,   1,1.0000
    22,    30,'2 ', 2.90000E-3, 4.25200E-2,   4.81978,'                                        ', 1364.00, 1364.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000, -2.50000,  0.00000, -1.50000,0,1,   0.00,   1,1.0000
    85, 49101,'1 ', 5.80000E-5, 1.00100E-3,   0.10400,'                                        ', 2078.00, 2078.00, 2078.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
    85, 49101,'2 ', 5.70000E-5, 9.82000E-4,   0.10210,'                                        ', 2078.00, 2078.00, 2078.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
    85, 49101,'3 ', 5.60000E-5, 9.69000E-4,   0.10041,'                                        ', 2078.00, 2078.00, 2078.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
    85, 49101,'4 ', 5.40000E-5, 9.36000E-4,   0.09691,'                                        ', 2078.00, 2078.00, 2078.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
    86,    87,'1 ', 0.00000E+0, 2.10000E-3,   0.00000,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  25,1.0000
   100,   200,'1 ', 2.33300E-2, 1.68180E-1,   2.08075,'                                        ',  333.80,  333.80,  333.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000, -0.50000,  0.00000, -0.50000,1,1, 550.00,   1,1.0000
   100,   200,'2 ', 2.33300E-2, 1.68180E-1,   2.08075,'                                        ',  333.80,  333.80,  333.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000, -0.50000,  0.00000, -0.50000,1,1, 550.00,   1,1.0000
   115,   117,'1 ', 1.18240E-2, 8.64030E-2,   0.26616,'                                        ',  228.60,  228.60,  563.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 142.00,   1,1.0000
   117,   118,'1 ', 1.01920E-2, 7.44770E-2,   0.22942,'                                        ',  152.40,  152.40,  563.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 122.40,   1,1.0000
   200,   210,'1 ', 2.30000E-4, 1.68000E-3,   0.02081,'                                        ',  285.79,  285.79,  285.79,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   200,   211,'1 ', 2.30000E-4, 1.68000E-3,   0.02081,'                                        ',  285.79,  285.79,  285.79,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   200,   213,'1 ', 2.30000E-4, 1.68000E-3,   0.02808,'                                        ',  285.80,  285.80,  285.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   200,   224,'1 ', 2.00000E-5, 1.40000E-4,   0.00178,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   220,   230,'1 ', 3.17000E-3, 1.24300E-2,   0.00290,'                                        ',  114.32,  144.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.70,   1,1.0000
   220,   300,'1 ', 6.76400E-2, 2.64980E-1,   0.06186,'                                        ',   68.59,   82.31,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 121.50,   1,1.0000
   220,   494,'1 ', 8.07000E-3, 3.16200E-2,   0.00737,'                                        ',  169.20,  169.20,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.50,   1,1.0000
   221,   223,'1 ', 2.15100E-2, 8.52700E-2,   0.02098,'                                        ',  137.00,  137.00,  137.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  39.39,  10,1.0000
   221,   246,'1 ', 6.28600E-3, 2.55940E-2,   0.00595,'                                        ',  169.20,  169.20,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  12.90,   1,1.0000
   221,   246,'2 ', 6.28600E-3, 2.55940E-2,   0.00595,'                                        ',  169.20,  169.20,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.90,  10,1.0000
   221,   272,'1 ', 7.38000E-3, 3.13800E-2,   0.00007,'                                        ',  167.00,  167.00,  167.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.40,  10,1.0000
   221,   275,'1 ', 2.36700E-2, 9.38400E-2,   0.02308,'                                        ',  137.00,  137.00,  137.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  43.34,   1,1.0000
   226,   273,'1 ', 1.84600E-2, 7.32000E-2,   0.01799,'                                        ',  137.00,  137.00,  137.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  33.81,  10,1.0000
   230,   240,'1 ', 4.30600E-2, 1.42330E-1,   0.03102,'                                        ',  114.00,  137.00,  146.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  62.00,   1,1.0000
   240,   243,'1 ', 1.12800E-2, 3.40700E-2,   0.00756,'                                        ',  114.00,  144.00,  146.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.80,   1,1.0000
   240,   250,'1 ', 7.77800E-2, 2.57120E-1,   0.05603,'                                        ',   91.00,  110.00,  146.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 112.00,   1,1.0000
   243,   258,'1 ', 4.06000E-3, 1.59200E-2,   0.00371,'                                        ',  137.00,  137.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.30,   1,1.0000
   250,   402,'1 ', 7.50555E-2, 2.94030E-1,   0.06852,'                                        ',   91.00,  110.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 134.82,   1,1.0000
   253,   259,'1 ', 1.31130E-2, 5.23000E-2,   0.01269,'                                        ',  136.90,  136.90,  154.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  24.00,   2,1.0000
   253,   259,'2 ', 1.31130E-2, 5.23000E-2,   0.01269,'                                        ',  136.90,  136.90,  154.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  24.00,   2,1.0000
   254,   256,'1 ', 8.41000E-3, 8.73000E-3,   0.01107,'                                        ',   60.00,   60.00,   60.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  11,1.0000
   255,   257,'2 ', 1.16000E-2, 1.00000E-2,   0.00745,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  11,1.0000
   264,   266,'1 ', 2.54300E-2, 6.35700E-2,   0.01421,'                                        ',   34.00,   41.00,  122.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  28.40,   1,1.0000
   266,   271,'1 ', 1.45140E-1, 2.85420E-1,   0.05870,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 128.00,   1,1.0000
   280,   281,'1 ', 2.44837E+0, 1.31596E+0,   0.00000,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.00,   1,1.0000
   281,   282,'1 ', 1.82593E+0, 9.81400E-1,   0.00000,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.50,   1,1.0000
   300,   310,'1 ', 3.25600E-2, 6.93900E-2,   0.01486,'                                        ',   34.29,   34.29,   34.29,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  31.00,   1,1.0000
   300,   320,'1 ', 6.52000E-2, 2.49420E-1,   0.05616,'                                        ',   55.56,   55.56,   55.56,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2, 110.30,   1,1.0000
   311,   402,'1 ', 2.47680E-2, 9.70300E-2,   0.02261,'                                        ',   91.00,  110.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  44.49,  10,1.0000
   311,   490,'1 ', 6.69660E-2, 2.62340E-1,   0.06114,'                                        ',   91.00,  110.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 120.29,   1,1.0000
   315,   316,'1 ', 1.50410E-1, 3.35870E-1,   0.07181,'                                        ',  115.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   6,1.0000
   316,   317,'1 ', 1.61900E-1, 3.61520E-1,   0.07729,'                                        ',  115.00,  115.00,  115.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   6,1.0000
   317,   318,'1 ', 3.86500E-2, 8.63000E-2,   0.01845,'                                        ',  115.00,  115.00,  115.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   6,1.0000
   320,   322,'1 ', 1.36000E-2, 5.20100E-2,   0.01171,'                                        ',   41.10,   69.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.00,   1,1.0000
   322,   330,'1 ', 9.61200E-2, 3.67680E-1,   0.08278,'                                        ',   41.10,   82.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 162.60,   1,1.0000
   330,  2222,'1 ', 3.90000E-3, 1.52700E-2,   0.00356,'                                        ',   68.50,   68.50,  173.76,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   2.70,   1,1.0000
   400,   401,'1 ', 2.80000E-4, 1.09000E-3,   0.00025,'                                        ',  135.00,  135.00,  135.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,  10,1.0000
   400,   460,'1 ', 1.52070E-1, 3.56400E-1,   0.06028,'                                        ',   91.40,   91.40,   91.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 138.00,   1,1.0000
   400,   490,'1 ', 3.84000E-3, 1.50500E-2,   0.00351,'                                        ',  169.00,  169.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.90,   1,1.0000
   403,   448,'1 ', 3.00520E-2, 1.04396E-1,   0.02129,'                                        ',  137.20,   82.31,  146.32,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  44.00,   1,1.0000
   403,   465,'1 ', 1.10650E-2, 3.84370E-2,   0.00784,'                                        ',  137.20,   82.30,  146.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.20,  10,1.0000
   404,   405,'1 ', 1.40010E-2, 4.69440E-2,   0.01031,'                                        ',  129.00,  129.00,  129.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.50,  10,1.0000
   404,   444,'1 ', 1.47920E-2, 4.48830E-2,   0.00986,'                                        ',  137.20,  137.20,  146.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  19.60,   1,1.0000
   404,   449,'1 ', 6.03800E-3, 1.83200E-2,   0.00402,'                                        ',  137.20,  137.20,  146.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.00,   1,1.0000
   410,   416,'1 ', 2.54840E-1, 2.82640E-1,   0.00400,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.71,   1,1.0000
   413,   517,'1 ', 6.76800E-3, 4.68100E-3,   0.00998,'                                        ',  112.00,  112.00,  112.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,  10,1.0000
   417,   418,'1 ', 1.02860E-1, 1.71260E-1,   0.00026,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.30,   1,1.0000
   417,   418,'2 ', 1.81470E-1, 1.54950E-1,   0.00023,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.70,   1,1.0000
   440,   442,'1 ', 3.09900E-2, 9.35600E-2,   0.02056,'                                        ',   69.00,   82.00,  146.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  41.00,   1,1.0000
   440,   444,'1 ', 2.52400E-2, 7.57500E-2,   0.01673,'                                        ',   91.00,   91.00,  146.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.60,   1,1.0000
   441,   455,'1 ', 8.35100E-2, 1.79920E-1,   0.03568,'                                        ',   11.40,   27.40,  107.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  75.00,   1,1.0000
   444,   445,'1 ', 1.33800E-2, 2.12500E-2,   0.00426,'                                        ',   34.00,   41.00,   94.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   8.90,   1,1.0000
   446,   448,'1 ', 5.63800E-2, 1.10860E-1,   0.02280,'                                        ',   69.00,   82.00,  107.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  47.00,   1,1.0000
   448,   455,'1 ', 5.90100E-2, 1.27150E-1,   0.02521,'                                        ',   45.60,   45.60,  107.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  53.00,   1,1.0000
   449,   490,'1 ', 1.13200E-2, 3.43500E-2,   0.00755,'                                        ',  137.20,  137.20,  146.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.00,   1,1.0000
   450,   490,'1 ', 9.87000E-3, 2.10400E-2,   0.00451,'                                        ',   91.00,   91.00,  107.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   454,   458,'1 ', 1.72000E-2, 4.30000E-2,   0.00960,'                                        ',  122.00,  122.00,  122.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  19.20,  10,1.0000
   455,   457,'1 ', 4.26100E-2, 1.39610E-1,   0.02777,'                                        ',  129.20,  129.20,  129.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  58.00,   1,1.0000
   456,   490,'1 ', 5.95070E-3, 1.94970E-2,   0.00388,'                                        ',  107.00,  107.00,  107.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   8.10,  10,1.0000
   458,   461,'1 ', 2.94000E-2, 7.34100E-2,   0.01640,'                                        ',  122.00,  122.00,  122.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  32.80,  10,1.0000
   460,   461,'1 ', 1.70000E-3, 5.93000E-3,   0.00120,'                                        ',  137.00,  146.00,  146.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   460,   461,'2 ', 1.70000E-3, 5.93000E-3,   0.00120,'                                        ',  137.00,  146.00,  146.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   460,   467,'1 ', 1.34300E-3, 3.35700E-3,   0.00075,'                                        ',  122.10,  122.10,  122.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.50,   1,1.0000
   460,   470,'1 ', 1.20000E-2, 2.96100E-2,   0.00662,'                                        ',   34.00,   41.00,  122.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   461,   465,'1 ', 1.35230E-2, 4.69780E-2,   0.00958,'                                        ',  137.20,   82.31,  146.32,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  19.80,   1,1.0000
   462,   474,'1 ', 3.89390E-1, 4.36660E-1,   0.00036,'                                        ',   16.00,   16.00,   16.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.20,   1,1.0000
   462,   475,'1 ', 7.82040E-1, 8.18610E-1,   0.00056,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
   467,   495,'1 ', 8.32470E-2, 2.16443E-1,   0.04600,'                                        ',  122.30,  122.30,  122.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  96.70,   1,1.0000
   474,   477,'1 ', 2.09340E-1, 3.98890E-1,   0.00041,'                                        ',   26.00,   26.00,   26.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.00,   1,1.0000
   480,   483,'1 ', 4.21830E-2, 1.09674E-1,   0.02331,'                                        ',   22.90,   91.50,  122.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  49.00,   1,1.0000
   482,   483,'1 ', 7.90500E-2, 1.70330E-1,   0.03377,'                                        ',   23.00,  107.00,  107.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,  71.00,   1,1.0000
   483,   495,'1 ', 5.32020E-2, 1.38326E-1,   0.02940,'                                        ',   22.90,   91.50,  122.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  61.80,   1,1.0000
   508,   572,'2 ', 6.70000E-3, 7.40000E-3,   0.01180,'                                        ',   60.00,   60.00,   60.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
   512,   513,'1 ', 1.94260E-2, 3.99540E-2,   0.00060,'                                        ',   56.30,   56.30,   56.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
   512,   513,'2 ', 1.94260E-2, 3.99540E-2,   0.00060,'                                        ',   56.30,   56.30,   56.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
   517,   521,'1 ', 3.41100E-2, 1.78600E-2,   0.00367,'                                        ',   28.00,   28.00,   28.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
   519,   549,'1 ', 5.10000E-2, 1.30000E-2,   0.00020,'                                        ',   26.60,   26.60,   26.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
   522,   524,'1 ', 2.63900E-1, 6.75870E-1,   0.00117,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.40,   1,1.0000
   524,   527,'1 ', 3.57000E-1, 1.25000E-1,   0.00000,'                                        ',   14.86,   14.86,   14.86,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.00,   1,1.0000
   526,   550,'3 ', 2.66000E-2, 1.27000E-2,   0.01960,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
   526,   580,'2 ', 5.33000E-2, 1.59000E-2,   0.01030,'                                        ',   32.00,   32.00,   32.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
   527,   528,'1 ', 4.16700E-1, 4.45800E-1,   0.02759,'                                        ',   24.70,   24.70,   24.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.00,  10,1.0000
   532,   568,'1 ', 8.40000E-3, 1.00000E-2,   0.01490,'                                        ',   60.00,   60.00,   60.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,  10,1.0000
   544,   553,'1 ', 6.82300E-2, 1.15570E-1,   0.00014,'                                        ',   26.86,   26.86,   26.86,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.83,  10,1.0000
   544,   553,'2 ', 6.82300E-2, 1.15570E-1,   0.00014,'                                        ',   26.86,   26.86,   26.86,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.83,  10,1.0000
   551,   552,'1 ', 1.16000E-2, 1.00000E-2,   0.00745,'                                        ',   56.00,   56.00,   56.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
   558,   559,'4 ', 9.90000E-3, 6.50000E-3,   0.02810,'                                        ',  120.00,  120.00,  120.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
   560,   561,'1 ', 1.78000E-2, 2.41000E-2,   0.03810,'                                        ',   60.00,   60.00,   60.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
   562,   563,'3 ', 1.12000E-2, 1.21000E-2,   0.02010,'                                        ',   60.00,   60.00,   60.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
   564,   565,'2 ', 1.33400E-2, 1.01400E-2,   0.03075,'                                        ',   60.00,   60.00,   60.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   566,   567,'4 ', 8.61000E-3, 1.94900E-2,   0.00242,'                                        ',   60.00,   60.00,   60.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   570,   571,'1 ', 4.22000E-3, 4.56000E-3,   0.01296,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   598,   599,'3 ', 1.16000E-2, 1.00000E-2,   0.00745,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
   720,   721,'1 ', 1.42810E-1, 3.66760E-1,   0.07684,'                                        ',  150.00,  150.00,  150.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 160.00,   1,1.0000
  1000,  1004,'1 ', 3.00000E-5, 3.90000E-4,   0.03654,'                                        ', 1732.00, 1732.00, 2041.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.50,  10,1.0000
  1000,  1004,'2 ', 3.00000E-5, 3.90000E-4,   0.03654,'                                        ', 1732.00, 1732.00, 2041.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.50,  10,1.0000
  1000,  1012,'A ', 9.30000E-4, 9.99000E-3,   0.93470,'                                        ', 1299.00, 1299.00, 1697.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  90.00,  10,1.0000
  1000,  1012,'B ', 9.30000E-4, 9.99000E-3,   0.93470,'                                        ', 1299.00, 1299.00, 1697.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,  90.00,  10,1.0000
  1000,  1018,'1 ', 1.00000E-5, 1.40000E-4,   0.01349,'                                        ', 1299.00, 1299.00, 1918.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,  10,1.0000
  1000,  1018,'2 ', 1.00000E-5, 1.40000E-4,   0.01349,'                                        ', 1299.00, 1299.00, 1918.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,  10,1.0000
  1000,  1018,'3 ', 1.00000E-5, 1.40000E-4,   0.01349,'                                        ', 1299.00, 1299.00, 1918.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,  10,1.0000
  1002,  1014,'A ', 5.00000E-5, 6.50000E-4,   0.06161,'                                        ', 1850.00, 1850.00, 1850.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.90,  10,1.0000
  1002,  1014,'B ', 5.00000E-5, 6.50000E-4,   0.06161,'                                        ', 1850.00, 1850.00, 1850.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.90,  10,1.0000
  1004,  1006,'1 ', 2.46000E-3, 2.97100E-2,   2.83944,'                                        ', 2041.00, 2598.00, 2041.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000, -1.50000,0,1, 269.00,  10,1.0000
  1004,  1014,'A ', 1.51000E-3, 1.82100E-2,   1.71810,'                                        ', 1850.00, 2598.00, 1850.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2, 164.10,  10,1.0000
  1004,  1014,'B ', 1.52000E-3, 1.84300E-2,   1.73809,'                                        ', 1850.00, 2598.00, 1850.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2, 164.40,  10,1.0000
  1004,  1025,'1 ', 4.10000E-4, 5.01000E-3,   0.61887,'                                        ', 1732.00, 2598.00, 2629.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  52.00,  10,1.0000
  1006,  1008,'A ', 0.00000E+0,-1.73400E-2,   0.00000,'                                        ', 1342.30, 1342.30, 1342.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,  10,1.0000
  1007,  1008,'B ', 0.00000E+0,-1.46100E-2,   0.00000,'                                        ', 1428.90, 1428.90, 1428.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
  1007,  1014,'1 ', 2.93000E-3, 3.61200E-2,   4.66762,'                                        ', 1299.00, 2598.00, 2629.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000, -2.50000,  0.00000,  0.00000,1,2, 386.70,  10,1.0000
  1008,  1010,'A ', 0.00000E+0,-1.76500E-2,   0.00000,'                                        ', 1333.70, 1333.70, 1333.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
  1008,  1011,'B ', 0.00000E+0,-1.39100E-2,   0.00000,'                                        ', 1333.70, 1333.70, 1333.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
  1010,  2000,'1 ', 3.23900E-3, 3.86140E-2,   3.61311,'                                        ', 1981.00, 1981.00, 1981.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000, -1.50000,  0.00000,  0.00000,1,1, 346.00,  10,1.0000
  1011,  2000,'B ', 2.67000E-3, 3.27200E-2,   4.19420,'                                        ', 2598.00, 2598.00, 2629.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000, -1.70000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
  1011,  2015,'2 ', 2.54000E-3, 3.03200E-2,   3.75350,'                                        ', 1730.00, 1730.00, 2626.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000, -1.70000,  0.00000,  0.00000,1,1, 315.40,   1,1.0000
  1012,  1024,'1 ', 2.70000E-4, 3.00000E-3,   0.28021,'                                        ',  866.00, 1299.00, 1918.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.00,  10,1.0000
  1012,  1026,'A ', 2.18000E-3, 2.35900E-2,   2.23057,'                                        ', 1299.00, 1299.00, 1697.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 214.00,  10,1.0000
  1012,  1026,'B ', 2.18000E-3, 2.35900E-2,   2.23057,'                                        ', 1299.00, 1299.00, 1697.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1, 214.00,  10,1.0000
  1014,  1016,'A ', 7.00000E-4, 8.47000E-3,   0.79408,'                                        ', 1386.00, 1386.00, 1742.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000, -1.50000,1,2,  75.80,  10,1.0000
  1014,  1016,'B ', 7.10000E-4, 8.47000E-3,   0.79408,'                                        ', 1386.00, 1386.00, 1742.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000, -1.50000,1,2,  76.00,  10,1.0000
  1014,  1022,'1 ', 1.50000E-4, 1.73000E-3,   0.21381,'                                        ', 2041.00, 2041.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1020,  1024,'1 ', 4.20000E-4, 4.12000E-3,   0.38263,'                                        ',  692.00,  865.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  13.20,   1,1.0000
  1025,  7003,'1 ', 3.85000E-3, 4.84800E-2,   6.21845,'                                        ', 1732.00, 1732.00, 1750.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000, -2.40000,  0.00000, -2.40000,1,1, 519.33,  10,1.0000
  1026,  1028,'2 ', 0.00000E+0,-1.16200E-2,   0.00000,'                                        ', 2420.50, 2420.50, 2420.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
  1028,  1030,'1 ', 2.31000E-3, 2.50000E-2,   2.36743,'                                        ', 1299.00, 1732.00, 1697.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000, -1.50000,  0.00000,  0.00000,1,1, 227.00,  10,1.0000
  1028,  2004,'B ', 4.06000E-3, 4.52300E-2,   4.44339,'                                        ', 1299.00, 1299.00, 1697.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000, -1.50000,  0.00000,  0.00000,1,1, 421.00,  10,1.0000
  1030,  2004,'1 ', 1.98000E-3, 2.14200E-2,   2.02055,'                                        ', 1299.00, 1299.00, 1697.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000, -1.50000,  0.00000,  0.00000,1,2, 194.00,  10,1.0000
  1201,  1205,'1 ', 3.68000E-2, 1.49900E-1,   0.03407,'                                        ',   30.00,   30.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  66.80,   1,1.0000
  1201,  1239,'1 ', 4.28700E-2, 1.74590E-1,   0.03968,'                                        ',   30.00,   30.00,   30.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  77.80,  10,1.0000
  1202,  1208,'A ', 1.60900E-2, 6.58000E-2,   0.01520,'                                        ',  165.00,  165.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  29.60,   1,1.0000
  1202,  1208,'B ', 1.61300E-2, 6.52100E-2,   0.01522,'                                        ',  165.00,  165.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  29.60,   1,1.0000
  1202,  1224,'1 ', 2.83500E-2, 1.15790E-1,   0.02674,'                                        ',  169.00,  169.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,  51.80,   1,1.0000
  1204,  1272,'1 ', 5.53700E-2, 1.99250E-1,   0.04416,'                                        ',   69.00,  138.30,  138.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  87.40,   1,1.0000
  1204,  1274,'1 ', 1.05410E-1, 2.23790E-1,   0.04611,'                                        ',   34.00,   34.00,  107.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1206,  1207,'1 ', 2.80864E-3, 1.14848E-2,   0.00265,'                                        ',  169.00,  169.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000
  1206,  1216,'1 ', 1.84500E-2, 3.90500E-2,   0.00803,'                                        ',  107.00,  107.00,  107.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.60,   1,1.0000
  1206,  1230,'1 ', 9.15000E-3, 3.74000E-2,   0.00864,'                                        ',  149.00,  149.00,  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.80,   1,1.0000
  1206,  1249,'1 ', 2.34000E-3, 7.77000E-3,   0.00173,'                                        ',  129.20,  129.20,  129.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.43,   1,1.0000
  1207,  1234,'1 ', 5.96836E-3, 2.44052E-2,   0.00564,'                                        ',  169.00,  169.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.00,   1,1.0000
  1208,  1220,'A ', 1.11000E-3, 2.36000E-3,   0.00048,'                                        ',   91.00,  110.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
  1208,  1220,'B ', 1.11000E-3, 2.36000E-3,   0.00048,'                                        ',   91.00,  110.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
  1208,  1220,'C ', 1.11000E-3, 2.36000E-3,   0.00048,'                                        ',   91.00,  110.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
  1208,  1234,'1 ', 2.33600E-2, 9.55300E-2,   0.02206,'                                        ',  169.00,  183.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  42.80,   1,1.0000
  1208,  1240,'A ', 1.35500E-2, 5.53800E-2,   0.01279,'                                        ',  169.00,  183.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.90,   1,1.0000
  1208,  1240,'B ', 1.35600E-2, 5.54400E-2,   0.01280,'                                        ',  169.00,  183.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.90,   1,1.0000
  1208,  1254,'1 ', 2.79700E-2, 1.14240E-1,   0.02638,'                                        ',  137.00,  165.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  51.30,   1,1.0000
  1208,  1258,'1 ', 1.79900E-2, 7.34760E-2,   0.01697,'                                        ',   68.50,   91.40,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.00,   1,1.0000
  1208,  1280,'A ', 1.09000E-3, 4.45000E-3,   0.00103,'                                        ',  114.00,  137.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.00,   1,1.0000
  1208,  1280,'B ', 1.09000E-3, 4.45000E-3,   0.00103,'                                        ',  114.00,  137.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.00,   1,1.0000
  1210,  1272,'1 ', 3.90600E-2, 8.86000E-2,   0.01811,'                                        ',   57.00,  127.00,  100.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  37.40,   1,1.0000
  1212,  1213,'1 ', 2.31000E-2, 4.90600E-2,   0.01002,'                                        ',   23.00,   27.00,  107.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  20.80,   1,1.0000
  1212,  1230,'1 ', 2.19700E-2, 8.97400E-2,   0.02072,'                                        ',  149.00,  149.00,  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  40.30,   1,1.0000
  1212,  1252,'1 ', 1.17750E-2, 2.50080E-2,   0.00511,'                                        ',  129.20,  129.20,  129.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.58,   1,1.0000
  1214,  1238,'1 ', 5.99600E-2, 1.54240E-1,   0.03309,'                                        ',   69.00,   82.00,  122.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  66.50,   1,1.0000
  1215,  1217,'1 ', 3.00000E-4, 6.00000E-4,   0.00012,'                                        ',   91.00,   91.00,   91.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  1216,  1217,'1 ', 1.22470E-2, 2.59150E-2,   0.00533,'                                        ',   91.50,   91.50,   94.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.00,   1,1.0000
  1216,  1254,'1 ', 5.18000E-3, 2.11500E-2,   0.00488,'                                        ',  137.00,  137.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.50,   1,1.0000
  1217,  1244,'1 ', 7.19260E-2, 1.52194E-1,   0.03132,'                                        ',   91.50,   91.50,   94.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  64.60,   1,1.0000
  1218,  1226,'1 ', 1.80000E-3, 4.63000E-3,   0.00097,'                                        ',   22.80,   22.80,  108.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.00,   1,1.0000
  1218,  1290,'1 ', 1.48670E-1, 3.81630E-1,   0.08107,'                                        ',   14.00,   14.00,  108.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 165.00,   1,1.0000
  1221,  1240,'1 ', 1.22470E-1, 5.33400E-2,   0.25915,'                                        ',  107.00,  107.00,  107.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 108.00,   1,1.0000
  1221,  1270,'1 ', 6.68000E-2, 1.41360E-1,   0.02909,'                                        ',   46.00,   50.00,  107.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  60.00,   1,1.0000
  1222,  1223,'1 ', 6.68000E-3, 1.41400E-2,   0.00290,'                                        ',  107.00,  107.00,  107.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.90,   1,1.0000
  1222,  1282,'1 ', 2.22700E-2, 4.71200E-2,   0.00970,'                                        ',   89.00,   89.00,   89.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  19.50,   1,1.0000
  1223,  1261,'1 ', 7.16210E-2, 2.81471E-1,   0.06963,'                                        ',   91.40,  137.20,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 130.40,   1,1.0000
  1223,  1261,'2 ', 7.16210E-2, 2.81471E-1,   0.06963,'                                        ',   91.40,  137.20,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 130.40,   1,1.0000
  1224,  1240,'1 ', 1.91000E-3, 7.79000E-3,   0.00180,'                                        ',  169.00,  169.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.50,   1,1.0000
  1226,  1239,'1 ', 2.26000E-3, 9.20000E-3,   0.00209,'                                        ',  137.20,  169.20,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000
  1228,  1266,'1 ', 5.48600E-2, 1.16090E-1,   0.02389,'                                        ',   17.00,   17.00,  107.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  49.30,   1,1.0000
  1229,  1239,'1 ', 1.39900E-2, 5.70000E-2,   0.01295,'                                        ',  169.00,  169.00,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  25.40,   1,1.0000
  1229,  1296,'1 ', 7.22200E-2, 2.94140E-1,   0.06685,'                                        ',  114.30,  114.30,  115.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 131.08,   1,1.0000
  1230,  1276,'1 ', 3.07500E-2, 1.25700E-1,   0.02903,'                                        ',  149.00,  149.00,  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  56.50,   1,1.0000
  1232,  1235,'1 ', 1.34475E-2, 2.85582E-2,   0.00583,'                                        ',   95.00,   95.00,   95.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  12.08,   1,1.0000
  1232,  1249,'1 ', 4.30290E-3, 1.42821E-2,   0.00318,'                                        ',  129.20,  129.20,  129.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.30,   1,1.0000
  1235,  1252,'1 ', 2.73025E-2, 5.79818E-2,   0.01185,'                                        ',   95.00,   95.00,   95.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  24.52,   1,1.0000
  1236,  1242,'1 ', 5.80500E-2, 1.22850E-1,   0.02528,'                                        ',   68.60,   91.50,  107.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  52.10,   1,1.0000
  1236,  1278,'1 ', 4.31000E-3, 1.76100E-2,   0.00406,'                                        ',   69.00,   82.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1236,  1298,'1 ', 7.92700E-2, 1.67760E-1,   0.03452,'                                        ',   45.70,   68.60,  107.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  71.20,   1,1.0000
  1237,  1248,'1 ', 9.80400E-3, 3.99590E-2,   0.00928,'                                        ',  137.20,  144.00,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.00,   1,1.0000
  1237,  1286,'1 ', 6.85170E-2, 2.79267E-1,   0.06488,'                                        ',  137.20,  144.00,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2, 125.80,   1,1.0000
  1238,  1264,'1 ', 3.32400E-2, 7.05900E-2,   0.01442,'                                        ',   69.00,   82.00,  107.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.00,   1,1.0000
  1240,  1242,'1 ', 1.28000E-3, 5.23000E-3,   0.00121,'                                        ',   91.00,   91.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000
  1244,  1264,'1 ', 2.82810E-2, 5.98410E-2,   0.01232,'                                        ',   94.90,   94.90,   94.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  25.40,   1,1.0000
  1246,  1266,'1 ', 1.89300E-2, 4.00600E-2,   0.00824,'                                        ',   34.30,   34.30,  107.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.00,   1,1.0000
  1246,  1282,'1 ', 6.82900E-2, 1.44510E-1,   0.02974,'                                        ',   69.00,   82.00,  107.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  61.30,   1,1.0000
  1248,  1256,'1 ', 6.66300E-2, 2.37400E-1,   0.05315,'                                        ',   69.00,   69.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   0.00,   1,1.0000
  1248,  1295,'1 ', 5.54500E-2, 2.25990E-1,   0.05250,'                                        ',   68.59,   68.59,  169.19,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 101.80,   1,1.0000
  1250,  1251,'1 ', 3.08200E-2, 7.91800E-2,   0.01686,'                                        ',   57.10,   68.60,  122.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  34.20,   1,1.0000
  1250,  1288,'1 ', 1.07200E-1, 1.96740E-1,   0.03924,'                                        ',   34.00,   34.00,  107.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  1250,  1293,'1 ', 3.56800E-2, 1.45430E-1,   0.03379,'                                        ',  144.04,  144.04,  169.19,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  65.51,   1,1.0000
  1251,  2349,'1 ', 6.97400E-2, 1.79200E-1,   0.03817,'                                        ',   68.60,   68.60,  122.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  77.40,   1,1.0000
  1252,  1296,'1 ', 4.97400E-2, 1.05630E-1,   0.02158,'                                        ',   69.00,   69.00,   69.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  44.70,   1,1.0000
  1257,  2329,'1 ', 5.80280E-2, 1.47842E-1,   0.03030,'                                        ',   68.60,   91.40,  122.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  64.40,   1,1.0000
  1258,  1278,'1 ', 1.36330E-2, 5.56790E-2,   0.01286,'                                        ',   68.50,   91.40,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.00,   1,1.0000
  1258,  1279,'1 ', 9.05100E-3, 3.69650E-2,   0.00853,'                                        ',  169.20,  169.20,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.60,  10,1.0000
  1260,  1298,'1 ', 6.09000E-2, 1.29340E-1,   0.02642,'                                        ',   16.00,   34.00,  107.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  54.70,   1,1.0000
  1261,  1262,'1 ', 6.39900E-3, 2.51470E-2,   0.00622,'                                        ',   91.40,  137.20,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.65,   1,1.0000
  1261,  1262,'2 ', 6.39900E-3, 2.51470E-2,   0.00622,'                                        ',   91.40,  137.20,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.65,   1,1.0000
  1261,  1265,'1 ', 1.52400E-3, 5.25100E-3,   0.00135,'                                        ',  137.20,  137.20,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000
  1261,  1265,'2 ', 1.52400E-3, 5.25100E-3,   0.00135,'                                        ',  137.20,  137.20,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.50,   1,1.0000
  1262,  1263,'1 ', 7.02600E-3, 2.87260E-2,   0.00663,'                                        ',  169.20,  169.20,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  12.90,   1,1.0000
  1263,  1267,'1 ', 2.20000E-4, 8.90000E-4,   0.00021,'                                        ',   22.80,   22.80,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000
  1263,  1276,'1 ', 7.51600E-3, 3.07300E-2,   0.00710,'                                        ',  169.20,  169.20,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.80,   1,1.0000
  1264,  1276,'1 ', 4.39800E-2, 1.79820E-1,   0.04153,'                                        ',   69.00,   82.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  80.80,   1,1.0000
  1264,  1284,'1 ', 4.56500E-2, 9.66000E-2,   0.01988,'                                        ',  107.00,  107.00,  107.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  41.00,   1,1.0000
  1268,  1276,'1 ', 8.70000E-4, 3.56000E-3,   0.00082,'                                        ',  286.00,  286.00,  286.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  1271,  1273,'1 ', 2.75720E-2, 3.56820E-2,   0.00782,'                                        ',   45.70,   45.70,   80.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.70,   1,1.0000
  1271,  1286,'1 ', 7.15100E-2, 2.54180E-1,   0.05400,'                                        ',   45.70,   45.70,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2, 104.70,   1,1.0000
  1282,  1283,'1 ', 2.33820E-2, 4.94750E-2,   0.01018,'                                        ',  107.50,  107.50,  107.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  21.00,   1,1.0000
  1283,  1284,'1 ', 7.68250E-2, 1.62560E-1,   0.03346,'                                        ',  107.50,  107.50,  107.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  69.00,   1,1.0000
  1284,  1294,'1 ', 2.00410E-2, 4.24070E-2,   0.00873,'                                        ',   45.70,   45.70,  107.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  18.00,   1,1.0000
  1288,  2207,'1 ', 4.95870E-2, 2.10744E-1,   0.04441,'                                        ',  169.00,  169.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,  90.00,  10,1.0000
  1288,  2207,'2 ', 4.95870E-2, 2.10744E-1,   0.04441,'                                        ',  169.00,  169.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,  90.00,  10,1.0000
  1288,  6242,'1 ', 3.27000E-3, 1.58900E-2,   0.00329,'                                        ',   29.00,   29.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  1289,  1292,'1 ', 4.94300E-2, 1.94460E-1,   0.04805,'                                        ',  137.18,  137.18,  169.19,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  90.00,   1,1.0000
  1289,  1292,'2 ', 4.94300E-2, 1.94460E-1,   0.04805,'                                        ',  137.18,  137.18,  169.19,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  90.00,   1,1.0000
  1292,  1293,'1 ', 2.74500E-2, 1.11880E-1,   0.02599,'                                        ',  144.04,  144.04,  169.19,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  50.40,   1,1.0000
  1292,  1295,'1 ', 6.14000E-3, 2.50400E-2,   0.00582,'                                        ',   91.45,   91.45,  169.19,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  11.28,   1,1.0000
  1502,  1505,'1 ', 1.37400E-2, 2.96100E-2,   0.00136,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,  10,1.0000
  1503,  1506,'1 ', 1.35900E-1, 2.37830E-1,   0.00021,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   7.40,   1,1.0000
  1512,  1514,'1 ', 2.45840E-1, 4.66080E-1,   0.00047,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  1530,  1534,'1 ', 8.34700E-2, 1.32230E-1,   0.00018,'                                        ',   46.00,   46.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000
  1540,  1541,'1 ', 2.58270E-1, 2.57770E-1,   0.00021,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.80,   1,1.0000
  1541,  1542,'1 ', 8.79470E-1, 8.77770E-1,   0.00070,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  23.20,   1,1.0000
  1542,  1543,'1 ', 6.13410E-1, 6.92380E-1,   0.00066,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  20.00,   1,1.0000
  1543,  1550,'1 ', 1.90160E-1, 2.14640E-1,   0.00020,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.20,   1,1.0000
  1544,  1550,'1 ', 5.52100E-2, 6.41300E-2,   0.00006,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000
  1546,  1547,'1 ', 1.85094E+0, 1.42471E+0,   0.00150,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  43.00,   1,1.0000
  1547,  1548,'1 ', 6.46950E-1, 4.97970E-1,   0.00052,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  14.70,   1,1.0000
  1548,  1549,'1 ', 2.86700E-2, 4.63400E-2,   0.00006,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.50,   1,1.0000
  1552,  1553,'1 ', 1.29700E-1, 3.54380E-1,   0.00048,'                                        ',   34.00,   34.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.00,   1,1.0000
  1554,  1555,'1 ', 1.99000E-2, 1.83000E-2,   0.00330,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,  10,1.0000
  1554,  1555,'2 ', 3.27000E-2, 3.51000E-2,   0.06210,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,  10,1.0000
  1554,  1555,'3 ', 1.78000E-2, 1.87000E-2,   0.00200,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,  10,1.0000
  1554,  1555,'4 ', 1.77000E-2, 1.84000E-2,   0.00200,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,  10,1.0000
  1554,  1555,'5 ', 1.95000E-2, 2.18000E-2,   0.00260,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,  10,1.0000
  1556,  1557,'1 ', 2.83000E-2, 2.73000E-2,   0.00250,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,  10,1.0000
  1556,  1557,'2 ', 1.75000E-2, 2.15000E-2,   0.00240,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,  10,1.0000
  1556,  1557,'3 ', 1.83000E-2, 2.08000E-2,   0.00220,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,  10,1.0000
  1556,  1557,'4 ', 1.94000E-2, 2.20000E-2,   0.00250,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,  10,1.0000
  1556,  1557,'5 ', 7.80000E-3, 1.00000E-2,   0.00150,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,  10,1.0000
  1562,  1565,'1 ', 1.54970E-2, 1.45820E-2,   0.00886,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,  10,1.0000
  1564,  1566,'1 ', 1.58060E-1, 2.51030E-1,   0.00333,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.00,   1,1.0000
  1566,  1568,'1 ', 2.04890E-1, 3.25410E-1,   0.00432,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.00,   1,1.0000
  1568,  1570,'1 ', 1.05370E-1, 1.67360E-1,   0.00222,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.00,   1,1.0000
  1570,  1572,'1 ', 2.04890E-1, 3.25410E-1,   0.00432,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.00,   1,1.0000
  2000,  2009,'2 ', 2.70000E-4, 3.17000E-3,   0.39272,'                                        ', 1730.00, 1730.00, 2626.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.00,   1,1.0000
  2000,  2010,'1 ', 2.33000E-3, 2.81000E-2,   2.67965,'                                        ', 1878.00, 2598.00, 1878.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000, -1.50000,  0.00000,  0.00000,1,1, 255.00,  10,1.0000
  2000,  2011,'2 ', 2.00000E-3, 2.41900E-2,   3.05108,'                                        ', 2598.00, 2598.00, 2629.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000, -1.50000,  0.00000,  0.00000,1,1, 254.80,  10,1.0000
  2000,  2014,'A ', 2.40000E-4, 3.07000E-3,   0.28902,'                                        ',  346.00,  346.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2000,  2016,'B ', 2.40000E-4, 3.07000E-3,   0.28902,'                                        ',  346.00,  346.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2000,  2049,'1 ', 3.11000E-3, 3.86500E-2,   4.83267,'                                        ', 2629.30, 2629.30, 2629.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000, -1.50000,  0.00000, -1.60000,0,2, 407.00,   1,1.0000
  2001,  2009,'2 ', 7.00000E-5, 8.70000E-4,   0.10711,'                                        ', 1730.00, 1730.00, 2626.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000, -0.25000,  0.00000,  0.00000,1,1,   9.00,   1,1.0000
  2001,  2015,'2 ', 7.00000E-5, 8.70000E-4,   0.10711,'                                        ', 1730.00, 1730.00, 2626.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.00,   1,1.0000
  2002,  3004,'1 ', 4.40000E-4, 4.47000E-3,   0.45884,'                                        ', 1732.00, 1732.00, 1857.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  42.15,  10,1.0000
  2002,  4004,'1 ', 2.01000E-3, 2.04400E-2,   2.12151,'                                        ', 1732.00, 1732.00, 1856.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000, -0.70000,  0.00000, -0.50000,1,2, 194.20,  10,1.0000
  2003,  3004,'1 ', 3.40000E-4, 4.44000E-3,   0.43971,'                                        ', 1732.00, 1732.00, 2158.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000, -0.25000,1,1,  41.22,  10,1.0000
  2003,  4004,'1 ', 1.64000E-3, 2.04800E-2,   2.29644,'                                        ', 1732.00, 1732.00, 2158.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000, -1.50000,1,1, 202.62,  10,1.0000
  2004,  2006,'2 ', 0.00000E+0,-1.16200E-2,   0.00000,'                                        ', 2264.70, 2264.70, 2264.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
  2006,  2020,'2 ', 1.62000E-3, 1.74800E-2,   1.64359,'                                        ', 1299.00, 1732.10, 1816.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 174.00,   1,1.0000
  2006,  3000,'A ', 3.12000E-3, 3.41600E-2,   3.27876,'                                        ', 1299.00, 1299.00, 1817.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 313.00,  10,1.0000
  2006,  3000,'B ', 3.12000E-3, 3.41600E-2,   3.27876,'                                        ', 1299.00, 1299.00, 1817.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1, 313.00,  10,1.0000
  2008,  2010,'A ', 0.00000E+0,-1.39400E-2,   0.00000,'                                        ', 1464.40, 1464.40, 1464.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,  10,1.0000
  2008,  2011,'B ', 0.00000E+0,-9.74000E-3,   0.00000,'                                        ', 1428.90, 1428.90, 1428.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,  10,1.0000
  2008,  2012,'A ', 0.00000E+0,-1.52700E-2,   0.00000,'                                        ', 1204.60, 1204.60, 1204.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
  2008,  2013,'B ', 0.00000E+0,-1.31100E-2,   0.00000,'                                        ', 1238.40, 1238.40, 1238.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
  2012,  3002,'1 ', 2.63000E-3, 3.18400E-2,   3.05306,'                                        ', 1979.00, 2598.00, 1979.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000, -1.50000,  0.00000,  0.00000,1,1, 291.00,  10,1.0000
  2013,  3002,'2 ', 2.35000E-3, 2.85200E-2,   3.62405,'                                        ', 2598.00, 2598.00, 2629.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000, -1.50000,  0.00000,  0.00000,1,1, 301.90,  10,1.0000
  2018,  2090,'1 ', 1.06000E-3, 1.26300E-2,   1.25118,'                                        ', 1299.00, 1732.00, 1856.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000, -0.80000,  0.00000,  0.00000,1,1, 117.10,  10,1.0000
  2018,  3004,'1 ', 6.10000E-4, 7.24000E-3,   0.71467,'                                        ', 1732.00, 1732.00, 1856.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000, -0.50000,1,1,  67.30,  10,1.0000
  2020,  3000,'2 ', 1.59000E-3, 1.71500E-2,   1.61223,'                                        ', 1299.00, 1732.10, 1816.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 139.00,   1,1.0000
  2030,  2031,'1 ', 0.00000E+0,-1.60370E-2,   0.00000,'                                        ', 2158.00, 2158.00, 2158.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   0.00,  10,1.0000
  2031,  7007,'1 ', 3.75000E-3, 4.58200E-2,   5.84998,'                                        ',  866.00, 2251.00, 2251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000, -1.20000,  0.00000, -1.20000,0,1, 490.00,  10,1.0000
  2049,  2050,'1 ', 0.00000E+0,-2.12500E-2,   0.00000,'                                        ', 2629.30, 2629.30, 2629.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   0.00,   1,1.0000
  2050,  2051,'1 ', 0.00000E+0,-1.66500E-2,   0.00000,'                                        ', 2629.30, 2629.30, 2629.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   0.00,   1,1.0000
  2051,  3002,'1 ', 2.45000E-3, 3.02900E-2,   3.75444,'                                        ', 1399.50, 1399.50, 1399.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000, -1.50000,  0.00000, -1.20000,0,2, 317.00,   1,1.0000
  2090,  2092,'1 ', 7.00000E-5, 7.20000E-4,   0.07877,'                                        ', 1982.00, 1982.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.00,   1,1.0000
  2090,  4000,'1 ', 7.00000E-4, 8.33000E-3,   0.82250,'                                        ',  866.00, 1299.00, 1856.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000, -0.70000,1,2,  77.00,  10,1.0000
  2100,  2110,'1 ', 2.58000E-3, 1.79000E-2,   0.04300,'                                        ',  305.00,  343.00,  428.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  25.87,  10,1.0000
  2100,  2110,'2 ', 2.58000E-3, 1.79000E-2,   0.04300,'                                        ',  305.00,  343.00,  428.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  25.87,  10,1.0000
  2102,  2104,'1 ', 2.48700E-2, 1.53230E-1,   0.23627,'                                        ',  305.00,  305.00,  343.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 177.00,   1,1.0000
  2105,  2108,'1 ', 6.40000E-4, 4.69000E-3,   0.00864,'                                        ',  312.00,  312.00,  312.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  2105,  2110,'1 ', 1.17200E-2, 8.64600E-2,   0.15920,'                                        ',  267.00,  267.00,  312.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2, 108.70,  10,1.0000
  2105,  4106,'2 ', 2.09000E-3, 1.20600E-2,   0.04183,'                                        ',  381.00,  381.00,  428.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.00,  10,1.0000
  2106,  2107,'1 ', 1.00000E-3, 7.32000E-3,   0.01333,'                                        ',  286.00,  286.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   0.00,   1,1.0000
  2106,  2110,'2 ', 1.17200E-2, 8.64600E-2,   0.15920,'                                        ',  267.00,  267.00,  312.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2, 108.70,  10,1.0000
  2106,  4104,'1 ', 2.09000E-3, 1.20600E-2,   0.04183,'                                        ',  381.00,  381.00,  428.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.00,  10,1.0000
  2110,  3120,'1 ', 6.82000E-3, 5.03100E-2,   0.09274,'                                        ',  267.00,  381.00,  312.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  63.30,  10,1.0000
  2110,  3122,'2 ', 6.82000E-3, 5.03100E-2,   0.09274,'                                        ',  267.00,  381.00,  312.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  63.30,  10,1.0000
  2200,  2258,'1 ', 1.84000E-3, 3.72000E-3,   0.09451,'                                        ',  110.00,  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.40,   1,1.0000
  2200,  2259,'1 ', 1.84000E-3, 3.72000E-3,   0.09451,'                                        ',  110.00,  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.40,   1,1.0000
  2200,  2281,'1 ', 2.11000E-3, 7.84000E-3,   0.00175,'                                        ',  137.18,  137.18,  137.18,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.50,  10,1.0000
  2201,  2307,'1 ', 3.09530E-2, 1.28597E-1,   0.02733,'                                        ',  173.80,  173.80,  173.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  55.60,   1,1.0000
  2201,  2387,'1 ', 8.74000E-3, 3.63130E-2,   0.00772,'                                        ',  144.00,  144.00,  174.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  15.70,   1,1.0000
  2202,  2360,'1 ', 1.99100E-2, 5.08600E-2,   0.01058,'                                        ',  122.00,  122.00,  122.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.10,  10,1.0000
  2202,  2363,'1 ', 1.33790E-2, 3.41770E-2,   0.00712,'                                        ',  122.30,  122.30,  122.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,  14.86,   1,1.0000
  2203,  2206,'1 ', 9.45131E-2, 2.36294E-1,   0.05021,'                                        ',   69.00,   69.00,  122.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2, 102.93,   1,1.0000
  2203,  2302,'1 ', 3.49569E-2, 8.73963E-2,   0.01857,'                                        ',   69.00,   69.00,  122.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  38.07,   1,1.0000
  2204,  2265,'1 ', 5.01900E-2, 1.28510E-1,   0.02761,'                                        ',   69.00,   69.00,  122.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  2204,  2298,'1 ', 4.63100E-2, 1.18580E-1,   0.02548,'                                        ',  122.00,  122.00,  122.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  51.40,   1,1.0000
  2205,  2222,'1 ', 8.47000E-2, 2.16860E-1,   0.04666,'                                        ',   68.60,   68.60,  122.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  94.00,   1,1.0000
  2205,  2302,'1 ', 5.13300E-2, 1.31440E-1,   0.02828,'                                        ',   68.60,   68.60,  122.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  56.97,   1,1.0000
  2206,  2219,'1 ', 1.36600E-2, 3.49800E-2,   0.00752,'                                        ',  114.30,  114.30,  122.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.20,   1,1.0000
  2206,  2241,'1 ', 4.31900E-2, 1.11960E-1,   0.02355,'                                        ',  122.00,  122.00,  122.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  47.90,  10,1.0000
  2206,  2290,'1 ', 1.71200E-2, 4.25200E-2,   0.00969,'                                        ',  122.00,  122.00,  122.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.00,   1,1.0000
  2206,  2322,'1 ', 2.17100E-2, 5.56000E-2,   0.01196,'                                        ',  122.00,  122.00,  122.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  24.10,   1,1.0000
  2207,  2247,'1 ', 3.03030E-2, 1.28788E-1,   0.02714,'                                        ',  169.00,  169.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,  55.00,  10,1.0000
  2207,  2247,'2 ', 3.03030E-2, 1.28788E-1,   0.02714,'                                        ',  169.00,  169.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,  55.00,  10,1.0000
  2207,  4290,'1 ', 4.88300E-2, 1.71200E-1,   0.03999,'                                        ',  170.00,  170.00,  170.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,  77.30,   1,1.0000
  2207,  4290,'2 ', 4.88300E-2, 1.71200E-1,   0.03999,'                                        ',  170.00,  170.00,  170.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,  77.30,   1,1.0000
  2207,  6292,'1 ', 3.40340E-2, 1.41809E-1,   0.03148,'                                        ',  148.60,  148.60,  148.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,  62.00,  10,1.0000
  2207,  6292,'2 ', 3.40340E-2, 1.41809E-1,   0.03148,'                                        ',  148.60,  148.60,  148.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,  62.00,  10,1.0000
  2208,  2237,'1 ', 2.04800E-2, 7.52900E-2,   0.02874,'                                        ',  217.20,  217.20,  217.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  48.20,  10,1.0000
  2208,  2283,'1 ', 2.36700E-3, 7.79500E-3,   0.08774,'                                        ',  140.60,  140.60,  140.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   7.50,  10,1.0000
  2208,  2308,'1 ', 2.70300E-2, 6.88700E-2,   0.01505,'                                        ',  114.00,  114.00,  122.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  29.80,   1,1.0000
  2208,  2308,'2 ', 2.68500E-2, 6.84100E-2,   0.01495,'                                        ',  114.00,  114.00,  121.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  30.00,   1,1.0000
  2208,  2308,'3 ', 2.70300E-2, 6.88700E-2,   0.01505,'                                        ',  114.00,  114.00,  121.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  30.00,   1,1.0000
  2208,  2357,'1 ', 5.10000E-4, 1.40000E-4,   0.00150,'                                        ',  137.20,  148.60,  148.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.20,  10,1.0000
  2208,  2389,'1 ', 2.48700E-2, 6.36800E-2,   0.02597,'                                        ',  119.00,  119.00,  119.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.60,   1,1.0000
  2209,  2232,'1 ', 1.02700E-2, 2.63000E-2,   0.00565,'                                        ',  122.32,  122.32,  122.32,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  11.40,   1,1.0000
  2209,  2235,'1 ', 2.16300E-2, 5.37200E-2,   0.01225,'                                        ',  122.32,  122.32,  122.32,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  24.00,   1,1.0000
  2210,  2274,'1 ', 3.45100E-2, 1.38980E-1,   0.03261,'                                        ',   91.30,  144.00,  174.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,  62.90,   1,1.0000
  2210,  2347,'1 ', 5.68400E-2, 2.28910E-1,   0.05372,'                                        ',  137.00,  137.00,  174.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2, 103.60,   1,1.0000
  2210,  2410,'1 ', 3.23600E-2, 1.30360E-1,   0.03059,'                                        ',  137.00,  137.00,  173.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  59.00,   1,1.0000
  2212,  2287,'1 ', 6.99700E-3, 2.77700E-2,   0.00666,'                                        ',  274.40,  274.40,  281.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  12.70,   1,1.0000
  2212,  2346,'1 ', 2.61700E-2, 1.05940E-1,   0.02460,'                                        ',  173.80,  173.80,  173.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  47.70,   1,1.0000
  2213,  2217,'1 ', 3.65720E-2, 9.36440E-2,   0.02012,'                                        ',  122.00,  122.00,  122.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,  41.00,   1,1.0000
  2213,  2232,'1 ', 5.26280E-2, 1.34756E-1,   0.02895,'                                        ',   69.00,   69.00,  122.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  58.41,   1,1.0000
  2213,  2350,'1 ', 3.65720E-2, 9.36440E-2,   0.02012,'                                        ',   69.00,   69.00,  122.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  40.59,   1,1.0000
  2214,  2215,'1 ', 9.40000E-4, 3.74000E-3,   0.00089,'                                        ',   91.45,   91.45,  173.76,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.70,   1,1.0000
  2214,  2264,'1 ', 6.00200E-2, 2.40470E-1,   0.05703,'                                        ',  137.00,  137.00,  174.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2, 109.40,   1,1.0000
  2214,  2330,'1 ', 7.55000E-2, 1.93340E-1,   0.04154,'                                        ',   69.00,   69.00,  122.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,  83.80,   1,1.0000
  2216,  2226,'1 ', 3.32400E-2, 1.32510E-1,   0.03175,'                                        ',   69.00,   69.00,  174.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  60.60,   1,1.0000
  2216,  2230,'1 ', 2.69100E-2, 1.07700E-1,   0.02549,'                                        ',  137.00,  137.00,  174.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  49.00,   1,1.0000
  2216,  2293,'1 ', 3.29200E-2, 1.31890E-1,   0.03126,'                                        ',  169.20,  169.20,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  60.00,   1,1.0000
  2216,  2293,'2 ', 3.29200E-2, 1.31890E-1,   0.03126,'                                        ',  169.20,  169.20,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  60.00,   1,1.0000
  2218,  2282,'1 ', 1.76517E-2, 7.40454E-2,   0.01598,'                                        ',  137.00,  137.00,  174.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.17,   1,1.0000
  2218,  2288,'1 ', 3.58383E-2, 1.50335E-1,   0.03245,'                                        ',  137.00,  137.00,  174.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  65.33,   1,1.0000
  2219,  2320,'1 ', 7.84000E-2, 2.00750E-1,   0.04315,'                                        ',   91.00,   91.00,  122.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  87.00,   1,1.0000
  2220,  2266,'1 ', 4.77000E-3, 1.22500E-2,   0.00261,'                                        ',   69.00,   69.00,  122.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.30,   1,1.0000
  2220,  2300,'1 ', 5.67000E-3, 1.45700E-2,   0.00311,'                                        ',   69.00,   69.00,  122.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.30,   1,1.0000
  2221,  2292,'1 ', 2.10000E-4, 3.17000E-3,   0.11040,'                                        ',  114.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
  2221,  2292,'2 ', 2.10000E-4, 3.17000E-3,   0.11040,'                                        ',  114.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
  2223,  2225,'1 ', 9.90000E-4, 2.53000E-3,   0.00054,'                                        ',  122.30,  122.30,  122.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.10,   1,1.0000
  2223,  2341,'1 ', 2.70000E-4, 6.90000E-4,   0.00014,'                                        ',  114.30,  122.30,  122.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000
  2224,  2360,'1 ', 1.28900E-2, 2.38400E-2,   0.00426,'                                        ',   91.50,   91.50,   96.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   9.40,   1,1.0000
  2225,  2294,'1 ', 5.49000E-3, 1.40700E-2,   0.00302,'                                        ',  122.00,  122.00,  122.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.10,   1,1.0000
  2226,  2227,'1 ', 8.76000E-3, 3.52200E-2,   0.00824,'                                        ',  137.00,  137.00,  174.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  15.90,   1,1.0000
  2227,  2364,'1 ', 2.67800E-2, 1.07670E-1,   0.02518,'                                        ',   68.50,   91.30,  174.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  48.60,   1,1.0000
  2228,  2236,'1 ', 7.87500E-2, 2.01640E-1,   0.04332,'                                        ',   91.00,   91.00,  122.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  87.40,   1,1.0000
  2228,  2239,'1 ', 4.43320E-2, 1.13512E-1,   0.02439,'                                        ',   68.60,   68.60,  122.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  49.20,  10,1.0000
  2229,  3488,'1 ', 6.37900E-2, 1.63340E-1,   0.03509,'                                        ',   69.00,   69.00,  122.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  70.80,   1,1.0000
  2230,  2293,'1 ', 3.84100E-2, 1.53870E-1,   0.03647,'                                        ',  169.20,  169.20,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,  70.00,   1,1.0000
  2231,  2280,'1 ', 3.79500E-2, 1.51880E-1,   0.03595,'                                        ',  137.00,  144.00,  174.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  69.10,   1,1.0000
  2233,  2362,'1 ', 7.16000E-3, 3.04400E-2,   0.00810,'                                        ',  137.00,  137.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2233,  3374,'1 ', 1.35900E-2, 5.78400E-2,   0.01013,'                                        ',  137.00,  137.00,  174.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
  2234,  2244,'1 ', 1.14340E-1, 2.92770E-1,   0.06295,'                                        ',   69.00,   69.00,  122.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2, 126.90,   1,1.0000
  2234,  2314,'1 ', 4.28900E-2, 1.09820E-1,   0.02362,'                                        ',   69.00,   69.00,  122.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  47.60,   1,1.0000
  2235,  2389,'1 ', 5.61900E-2, 1.43930E-1,   0.05871,'                                        ',  119.00,  119.00,  119.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  62.40,   1,1.0000
  2236,  2256,'1 ', 7.94700E-2, 2.03490E-1,   0.04372,'                                        ',   69.00,   69.00,  122.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  88.20,   1,1.0000
  2236,  2332,'1 ', 9.24400E-2, 2.36710E-1,   0.05093,'                                        ',   69.00,   91.30,  122.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 102.60,   1,1.0000
  2238,  2288,'1 ', 7.39600E-2, 2.99400E-1,   0.06954,'                                        ',  137.00,  137.00,  174.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2, 134.80,   1,1.0000
  2238,  2299,'1 ', 4.04400E-2, 1.67500E-1,   0.03715,'                                        ',  137.00,  137.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  2238,  2350,'1 ', 4.23400E-2, 1.08430E-1,   0.02329,'                                        ',   69.00,   69.00,  122.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  47.00,   1,1.0000
  2239,  2284,'1 ', 5.83880E-2, 1.49504E-1,   0.03212,'                                        ',   68.60,   68.60,  122.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  64.80,  10,1.0000
  2240,  2255,'1 ', 4.33467E-2, 1.11004E-1,   0.02388,'                                        ',   69.00,   69.00,  122.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  48.15,   1,1.0000
  2240,  2356,'1 ', 3.15300E-2, 8.07500E-2,   0.01737,'                                        ',   69.00,   91.30,  122.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.00,   1,1.0000
  2241,  2378,'1 ', 2.64600E-2, 6.86000E-2,   0.01443,'                                        ',  122.00,  122.00,  122.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  29.40,   1,1.0000
  2242,  2248,'1 ', 7.70000E-4, 1.57000E-3,   0.03988,'                                        ',  110.00,  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.30,   1,1.0000
  2242,  2258,'1 ', 1.10000E-3, 2.21000E-3,   0.05636,'                                        ',  110.00,  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000
  2243,  2249,'1 ', 7.70000E-4, 1.57000E-3,   0.03988,'                                        ',  110.00,  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.30,   1,1.0000
  2243,  2259,'1 ', 1.10000E-3, 2.21000E-3,   0.05636,'                                        ',  110.00,  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000
  2244,  2345,'1 ', 2.27300E-2, 1.40070E-1,   0.02799,'                                        ',  137.20,  144.00,  205.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  58.25,   1,1.0000
  2245,  2246,'1 ', 3.84100E-2, 1.52940E-1,   0.03670,'                                        ',  137.00,  137.00,  137.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  70.00,   1,1.0000
  2245,  2348,'1 ', 9.49700E-2, 2.43170E-1,   0.05232,'                                        ',  122.00,  137.00,  137.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 105.40,   1,1.0000
  2246,  2247,'1 ', 7.68100E-2, 3.07740E-1,   0.07294,'                                        ',  169.20,  169.20,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 140.00,   1,1.0000
  2248,  2386,'1 ', 1.25000E-3, 3.86000E-3,   0.05518,'                                        ',  142.89,  142.89,  170.33,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.60,   1,1.0000
  2249,  2274,'1 ', 1.86000E-3, 3.75000E-3,   0.09538,'                                        ',  110.00,  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.50,   1,1.0000
  2250,  2298,'1 ', 2.86471E-2, 1.22345E-1,   0.02551,'                                        ',  137.00,  137.00,  174.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  52.00,   1,1.0000
  2250,  2371,'1 ', 4.21739E-2, 1.80115E-1,   0.03756,'                                        ',  137.00,  137.00,  174.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  76.00,   1,1.0000
  2251,  2324,'1 ', 3.30535E-2, 1.33105E-1,   0.03123,'                                        ',  137.00,  137.00,  173.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  59.99,   1,1.0000
  2251,  2410,'1 ', 3.96715E-2, 1.59756E-1,   0.03749,'                                        ',  137.00,  137.00,  173.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  72.01,   1,1.0000
  2252,  2253,'1 ', 4.66000E-3, 1.86800E-2,   0.00443,'                                        ',   69.00,   69.00,  174.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.50,   1,1.0000
  2252,  2328,'1 ', 2.62810E-2, 1.10599E-1,   0.02327,'                                        ',   91.50,  137.20,  173.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  47.70,   1,1.0000
  2253,  2264,'1 ', 3.37400E-2, 1.35180E-1,   0.03206,'                                        ',   91.00,   91.00,  174.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  61.50,   1,1.0000
  2254,  2320,'1 ', 6.44300E-2, 1.64960E-1,   0.03546,'                                        ',   68.50,   68.50,  122.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  71.50,   1,1.0000
  2254,  2390,'1 ', 6.55000E-2, 1.67730E-1,   0.03605,'                                        ',   69.00,   69.00,  122.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  72.70,   1,1.0000
  2255,  2256,'1 ', 1.46733E-2, 3.75759E-2,   0.00808,'                                        ',   69.00,   69.00,  122.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  16.30,   1,1.0000
  2256,  2257,'1 ', 4.95600E-2, 1.26890E-1,   0.02730,'                                        ',   68.59,   68.59,  122.32,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,  55.00,   1,1.0000
  2256,  2346,'1 ', 1.10110E-1, 2.81940E-1,   0.06066,'                                        ',   68.50,   68.50,   68.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  2257,  2346,'1 ', 6.75800E-2, 1.73040E-1,   0.03723,'                                        ',   68.59,   68.59,  122.32,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,  75.00,   1,1.0000
  2260,  2261,'1 ', 2.55900E-2, 6.55200E-2,   0.01408,'                                        ',   69.00,   69.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  86.80,   1,1.0000
  2261,  2263,'1 ', 9.91000E-3, 2.53800E-2,   0.00545,'                                        ',    7.00,   11.40,  122.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  86.80,   1,1.0000
  2261,  2284,'1 ', 5.26200E-2, 1.34740E-1,   0.03895,'                                        ',   69.00,   69.00,  122.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  86.80,   1,1.0000
  2262,  2265,'1 ', 4.62200E-2, 1.18360E-1,   0.02543,'                                        ',   69.00,   69.00,  122.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  2262,  2330,'1 ', 6.86600E-2, 1.75800E-1,   0.03782,'                                        ',   69.00,   69.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  76.20,   1,1.0000
  2265,  2267,'1 ', 1.76600E-2, 4.52200E-2,   0.00972,'                                        ',    6.90,   11.40,  122.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2266,  2296,'1 ', 3.75700E-2, 9.64400E-2,   0.02059,'                                        ',   69.00,   69.00,  122.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  41.70,   1,1.0000
  2268,  2270,'1 ', 1.01300E-2, 2.19900E-2,   0.00431,'                                        ',  109.00,  137.00,  109.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   9.10,   1,1.0000
  2268,  2278,'1 ', 2.26800E-2, 9.07800E-2,   0.02148,'                                        ',  137.00,  144.00,  174.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  41.30,   1,1.0000
  2268,  2366,'1 ', 2.73200E-2, 1.08800E-1,   0.02611,'                                        ',  137.00,  137.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,  49.80,   1,1.0000
  2269,  3196,'2 ', 1.74200E-2, 3.78100E-2,   0.00741,'                                        ',   91.00,   91.00,  109.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.60,   1,1.0000
  2270,  2400,'1 ', 1.10000E-4, 5.52000E-4,   0.00013,'                                        ',  163.00,  163.00,  163.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2270,  3196,'1 ', 1.12010E-2, 2.43070E-2,   0.00477,'                                        ',  108.60,  108.60,  108.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.06,   1,1.0000
  2272,  2340,'1 ', 1.38700E-2, 3.55300E-2,   0.00764,'                                        ',   91.30,  137.00,  122.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.40,   1,1.0000
  2273,  2318,'1 ', 4.18000E-2, 1.07050E-1,   0.02303,'                                        ',  122.20,  137.00,  122.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  46.40,   1,1.0000
  2274,  2282,'1 ', 2.73700E-2, 1.14840E-1,   0.02478,'                                        ',   91.00,   91.00,  174.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  49.90,   1,1.0000
  2274,  2386,'1 ', 1.31000E-3, 4.78000E-3,   0.06322,'                                        ',  137.00,  137.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.00,   1,1.0000
  2276,  2279,'1 ', 2.77000E-3, 1.03000E-2,   0.00230,'                                        ',  137.18,  137.18,  137.18,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000
  2276,  2324,'1 ', 6.92900E-2, 2.77620E-1,   0.06584,'                                        ',  137.00,  137.00,  174.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2, 126.30,   1,1.0000
  2276,  2410,'1 ', 2.06240E-2, 8.30800E-2,   0.01950,'                                        ',  137.00,  137.00,  173.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  37.00,   1,1.0000
  2276,  2410,'2 ', 2.05200E-2, 8.26400E-2,   0.01939,'                                        ',  137.00,  137.00,  173.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  37.40,   1,1.0000
  2276,  2410,'3 ', 1.97400E-2, 7.95500E-2,   0.01865,'                                        ',  137.00,  137.00,  173.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  36.00,   1,1.0000
  2276,  2410,'4 ', 1.97400E-2, 7.95500E-2,   0.01865,'                                        ',  137.00,  137.00,  173.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  36.00,   1,1.0000
  2277,  2279,'1 ', 1.12000E-3, 2.25000E-3,   0.05723,'                                        ',  142.89,  142.89,  142.89,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.30,  10,1.0000
  2277,  2281,'1 ', 1.12000E-3, 2.25000E-3,   0.05723,'                                        ',  142.89,  142.89,  142.89,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.30,  10,1.0000
  2283,  2285,'1 ', 8.09000E-4, 2.43500E-3,   0.02300,'                                        ',  140.60,  140.60,  140.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   3.00,  10,1.0000
  2285,  2289,'1 ', 9.53000E-4, 3.88500E-3,   0.00093,'                                        ',  140.60,  140.60,  140.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   1.75,  10,1.0000
  2286,  2324,'1 ', 1.48000E-3, 5.93000E-3,   0.00140,'                                        ',  137.00,  137.00,  174.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000
  2286,  2346,'1 ', 8.22000E-2, 3.51070E-1,   0.07320,'                                        ',  137.00,  137.00,  174.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 149.20,   1,1.0000
  2287,  2298,'1 ', 7.00440E-2, 2.77987E-1,   0.06670,'                                        ',  137.20,  137.20,  148.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2, 127.13,   1,1.0000
  2290,  2291,'1 ', 1.38900E-2, 3.62800E-2,   0.00770,'                                        ',  114.00,  114.00,  122.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  15.70,   1,1.0000
  2291,  2353,'1 ', 1.38700E-2, 3.62200E-2,   0.00768,'                                        ',  114.00,  114.00,  122.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.70,   1,1.0000
  2291,  2391,'1 ', 3.27710E-2, 8.51640E-2,   0.01874,'                                        ',  108.60,  108.60,  108.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.37,   1,1.0000
  2292,  2342,'1 ', 1.21000E-3, 4.84000E-3,   0.00114,'                                        ',  169.20,  169.20,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000
  2292,  2343,'1 ', 1.76000E-3, 7.03000E-3,   0.00166,'                                        ',  169.20,  169.20,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000
  2292,  2380,'1 ', 4.51000E-3, 1.15400E-2,   0.00248,'                                        ',  122.30,  122.30,  122.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000
  2293,  2330,'1 ', 2.14500E-2, 5.49100E-2,   0.01180,'                                        ',   68.60,   68.60,  122.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.80,   1,1.0000
  2294,  2372,'1 ', 1.92000E-2, 7.69300E-2,   0.01824,'                                        ',  137.20,  137.20,  174.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  35.00,   1,1.0000
  2295,  2391,'1 ', 5.55000E-4, 1.06500E-3,   0.00070,'                                        ',  129.20,  129.20,  129.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.06,   1,1.0000
  2296,  2300,'1 ', 2.81100E-2, 7.19800E-2,   0.01547,'                                        ',  122.00,  122.00,  122.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.20,   1,1.0000
  2298,  2299,'1 ', 4.88900E-2, 2.02500E-1,   0.04491,'                                        ',  137.00,  137.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  2298,  2345,'1 ', 6.62300E-2, 4.10490E-1,   0.08272,'                                        ',  137.20,  144.00,  205.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2, 171.65,   1,1.0000
  2298,  2390,'1 ', 2.43200E-2, 6.22900E-2,   0.01338,'                                        ',   69.00,   69.00,  122.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  27.00,   1,1.0000
  2304,  2338,'1 ', 6.06000E-3, 2.55200E-2,   0.00524,'                                        ',  164.00,  164.00,  173.76,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  10.90,   1,1.0000
  2304,  2374,'1 ', 1.31700E-2, 5.31100E-2,   0.01243,'                                        ',   68.59,   91.00,  173.76,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  24.00,   1,1.0000
  2305,  2306,'1 ', 4.74800E-2, 1.21590E-1,   0.02616,'                                        ',   69.00,   69.00,  122.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  36.00,   1,1.0000
  2306,  2328,'1 ', 1.98350E-2, 8.32640E-2,   0.01763,'                                        ',  137.20,  144.00,  173.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.00,   1,1.0000
  2307,  2326,'1 ', 3.67600E-2, 1.46380E-1,   0.03512,'                                        ',   91.50,  144.00,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  67.00,   1,1.0000
  2308,  2309,'1 ', 1.62000E-3, 4.10000E-3,   0.00090,'                                        ',   34.00,   34.00,  122.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000
  2308,  2311,'1 ', 3.30000E-4, 1.06000E-3,   0.01136,'                                        ',  181.00,  181.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.45,   1,1.0000
  2308,  2315,'1 ', 1.00000E-4, 3.20000E-4,   0.00347,'                                        ',  181.00,  181.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.44,   1,1.0000
  2311,  2315,'1 ', 3.10000E-4, 1.01000E-3,   0.01083,'                                        ',  181.00,  181.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.38,   1,1.0000
  2312,  2322,'1 ', 2.25200E-2, 5.82500E-2,   0.01276,'                                        ',  114.00,  114.00,  122.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.00,   1,1.0000
  2313,  2354,'1 ', 1.71000E-3, 4.36000E-3,   0.00097,'                                        ',  114.00,  114.00,  122.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.40,   1,1.0000
  2314,  2378,'1 ', 4.95500E-2, 1.28470E-1,   0.02702,'                                        ',  122.30,  122.30,  122.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  55.00,   1,1.0000
  2316,  2329,'1 ', 3.41500E-2, 8.70060E-2,   0.01783,'                                        ',   68.60,   91.40,  122.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.90,   1,1.0000
  2318,  2355,'1 ', 5.41000E-3, 1.38400E-2,   0.00298,'                                        ',  122.20,  137.00,  122.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.00,   1,1.0000
  2320,  2321,'1 ', 4.00100E-2, 1.02440E-1,   0.02201,'                                        ',    6.90,   11.40,  122.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  44.40,   1,1.0000
  2322,  2382,'1 ', 3.69000E-3, 9.34000E-3,   0.00206,'                                        ',   69.00,   69.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.10,   1,1.0000
  2325,  2327,'1 ', 9.64000E-3, 4.09800E-2,   0.00863,'                                        ',  137.18,  173.80,  173.76,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.66,   1,1.0000
  2325,  2339,'1 ', 3.66500E-2, 1.55710E-1,   0.03281,'                                        ',  137.20,  144.00,  173.76,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  58.00,   1,1.0000
  2326,  2352,'1 ', 7.13000E-3, 2.84000E-2,   0.00681,'                                        ',  169.20,  169.20,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  13.00,   1,1.0000
  2327,  2344,'1 ', 3.65000E-3, 1.55200E-2,   0.00327,'                                        ',  137.20,  169.20,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.63,   1,1.0000
  2327,  2385,'1 ', 1.76000E-3, 1.30300E-2,   0.00311,'                                        ',  183.00,  183.00,  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.90,   1,1.0000
  2331,  2339,'1 ', 2.60000E-5, 2.34000E-4,   0.00000,'                                        ',  150.00,  150.00,  150.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.21,   1,1.0000
  2331,  2339,'2 ', 4.50000E-5, 4.09000E-4,   0.00000,'                                        ',  150.00,  150.00,  150.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.36,   1,1.0000
  2332,  2384,'1 ', 8.74000E-3, 2.23800E-2,   0.00482,'                                        ',   69.00,  137.00,  122.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  14.60,   1,1.0000
  2333,  2334,'1 ', 5.12400E-3, 2.06560E-2,   0.00457,'                                        ',  137.00,  137.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   9.30,   1,1.0000
  2333,  2335,'1 ', 2.36900E-3, 9.55100E-3,   0.00211,'                                        ',  106.30,  106.30,  106.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.30,  10,1.0000
  2335,  4329,'1 ', 5.36600E-3, 2.13520E-2,   0.00388,'                                        ',  106.30,  106.30,  106.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   8.50,   1,1.0000
  2336,  2352,'1 ', 3.58000E-3, 1.44300E-2,   0.00319,'                                        ',  137.20,  137.20,  173.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.50,   1,1.0000
  2338,  2363,'1 ', 3.70400E-2, 1.57590E-1,   0.03321,'                                        ',  164.60,  164.60,  164.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  67.30,   1,1.0000
  2340,  2384,'1 ', 8.10000E-3, 2.07600E-2,   0.00446,'                                        ',  122.20,  137.00,  122.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.17,   1,1.0000
  2344,  2387,'2 ', 6.60000E-4, 2.81000E-3,   0.00059,'                                        ',  137.20,  169.20,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
  2347,  2371,'1 ', 2.56900E-3, 1.09700E-2,   0.00229,'                                        ',  137.00,  137.00,  174.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.66,  10,1.0000
  2351,  2357,'1 ', 1.20000E-3, 5.17000E-3,   0.00108,'                                        ',  129.20,  129.20,  129.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.20,  10,1.0000
  2353,  2354,'1 ', 2.42000E-3, 6.17000E-3,   0.00137,'                                        ',   46.00,   46.00,  122.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.70,   1,1.0000
  2355,  2356,'1 ', 1.28700E-2, 3.29500E-2,   0.00709,'                                        ',  122.20,  137.00,  122.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.28,   1,1.0000
  2356,  2410,'1 ', 4.66900E-2, 1.88030E-1,   0.04412,'                                        ',  137.00,  137.00,  173.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  85.10,   1,1.0000
  2356,  2410,'2 ', 4.66900E-2, 1.88030E-1,   0.04412,'                                        ',  137.00,  137.00,  173.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  85.10,   1,1.0000
  2358,  2372,'1 ', 4.38000E-3, 1.75800E-2,   0.00417,'                                        ',  137.00,  137.00,  174.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.00,   1,1.0000
  2360,  2363,'1 ', 4.79000E-3, 2.03700E-2,   0.00429,'                                        ',  164.60,  182.60,  164.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   8.70,   1,1.0000
  2360,  2363,'2 ', 7.88400E-3, 2.01410E-2,   0.00419,'                                        ',  122.30,  137.00,  122.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   8.68,   1,1.0000
  2360,  2370,'1 ', 2.64000E-3, 6.77000E-3,   0.00145,'                                        ',  122.30,  122.30,  122.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.94,   1,1.0000
  2361,  2364,'1 ', 3.47000E-4, 4.52000E-4,   0.00004,'                                        ',  140.20,  140.20,  140.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.28,   4,1.0000
  2363,  2365,'1 ', 3.97200E-3, 1.00278E-2,   0.00221,'                                        ',   68.60,   91.50,  118.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.40,   1,1.0000
  2363,  2368,'1 ', 0.00000E+0, 1.00000E-4,   0.00000,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.25,   1,1.0000
  2365,  2367,'1 ', 9.00000E-4, 2.27000E-3,   0.00050,'                                        ',   17.10,   68.60,  121.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.00,   1,1.0000
  2366,  2372,'1 ', 1.01400E-2, 4.04500E-2,   0.00959,'                                        ',   34.00,   34.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.40,   1,1.0000
  2369,  4257,'1 ', 2.68000E-3, 8.64900E-3,   0.00237,'                                        ',  147.50,  147.50,  147.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,  10,1.0000
  2369,  4340,'1 ', 1.08690E-2, 3.50690E-2,   0.00961,'                                        ',  147.50,  147.50,  147.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  17.03,  10,1.0000
  2370,  2380,'1 ', 3.71000E-3, 9.50000E-3,   0.00204,'                                        ',  122.30,  122.30,  122.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.12,   1,1.0000
  2387,  2388,'1 ', 2.30000E-4, 9.50000E-4,   0.00026,'                                        ',   50.00,   50.00,   50.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2504,  2523,'1 ', 2.68960E-1, 4.69050E-1,   0.00731,'                                        ',   23.00,   23.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  54.80,   1,1.0000
  2504,  2530,'1 ', 1.72760E-1, 3.01290E-1,   0.00469,'                                        ',   23.00,   23.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.20,   1,1.0000
  2507,  2508,'1 ', 4.68900E-1, 7.44730E-1,   0.00990,'                                        ',   29.00,   29.00,   35.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  80.10,   1,1.0000
  2508,  2517,'1 ', 3.03810E-1, 5.29830E-1,   0.00825,'                                        ',   23.00,   23.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  61.90,   1,1.0000
  2509,  2536,'1 ', 2.32690E-1, 3.43260E-1,   0.00454,'                                        ',   23.00,   23.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.00,   1,1.0000
  2510,  2511,'1 ', 1.84400E-1, 2.92870E-1,   0.00388,'                                        ',   23.00,   23.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,  31.50,   1,1.0000
  2510,  2528,'1 ', 2.91530E-1, 4.63020E-1,   0.00610,'                                        ',   23.00,   23.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  49.80,   1,1.0000
  2512,  2513,'1 ', 2.56400E-1, 4.07230E-1,   0.00540,'                                        ',   29.00,   29.00,   35.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  43.80,   1,1.0000
  2512,  2521,'1 ', 1.86740E-1, 2.96590E-1,   0.00393,'                                        ',   17.00,   17.00,   35.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  31.90,   1,1.0000
  2514,  2515,'1 ', 3.16110E-1, 5.02060E-1,   0.00750,'                                        ',   29.00,   29.00,   32.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  60.94,   1,1.0000
  2514,  2532,'1 ', 9.91500E-2, 1.29540E-1,   0.00139,'                                        ',   25.00,   25.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.00,   1,1.0000
  2514,  2534,'1 ', 3.63560E-1, 4.75000E-1,   0.00511,'                                        ',   17.00,   17.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  44.00,   1,1.0000
  2516,  2518,'1 ', 2.35280E-1, 4.39420E-1,   0.00580,'                                        ',   29.00,   29.00,   45.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  46.80,   1,1.0000
  2517,  2519,'1 ', 2.48350E-1, 4.33100E-1,   0.00674,'                                        ',   23.00,   23.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,  50.60,   1,1.0000
  2518,  2522,'1 ', 3.10840E-1, 4.93690E-1,   0.00654,'                                        ',   35.00,   45.70,   35.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  53.10,   1,1.0000
  2527,  2529,'1 ', 1.33400E-2, 2.20100E-2,   0.00165,'                                        ',   54.40,   54.40,   54.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  11,1.0000
  2527,  2529,'2 ', 7.82000E-3, 1.35800E-2,   0.00078,'                                        ',   54.40,   54.40,   54.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
  2527,  2529,'3 ', 8.64870E-2, 1.57860E-1,   0.00165,'                                        ',   18.90,   18.90,   18.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
  2533,  2863,'1 ', 5.65714E-3, 7.51654E-3,   0.01003,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
  2536,  2538,'1 ', 2.16060E-1, 3.18740E-1,   0.00421,'                                        ',   23.00,   23.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.50,   1,1.0000
  2554,  2555,'1 ', 7.21000E-3, 7.78000E-3,   0.01062,'                                        ',  138.00,  138.00,  138.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,  10,1.0000
  2559,  2838,'1 ', 1.06700E-2, 2.16900E-2,   0.02763,'                                        ',  112.00,  112.00,  112.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
  2559,  2839,'1 ', 1.06700E-2, 2.16900E-2,   0.02763,'                                        ',  112.00,  112.00,  112.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
  2563,  2564,'1 ', 6.65750E-3, 5.28010E-3,   0.00077,'                                        ',   11.40,   11.40,   11.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.50,  11,1.0000
  2564,  2566,'1 ', 8.44293E-1, 1.36548E+0,   0.00107,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.50,  11,1.0000
  2565,  2566,'1 ', 3.15300E-2, 4.08800E-2,   0.00344,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,  11,1.0000
  2573,  2574,'1 ', 1.37430E-1, 2.34680E-1,   0.00024,'                                        ',   23.00,   23.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.00,   1,1.0000
  2574,  2575,'1 ', 1.04840E-1, 1.79030E-1,   0.00018,'                                        ',   23.00,   23.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.34,   1,1.0000
  2576,  2577,'1 ', 1.83260E-2, 3.68900E-3,   0.00284,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  11,1.0000
  2578,  2580,'1 ', 1.64530E-2, 1.66680E-2,   0.00883,'                                        ',   60.00,   60.00,   60.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   0.00,   1,1.0000
  2579,  2581,'2 ', 1.64530E-2, 1.66680E-2,   0.00883,'                                        ',   60.00,   60.00,   60.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   0.00,   1,1.0000
  2582,  2584,'1 ', 1.64530E-2, 1.66680E-2,   0.00883,'                                        ',   60.00,   60.00,   60.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
  2583,  2585,'1 ', 1.64530E-2, 1.66680E-2,   0.00883,'                                        ',   60.00,   60.00,   60.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
  2586,  2587,'1 ', 1.64530E-2, 1.66680E-2,   0.00883,'                                        ',   60.00,   60.00,   60.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2588,  2589,'1 ', 1.67000E-2, 2.91000E-2,   0.00170,'                                        ',   60.00,   60.00,   60.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
  2592,  2595,'1 ', 7.46600E-2, 1.10000E-1,   0.01820,'                                        ',   50.20,   50.20,   50.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.00,  10,1.0000
  2598,  2599,'1 ', 1.92300E-2, 5.64000E-3,   0.00335,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
  2821,  2877,'1 ', 1.46990E-2, 4.50390E-2,   0.02386,'                                        ',   44.00,   44.00,   44.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,  10,1.0000
  3000,  3002,'A ', 5.90000E-4, 6.54000E-3,   0.59832,'                                        ', 1732.00, 1732.00, 1948.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,  58.00,  10,1.0000
  3000,  3002,'B ', 5.70000E-4, 6.54000E-3,   0.59832,'                                        ', 1732.00, 1732.00, 1948.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  58.00,  10,1.0000
  3000,  3004,'A ', 5.60000E-4, 5.68000E-3,   0.59278,'                                        ', 1732.00, 1732.00, 1858.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  54.00,  10,1.0000
  3000,  3004,'B ', 6.30000E-4, 6.79000E-3,   0.61747,'                                        ', 1732.00, 1732.00, 1949.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,  60.00,  10,1.0000
  3000,  3005,'1 ', 1.30000E-4, 1.59000E-3,   0.00073,'                                        ',  400.00,  400.00,  400.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,  10,1.0000
  3000,  3006,'1 ', 1.30000E-4, 1.59000E-3,   0.00073,'                                        ',  400.00,  400.00,  400.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,  10,1.0000
  3000,  3007,'1 ', 1.30000E-4, 1.59000E-3,   0.00073,'                                        ',  600.00,  600.00,  600.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,  10,1.0000
  3002,  3003,'A ', 5.90000E-4, 6.54000E-3,   0.59832,'                                        ', 1732.00, 1732.00, 1948.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  58.00,  10,1.0000
  3003,  3004,'B ', 6.30000E-4, 6.79000E-3,   0.61747,'                                        ', 1732.00, 1732.00, 1949.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  60.00,  10,1.0000
  3100,  3101,'B ', 3.00000E-3, 3.37900E-2,   0.11580,'                                        ',  761.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   0.00,  10,1.0000
  3100,  3106,'A ', 1.58000E-3, 9.29000E-3,   0.03354,'                                        ',  572.00,  572.00,  572.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3100,  3106,'B ', 1.58000E-3, 9.29000E-3,   0.03354,'                                        ',  572.00,  572.00,  572.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3100,  3128,'A ', 1.55000E-3, 9.12000E-3,   0.03289,'                                        ',  495.00,  761.20,  495.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.90,   1,1.0000
  3100,  3128,'B ', 1.55000E-3, 9.12000E-3,   0.03289,'                                        ',  495.00,  761.20,  495.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.90,   1,1.0000
  3102,  3112,'B ', 3.55000E-3, 2.08600E-2,   0.07539,'                                        ',  300.00,  381.00,  572.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3104,  3112,'A ', 3.55000E-3, 2.08600E-2,   0.07539,'                                        ',  300.00,  381.00,  572.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3105,  3106,'1 ', 9.90000E-4, 5.70000E-3,   0.02060,'                                        ',  571.60,  571.60,  571.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  10.00,   1,1.0000
  3105,  3106,'2 ', 9.90000E-4, 5.70000E-3,   0.02060,'                                        ',  571.60,  571.60,  571.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  10.00,   1,1.0000
  3105,  3108,'1 ', 2.24000E-3, 1.28800E-2,   0.04656,'                                        ',  571.60,  571.60,  571.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.60,   1,1.0000
  3105,  3108,'2 ', 2.24000E-3, 1.28800E-2,   0.04656,'                                        ',  571.60,  571.60,  571.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.60,   1,1.0000
  3105,  3129,'1 ', 1.08000E-3, 6.21000E-3,   0.02244,'                                        ',  571.60,  571.60,  571.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,  10,1.0000
  3105,  3131,'2 ', 1.08000E-3, 6.21000E-3,   0.02244,'                                        ',  571.60,  571.60,  571.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,  10,1.0000
  3107,  3132,'1 ', 1.46000E-3, 8.74000E-3,   0.75746,'                                        ',  300.00,  300.00,  300.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  24.30,  10,1.0000
  3108,  3109,'A ', 3.00000E-4, 4.60000E-4,   0.17628,'                                        ',  450.00,  450.00,  450.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3108,  3109,'B ', 3.00000E-4, 4.60000E-4,   0.17628,'                                        ',  450.00,  450.00,  450.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3110,  3111,'A ', 4.01000E-3, 2.35500E-2,   0.08515,'                                        ',  572.00,  572.00,  572.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  41.30,   1,1.0000
  3110,  3113,'B ', 4.01000E-3, 2.35500E-2,   0.08515,'                                        ',  572.00,  572.00,  572.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  41.30,   1,1.0000
  3110,  3114,'A ', 2.60000E-3, 1.68200E-2,   0.04971,'                                        ',  381.00,  381.00,  564.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3110,  3116,'B ', 2.60000E-3, 1.68200E-2,   0.04971,'                                        ',  381.00,  381.00,  564.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3110,  3137,'A ', 2.20000E-3, 1.44000E-2,   0.04270,'                                        ',  564.00,  564.00,  564.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3110,  3139,'B ', 2.20000E-3, 1.44000E-2,   0.04270,'                                        ',  564.00,  564.00,  564.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3111,  3115,'A ', 2.00000E-5, 1.10000E-4,   0.00041,'                                        ',  457.00,  457.00,  572.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.20,   1,1.0000
  3111,  3118,'A ', 9.90000E-4, 5.82000E-3,   0.02103,'                                        ',  300.00,  572.00,  572.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.20,   1,1.0000
  3113,  3115,'B ', 2.00000E-5, 1.10000E-4,   0.00041,'                                        ',  457.00,  457.00,  572.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.20,   1,1.0000
  3113,  3119,'B ', 9.90000E-4, 5.82000E-3,   0.02103,'                                        ',  300.00,  572.00,  572.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  10.20,   1,1.0000
  3114,  3124,'1 ', 2.10000E-4, 1.10000E-3,   0.12812,'                                        ',  300.00,  300.00,  300.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3116,  3126,'1 ', 2.10000E-4, 1.10000E-3,   0.12812,'                                        ',  300.00,  300.00,  300.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3118,  3144,'A ', 4.40000E-4, 6.60000E-4,   0.25631,'                                        ',  300.00,  300.00,  300.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3119,  3145,'B ', 4.40000E-4, 6.70000E-4,   0.25641,'                                        ',  300.00,  300.00,  300.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3120,  3134,'A ', 1.75000E-3, 1.02600E-2,   0.03708,'                                        ',  564.00,  564.00,  564.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3120,  3138,'A ', 2.65000E-3, 1.49900E-2,   0.05416,'                                        ',  389.00,  389.00,  389.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3120,  3140,'C ', 2.75000E-3, 1.98900E-2,   0.03520,'                                        ',  564.00,  564.00,  564.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3121,  3137,'A ', 2.60000E-3, 1.68300E-2,   0.04974,'                                        ',  564.00,  564.00,  564.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,  26.80,   1,1.0000
  3121,  3139,'B ', 2.60000E-3, 1.68300E-2,   0.04974,'                                        ',  564.00,  564.00,  564.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,  26.80,   1,1.0000
  3122,  3136,'B ', 1.75000E-3, 1.02600E-2,   0.03708,'                                        ',  564.00,  564.00,  564.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3122,  3138,'B ', 2.65000E-3, 1.49900E-2,   0.05416,'                                        ',  389.00,  389.00,  389.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3122,  3140,'D ', 2.75000E-3, 1.98900E-2,   0.03520,'                                        ',  564.00,  564.00,  564.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3127,  3129,'1 ', 1.42000E-3, 8.19000E-3,   0.02961,'                                        ',  571.60,  571.60,  571.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,  10,1.0000
  3127,  3131,'2 ', 1.42000E-3, 8.19000E-3,   0.02961,'                                        ',  571.60,  571.60,  571.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,  10,1.0000
  3130,  3140,'1 ', 1.52000E-3, 9.51000E-3,   0.02904,'                                        ',  564.00,  564.00,  564.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3130,  3142,'1 ', 3.20000E-4, 1.70000E-3,   0.19854,'                                        ',  300.00,  300.00,  300.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3130,  3149,'1 ', 6.40000E-4, 4.10000E-3,   0.34337,'                                        ',  304.00,  304.00,  323.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  11.10,  10,1.0000
  3130,  3150,'1 ', 8.70000E-4, 4.96000E-3,   0.40433,'                                        ',  300.00,  300.00,  300.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  13.40,   1,1.0000
  3136,  3141,'1 ', 2.26000E-3, 1.44000E-2,   0.04362,'                                        ',  300.00,  564.00,  564.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3136,  3141,'2 ', 2.26000E-3, 1.44100E-2,   0.04366,'                                        ',  300.00,  564.00,  564.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3136,  3148,'1 ', 2.50000E-5, 1.40000E-4,   0.01137,'                                        ',  299.80,  299.80,  299.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.38,  10,1.0000
  3140,  3142,'1 ', 1.13000E-3, 7.31000E-3,   0.02161,'                                        ',  300.00,  300.00,  300.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3141,  3143,'1 ', 1.00000E-4, 4.10000E-4,   0.02124,'                                        ',  301.00,  301.00,  301.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3141,  3143,'2 ', 1.00000E-4, 4.10000E-4,   0.02124,'                                        ',  301.00,  301.00,  301.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3143,  3147,'1 ', 1.30000E-4, 7.90000E-4,   0.00270,'                                        ',  564.00,  564.00,  564.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3143,  3147,'2 ', 1.30000E-4, 7.90000E-4,   0.00270,'                                        ',  564.00,  564.00,  564.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3146,  3147,'1 ', 2.70000E-4, 1.43000E-3,   0.07740,'                                        ',  301.00,  301.00,  301.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3146,  3147,'2 ', 2.70000E-4, 1.43000E-3,   0.07740,'                                        ',  301.00,  301.00,  301.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3150,  3160,'1 ', 4.90000E-4, 3.38000E-3,   0.18445,'                                        ',  305.00,  305.00,  305.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.50,   1,1.0000
  3196,  3198,'1 ', 2.40400E-2, 4.48800E-2,   0.00940,'                                        ',  109.00,  109.00,  109.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.29,   1,1.0000
  3196,  3199,'2 ', 2.40400E-2, 4.48800E-2,   0.00940,'                                        ',  109.00,  109.00,  109.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.29,   1,1.0000
  3196,  3208,'1 ', 2.75400E-3, 1.11650E-2,   0.00261,'                                        ',  170.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.16,   1,1.0000
  3196,  3208,'2 ', 2.75400E-3, 1.11650E-2,   0.00261,'                                        ',  170.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.16,   1,1.0000
  3197,  3804,'1 ', 1.98100E-3, 6.51900E-3,   0.07342,'                                        ',  137.20,  137.20,  146.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.28,   1,1.0000
  3197,  3805,'1 ', 1.91800E-3, 6.31200E-3,   0.07108,'                                        ',  137.20,  137.20,  146.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.08,   1,1.0000
  3198,  3386,'1 ', 1.11900E-2, 2.09400E-2,   0.00438,'                                        ',   91.00,   91.00,  109.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   9.94,   1,1.0000
  3199,  3386,'2 ', 1.11900E-2, 2.09400E-2,   0.00438,'                                        ',   91.00,   91.00,  109.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   9.94,   1,1.0000
  3200,  3243,'1 ', 9.18400E-4, 1.53440E-3,   0.04122,'                                        ',  130.00,  130.00,  130.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.26,   1,1.0000
  3200,  3282,'1 ', 1.43000E-3, 2.40000E-3,   0.06440,'                                        ',  130.00,  130.00,  130.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3202,  3314,'1 ', 3.23000E-3, 8.52000E-3,   0.00191,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3202,  3472,'1 ', 9.77000E-3, 2.57800E-2,   0.00577,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   0.00,   1,1.0000
  3208,  3365,'1 ', 8.00000E-5, 3.60000E-4,   0.00401,'                                        ',  170.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,  10,1.0000
  3208,  3365,'2 ', 8.00000E-5, 3.60000E-4,   0.00401,'                                        ',  170.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,  10,1.0000
  3209,  3249,'1 ', 1.00000E-3, 3.48000E-3,   0.00060,'                                        ',  120.00,  120.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3209,  3249,'2 ', 1.00000E-3, 3.48000E-3,   0.00060,'                                        ',  120.00,  120.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3210,  3233,'1 ', 1.42200E-3, 3.92900E-3,   0.04552,'                                        ',  147.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000
  3210,  3389,'1 ', 2.50000E-3, 3.68000E-3,   0.12270,'                                        ',  114.00,  114.00,  114.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   6.10,   1,1.0000
  3211,  3216,'A ', 1.20000E-4, 4.40000E-4,   0.00460,'                                        ',  140.00,  140.00,  140.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
  3211,  3216,'B ', 1.20000E-4, 4.40000E-4,   0.00460,'                                        ',  140.00,  140.00,  140.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   1,1.0000
  3211,  3227,'1 ', 1.43000E-3, 5.11000E-3,   0.05290,'                                        ',  120.00,  120.00,  120.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.90,   1,1.0000
  3211,  3227,'2 ', 1.43000E-3, 5.11000E-3,   0.05290,'                                        ',  120.00,  120.00,  120.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.90,   1,1.0000
  3212,  3213,'A ', 2.98000E-3, 5.67000E-3,   0.21699,'                                        ',  115.00,  115.00,  115.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3212,  3213,'B ', 2.98000E-3, 6.57000E-3,   0.21702,'                                        ',  115.00,  115.00,  115.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3212,  3258,'1 ', 2.71000E-3, 4.52000E-3,   0.12144,'                                        ',  109.00,  109.00,  109.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3212,  3382,'1 ', 1.83000E-3, 2.71000E-3,   0.09017,'                                        ',  130.00,  130.00,  130.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3212,  3382,'2 ', 1.87000E-3, 2.77000E-3,   0.09217,'                                        ',  130.00,  130.00,  130.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3212,  3454,'A ', 7.20000E-4, 1.56000E-3,   0.05136,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3212,  3454,'B ', 6.90000E-4, 1.49000E-3,   0.04921,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3213,  3430,'A ', 1.03000E-3, 1.97000E-3,   0.07540,'                                        ',  120.00,  120.00,  120.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3213,  3430,'B ', 1.03000E-3, 1.97000E-3,   0.07540,'                                        ',  120.00,  120.00,  120.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3214,  3410,'A ', 6.20000E-4, 1.98000E-3,   0.03941,'                                        ',  167.40,  167.40,  167.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.00,   1,1.0000
  3214,  3410,'B ', 6.20000E-4, 1.98000E-3,   0.03941,'                                        ',  167.40,  167.40,  167.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.00,   1,1.0000
  3215,  3305,'1 ', 2.84000E-4, 1.21900E-3,   0.00476,'                                        ',  236.40,  236.40,  236.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.95,   1,1.0000
  3216,  3239,'A ', 1.28000E-4, 8.93000E-4,   0.01335,'                                        ',  167.40,  167.40,  167.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.27,   1,1.0000
  3216,  3241,'B ', 1.28000E-4, 8.93000E-4,   0.01335,'                                        ',  167.40,  167.40,  167.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.90,   1,1.0000
  3216,  3306,'A ', 3.69000E-3, 6.16000E-3,   0.16560,'                                        ',  110.00,  110.00,  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3216,  3306,'B ', 3.69000E-3, 6.16000E-3,   0.16560,'                                        ',  110.00,  110.00,  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3216,  3449,'A ', 1.39000E-3, 3.62000E-3,   0.00073,'                                        ',  137.00,  137.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   0.00,   1,1.0000
  3216,  3449,'B ', 1.39000E-3, 3.62000E-3,   0.00073,'                                        ',  120.00,  120.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   0.00,   1,1.0000
  3217,  3411,'A ', 6.80000E-4, 4.76000E-3,   0.07120,'                                        ',  167.40,  167.40,  167.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.80,   1,1.0000
  3217,  3411,'B ', 6.80000E-4, 4.76000E-3,   0.07120,'                                        ',  167.40,  167.40,  167.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.80,   1,1.0000
  3218,  3411,'A ', 8.40000E-4, 1.82000E-3,   0.05990,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3218,  3411,'B ', 8.40000E-4, 1.81000E-3,   0.05966,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3219,  3253,'1 ', 1.37000E-3, 2.98000E-3,   0.09858,'                                        ',  114.00,  114.00,  114.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,  10,1.0000
  3219,  3253,'2 ', 1.37000E-3, 2.98000E-3,   0.09858,'                                        ',  114.00,  114.00,  114.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,  10,1.0000
  3219,  3253,'3 ', 1.37000E-3, 2.98000E-3,   0.09858,'                                        ',  114.00,  114.00,  114.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,  10,1.0000
  3219,  3394,'A ', 4.30000E-4, 7.60000E-4,   0.02414,'                                        ',   92.00,   92.00,   92.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3219,  3394,'B ', 4.30000E-4, 7.60000E-4,   0.02414,'                                        ',   92.00,   92.00,   92.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3219,  3394,'C ', 4.30000E-4, 7.60000E-4,   0.02414,'                                        ',   92.00,   92.00,   92.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3219,  3394,'D ', 4.30000E-4, 7.60000E-4,   0.02414,'                                        ',   92.00,   92.00,   92.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3219,  3422,'A ', 2.21000E-3, 4.80000E-3,   0.15880,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3219,  3422,'B ', 2.21000E-3, 4.80000E-3,   0.15880,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3220,  3402,'A ', 9.80000E-4, 2.14000E-3,   0.07061,'                                        ',  110.00,  110.00,  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3220,  3402,'B ', 9.80000E-4, 2.14000E-3,   0.07061,'                                        ',  110.00,  110.00,  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3221,  3285,'1 ', 5.00000E-4, 3.14000E-3,   0.01840,'                                        ',  130.00,  130.00,  130.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3221,  3285,'2 ', 5.00000E-4, 3.14000E-3,   0.01840,'                                        ',  130.00,  130.00,  130.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3221,  3978,'2 ', 3.00000E-5, 7.00000E-5,   0.00214,'                                        ',  130.00,  130.00,  130.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3221,  3979,'1 ', 3.00000E-5, 7.00000E-5,   0.00214,'                                        ',  130.00,  130.00,  130.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3222,  3245,'1 ', 2.50000E-4, 8.90000E-4,   0.00920,'                                        ',  128.00,  128.00,  128.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
  3222,  3245,'2 ', 2.50000E-4, 8.90000E-4,   0.00920,'                                        ',  128.00,  128.00,  128.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
  3222,  3245,'3 ', 2.50000E-4, 8.90000E-4,   0.00920,'                                        ',  128.00,  128.00,  128.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
  3222,  3272,'D ', 8.70000E-4, 3.11000E-3,   0.03220,'                                        ',  150.00,  150.00,  150.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3222,  3272,'E ', 8.70000E-4, 3.11000E-3,   0.03220,'                                        ',  150.00,  150.00,  150.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3223,  3253,'1 ', 2.50000E-4, 8.90000E-4,   0.00920,'                                        ',  128.00,  128.00,  128.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
  3223,  3253,'2 ', 2.50000E-4, 8.90000E-4,   0.00920,'                                        ',  128.00,  128.00,  128.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
  3223,  3253,'3 ', 2.50000E-4, 8.90000E-4,   0.00920,'                                        ',  128.00,  128.00,  128.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
  3223,  3440,'1 ', 2.90000E-4, 1.04000E-3,   0.01070,'                                        ',  120.00,  120.00,  120.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3223,  3440,'2 ', 2.90000E-4, 1.04000E-3,   0.01070,'                                        ',  120.00,  120.00,  120.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3223,  3440,'3 ', 2.90000E-4, 1.04000E-3,   0.01070,'                                        ',  120.00,  120.00,  120.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3224,  3232,'A ', 2.66000E-3, 9.11000E-3,   0.00201,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3224,  3232,'B ', 2.66000E-3, 9.11000E-3,   0.00201,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3224,  3466,'A ', 3.14000E-3, 1.07500E-2,   0.00237,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3224,  3466,'B ', 3.14000E-3, 1.07500E-2,   0.00237,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3225,  3941,'1 ', 3.81300E-3, 1.55390E-2,   0.00361,'                                        ',  169.20,  169.20,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   7.00,  10,1.0000
  3226,  3326,'A ', 1.06000E-3, 1.78000E-3,   0.04784,'                                        ',  110.00,  110.00,  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
  3226,  3326,'B ', 1.06000E-3, 1.78000E-3,   0.04784,'                                        ',  110.00,  110.00,  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
  3226,  3332,'A ', 1.04000E-3, 2.27000E-3,   0.07489,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3226,  3332,'B ', 1.04000E-3, 2.27000E-3,   0.07489,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3227,  3941,'1 ', 4.21800E-3, 1.37740E-2,   0.16996,'                                        ',  152.00,  152.00,  152.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.00,   1,1.0000
  3228,  3229,'A ', 5.50000E-3, 1.89000E-2,   0.00410,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3228,  3229,'B ', 5.50000E-3, 1.89000E-2,   0.00410,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3228,  3310,'A ', 6.80000E-4, 2.34000E-3,   0.00052,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3228,  3310,'B ', 6.80000E-4, 2.34000E-3,   0.00052,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3229,  3255,'A ', 5.20000E-3, 1.78000E-2,   0.00390,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3229,  3255,'B ', 5.20000E-3, 1.78000E-2,   0.00390,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3230,  3231,'A ', 5.23000E-3, 1.73900E-2,   0.00309,'                                        ',  137.00,  137.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3230,  3231,'B ', 5.23000E-3, 1.73900E-2,   0.00309,'                                        ',  137.00,  137.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3230,  3308,'A ', 6.52000E-3, 2.17500E-2,   0.00386,'                                        ',  137.00,  137.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3230,  3308,'B ', 6.52000E-3, 2.17500E-2,   0.00386,'                                        ',  137.00,  137.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3230,  3330,'A ', 8.70000E-4, 2.90000E-3,   0.00051,'                                        ',  137.00,  137.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3230,  3330,'B ', 8.70000E-4, 2.90000E-3,   0.00051,'                                        ',  137.00,  137.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3231,  3300,'A ', 2.70000E-3, 8.98000E-3,   0.00160,'                                        ',  137.00,  137.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3231,  3300,'B ', 2.70000E-3, 8.98000E-3,   0.00160,'                                        ',  137.00,  137.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3232,  3234,'A ', 2.39000E-3, 8.18000E-3,   0.00180,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3232,  3234,'B ', 2.39000E-3, 8.18000E-3,   0.00180,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3233,  3262,'1 ', 1.18500E-3, 3.27400E-3,   0.03793,'                                        ',  147.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000
  3234,  3976,'B ', 7.80000E-4, 1.30000E-3,   0.03496,'                                        ',  130.00,  130.00,  130.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3234,  3977,'A ', 7.80000E-4, 1.30000E-3,   0.03496,'                                        ',  137.00,  137.00,  145.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3235,  3900,'1 ', 5.60000E-5, 2.35000E-4,   0.00005,'                                        ',  240.00,  240.00,  240.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.10,  10,1.0000
  3236,  3237,'B ', 1.92000E-3, 5.06000E-3,   0.00113,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.03,   1,1.0000
  3236,  3238,'A ', 1.92000E-3, 5.06000E-3,   0.00113,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.32,   1,1.0000
  3237,  3241,'B ', 1.37000E-3, 3.56000E-3,   0.00072,'                                        ',  130.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.69,   1,1.0000
  3237,  3246,'A ', 4.63000E-3, 1.54400E-2,   0.00274,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.95,   1,1.0000
  3238,  3239,'A ', 1.00000E-3, 2.60000E-3,   0.00052,'                                        ',  130.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.97,   1,1.0000
  3238,  3246,'A ', 4.12000E-3, 1.37500E-2,   0.00244,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.33,   1,1.0000
  3240,  3428,'A ', 1.42200E-3, 2.37900E-3,   0.06387,'                                        ',  110.00,  110.00,  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.47,   1,1.0000
  3240,  3808,'B ', 1.42200E-3, 2.37900E-3,   0.06387,'                                        ',  110.00,  110.00,  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.47,   1,1.0000
  3242,  3244,'1 ', 3.50000E-4, 9.00000E-4,   0.00018,'                                        ',  147.50,  147.50,  147.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3242,  3244,'2 ', 3.50000E-4, 9.00000E-4,   0.00018,'                                        ',  147.50,  147.50,  147.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3243,  3486,'1 ', 2.36160E-3, 3.94560E-3,   0.10598,'                                        ',  130.00,  130.00,  130.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.82,   1,1.0000
  3244,  3300,'A ', 3.04000E-3, 1.01500E-2,   0.00180,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3244,  3300,'B ', 3.04000E-3, 1.01500E-2,   0.00180,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3244,  3432,'1 ', 2.61000E-3, 6.78000E-3,   0.00136,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3244,  3432,'2 ', 2.61000E-3, 6.78000E-3,   0.00136,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3245,  3272,'1 ', 7.20000E-4, 1.56000E-3,   0.05144,'                                        ',  114.00,  114.00,  114.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.60,  10,1.0000
  3245,  3272,'2 ', 7.20000E-4, 1.56000E-3,   0.05144,'                                        ',  114.00,  114.00,  114.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.60,  10,1.0000
  3245,  3272,'3 ', 7.20000E-4, 1.56000E-3,   0.05144,'                                        ',  114.00,  114.00,  114.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.60,  10,1.0000
  3247,  3349,'A ', 1.33400E-3, 4.39000E-3,   0.04940,'                                        ',  130.00,  130.00,  130.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3247,  3349,'B ', 1.33400E-3, 4.39000E-3,   0.04940,'                                        ',  130.00,  130.00,  130.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3247,  3380,'A ', 1.14600E-3, 3.77000E-3,   0.04243,'                                        ',  130.00,  130.00,  130.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3247,  3380,'B ', 1.14600E-3, 3.77000E-3,   0.04243,'                                        ',  130.00,  130.00,  130.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3248,  3249,'1 ', 1.65300E-2, 5.51000E-2,   0.00980,'                                        ',  120.00,  120.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3249,  3266,'1 ', 5.39800E-3, 1.89990E-2,   0.00462,'                                        ',  176.00,  176.00,  176.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   9.15,   1,1.0000
  3249,  3266,'2 ', 2.40100E-3, 1.40980E-2,   0.00661,'                                        ',  176.00,  176.00,  176.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   8.90,   1,1.0000
  3249,  3381,'1 ', 9.80000E-3, 2.13100E-2,   0.00429,'                                        ',  107.46,  107.46,  107.46,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   8.80,   1,1.0000
  3250,  3251,'1 ', 9.00000E-4, 1.30000E-3,   0.04800,'                                        ',  109.00,  109.00,  109.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3250,  3434,'1 ', 1.78000E-3, 3.11000E-3,   0.08732,'                                        ',  109.00,  109.00,  109.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3251,  3386,'1 ', 4.20000E-3, 6.20000E-3,   0.20560,'                                        ',  109.00,  109.00,  109.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3252,  3386,'1 ', 2.52000E-3, 7.73200E-3,   0.08809,'                                        ',  150.00,  150.00,  150.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   7.76,   1,1.0000
  3252,  3434,'1 ', 2.13000E-3, 3.72000E-3,   0.10490,'                                        ',  130.00,  130.00,  130.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3254,  3482,'1 ', 4.02000E-3, 6.99000E-3,   0.18768,'                                        ',  130.00,  130.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,  10.20,   1,1.0000
  3255,  3276,'A ', 5.96000E-3, 2.04000E-2,   0.00443,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3255,  3276,'B ', 6.23000E-3, 2.13000E-2,   0.00462,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3256,  3280,'1 ', 1.73000E-2, 2.89100E-2,   0.77648,'                                        ',  130.00,  130.00,  130.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3257,  3280,'2 ', 1.10000E-4, 5.70000E-4,   0.00862,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,  10,1.0000
  3257,  3460,'2 ', 3.65000E-3, 1.21800E-2,   0.00216,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
  3258,  3434,'1 ', 1.19000E-3, 1.99000E-3,   0.05336,'                                        ',  109.00,  109.00,  109.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   0.00,   1,1.0000
  3259,  3349,'1 ', 1.35000E-4, 2.89000E-4,   0.00338,'                                        ',  150.00,  150.00,  150.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.31,  10,1.0000
  3260,  3391,'1 ', 1.13000E-3, 2.14000E-3,   0.08188,'                                        ',   91.40,   91.40,   91.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
  3260,  3971,'A ', 1.61000E-3, 3.44000E-3,   0.11340,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3260,  3972,'B ', 1.64000E-3, 3.50000E-3,   0.11554,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3262,  3265,'1 ', 9.10000E-4, 1.74000E-3,   0.07214,'                                        ',  122.00,  122.00,  122.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3263,  3290,'1 ', 2.10000E-3, 3.90000E-3,   0.14260,'                                        ',  128.00,  128.00,  128.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3263,  3970,'1 ', 1.70000E-3, 3.20000E-3,   0.11710,'                                        ',  122.00,  122.00,  122.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3264,  3303,'1 ', 5.50000E-4, 1.82000E-3,   0.02043,'                                        ',  170.00,  170.00,  170.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3264,  3324,'1 ', 1.22000E-3, 2.14000E-3,   0.06004,'                                        ',  130.00,  130.00,  130.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3264,  3498,'A ', 8.70000E-4, 1.89000E-3,   0.06206,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   2.90,   1,1.0000
  3264,  3499,'B ', 8.70000E-4, 1.89000E-3,   0.06206,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   2.90,   1,1.0000
  3264,  3701,'B ', 5.50000E-4, 1.82000E-3,   0.02043,'                                        ',  150.00,  150.00,  150.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000
  3265,  3975,'1 ', 2.92000E-3, 5.56000E-3,   0.23083,'                                        ',  122.00,  122.00,  122.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3266,  3289,'1 ', 8.26000E-4, 2.90700E-3,   0.00071,'                                        ',  176.00,  176.00,  176.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.40,   1,1.0000
  3266,  3289,'2 ', 3.78000E-4, 2.21800E-3,   0.00104,'                                        ',  176.00,  176.00,  176.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
  3267,  3273,'A ', 1.50000E-3, 3.25000E-3,   0.10700,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3267,  3273,'B ', 1.50000E-3, 3.25000E-3,   0.10700,'                                        ',  126.00,  130.00,  130.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3267,  3410,'A ', 2.97000E-3, 6.44000E-3,   0.21186,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3267,  3410,'B ', 2.97000E-3, 6.44000E-3,   0.21186,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3268,  3282,'1 ', 1.95000E-3, 4.22000E-3,   0.13910,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3268,  3294,'1 ', 1.08000E-3, 2.34000E-3,   0.07704,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3269,  3281,'1 ', 6.00000E-4, 2.26000E-3,   0.00062,'                                        ',  149.00,  149.00,  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.10,   1,1.0000
  3269,  3416,'2 ', 4.40000E-4, 7.60000E-4,   0.02024,'                                        ',  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
  3269,  3426,'2 ', 6.30000E-4, 1.10000E-3,   0.02926,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
  3269,  3442,'2 ', 8.80000E-4, 2.08000E-3,   0.06848,'                                        ',  137.00,  138.00,  138.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.20,   1,1.0000
  3269,  3443,'1 ', 8.80000E-4, 2.08000E-3,   0.06848,'                                        ',  137.00,  138.00,  138.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.20,   1,1.0000
  3271,  3280,'1 ', 1.10000E-4, 5.70000E-4,   0.00862,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,  10,1.0000
  3271,  3460,'1 ', 3.65000E-3, 1.21800E-2,   0.00216,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
  3273,  3405,'1 ', 3.48000E-3, 5.82000E-3,   0.15640,'                                        ',  130.00,  130.00,  130.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3274,  3276,'A ', 1.46000E-3, 4.86000E-3,   0.00111,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3274,  3276,'B ', 1.23000E-3, 4.09000E-3,   0.00093,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3275,  3277,'1 ', 3.45000E-3, 1.17400E-2,   0.00295,'                                        ',  160.00,  176.00,  176.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3275,  3277,'2 ', 3.45000E-3, 1.17400E-2,   0.00295,'                                        ',  160.00,  176.00,  176.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3275,  3277,'3 ', 3.45000E-3, 1.17400E-2,   0.00295,'                                        ',  160.00,  176.00,  176.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3275,  3277,'4 ', 3.45000E-3, 1.17400E-2,   0.00295,'                                        ',  160.00,  176.00,  176.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3275,  3287,'1 ', 6.70000E-4, 2.37000E-3,   0.00058,'                                        ',  160.00,  176.00,  176.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3275,  3287,'2 ', 6.70000E-4, 2.37000E-3,   0.00058,'                                        ',  160.00,  176.00,  176.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3275,  3297,'1 ', 3.30000E-3, 1.16300E-2,   0.00283,'                                        ',  160.00,  176.00,  176.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3275,  3297,'2 ', 3.30000E-3, 1.16300E-2,   0.00283,'                                        ',  160.00,  176.00,  176.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3276,  3291,'A ', 1.50000E-3, 5.14000E-3,   0.00112,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3276,  3291,'B ', 1.50000E-3, 5.14000E-3,   0.00112,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3277,  3280,'1 ', 2.10000E-4, 4.10000E-4,   0.01822,'                                        ',  160.00,  160.00,  160.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3277,  3280,'2 ', 2.10000E-4, 4.10000E-4,   0.01822,'                                        ',  160.00,  160.00,  160.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3277,  3280,'3 ', 2.10000E-4, 4.10000E-4,   0.01822,'                                        ',  147.00,  160.00,  160.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3277,  3280,'4 ', 2.10000E-4, 4.10000E-4,   0.01822,'                                        ',  147.00,  160.00,  160.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3278,  3415,'1 ', 4.40000E-4, 7.60000E-4,   0.02024,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
  3278,  3417,'1 ', 6.30000E-4, 1.10000E-3,   0.02944,'                                        ',  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000
  3278,  3439,'2 ', 1.13000E-3, 4.97000E-3,   0.06062,'                                        ',  170.00,  170.00,  170.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000
  3278,  3441,'1 ', 1.13000E-3, 4.97000E-3,   0.06062,'                                        ',  170.00,  170.00,  170.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.40,   1,1.0000
  3279,  3283,'1 ', 2.40000E-4, 5.20000E-4,   0.01712,'                                        ',  137.00,  137.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3280,  3368,'A ', 2.00000E-4, 3.40000E-4,   0.00920,'                                        ',  109.97,  109.97,  109.97,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.50,   1,1.0000
  3280,  3368,'B ', 2.00000E-4, 3.40000E-4,   0.00920,'                                        ',  109.97,  109.97,  109.97,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.50,   1,1.0000
  3281,  3283,'1 ', 1.70000E-4, 3.90000E-4,   0.01284,'                                        ',  149.00,  149.00,  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.60,   1,1.0000
  3282,  3294,'1 ', 2.99700E-3, 6.49100E-3,   0.21364,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.98,   1,1.0000
  3282,  3294,'2 ', 1.77900E-3, 8.89600E-3,   0.14292,'                                        ',  160.00,  160.00,  160.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.12,   1,1.0000
  3282,  3993,'A ', 1.47000E-3, 3.19000E-3,   0.10486,'                                        ',  114.00,  114.00,  114.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3282,  3994,'B ', 1.41000E-3, 3.06000E-3,   0.10058,'                                        ',  114.00,  114.00,  114.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3282,  3995,'C ', 1.44000E-3, 3.12000E-3,   0.10272,'                                        ',  114.00,  114.00,  114.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3282,  3996,'D ', 1.47000E-3, 3.19000E-3,   0.10486,'                                        ',  137.00,  137.00,  150.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3283,  3337,'1 ', 4.59000E-3, 1.71700E-2,   0.00471,'                                        ',  135.00,  135.00,  135.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.35,   2,1.0000
  3284,  3286,'A ', 2.90000E-4, 4.80000E-4,   0.01288,'                                        ',  110.00,  110.00,  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3284,  3286,'B ', 2.90000E-4, 4.80000E-4,   0.01288,'                                        ',  110.00,  110.00,  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3286,  3432,'A ', 4.44000E-3, 1.47900E-2,   0.00262,'                                        ',  120.00,  120.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   0.00,   1,1.0000
  3286,  3432,'B ', 5.13000E-3, 1.71100E-2,   0.00304,'                                        ',  120.00,  120.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   0.00,   1,1.0000
  3286,  3460,'A ', 2.09000E-3, 6.96000E-3,   0.00124,'                                        ',  110.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3286,  3460,'B ', 2.09000E-3, 6.96000E-3,   0.00124,'                                        ',  110.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3287,  3295,'1 ', 1.70000E-4, 3.40000E-4,   0.01481,'                                        ',  147.00,  160.00,  160.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3287,  3295,'2 ', 1.70000E-4, 3.40000E-4,   0.01481,'                                        ',  147.00,  160.00,  160.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3288,  3449,'1 ', 9.57000E-3, 2.48600E-2,   0.00499,'                                        ',  137.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3288,  3449,'2 ', 1.08800E-2, 2.82500E-2,   0.00568,'                                        ',  120.00,  120.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3290,  3494,'A ', 2.33000E-3, 4.09000E-3,   0.11530,'                                        ',  120.00,  120.00,  120.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3290,  3496,'B ', 1.86000E-3, 3.26000E-3,   0.09190,'                                        ',  120.00,  120.00,  120.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3291,  3293,'A ', 2.73000E-3, 9.34000E-3,   0.00203,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3291,  3293,'B ', 2.73000E-3, 9.34000E-3,   0.00203,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3291,  3390,'B ', 4.30000E-3, 1.47100E-2,   0.00320,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
  3291,  3461,'A ', 4.43000E-3, 1.42600E-2,   0.06466,'                                        ',  170.00,  170.00,  170.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.57,   1,1.0000
  3292,  3304,'1 ', 2.42400E-3, 4.68200E-3,   0.16988,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.85,   1,1.0000
  3292,  3364,'1 ', 3.05000E-3, 5.82000E-3,   0.22253,'                                        ',  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3292,  3448,'A ', 1.78000E-3, 3.10000E-3,   0.08746,'                                        ',  109.00,  109.00,  109.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3292,  3448,'B ', 1.78000E-3, 3.10000E-3,   0.08746,'                                        ',  109.00,  109.00,  109.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3292,  3490,'1 ', 1.25000E-3, 2.38000E-3,   0.09093,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3294,  3486,'1 ', 2.66000E-3, 4.45000E-3,   0.11960,'                                        ',  130.00,  130.00,  130.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3295,  3432,'1 ', 5.66000E-3, 1.88500E-2,   0.00335,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3295,  3432,'2 ', 5.66000E-3, 1.88500E-2,   0.00335,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3296,  3312,'A ', 1.61000E-3, 3.50000E-3,   0.11554,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3296,  3312,'B ', 1.61000E-3, 3.50000E-3,   0.11554,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3296,  3477,'A ', 9.80000E-4, 1.64000E-3,   0.04416,'                                        ',  110.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000
  3296,  3477,'B ', 9.80000E-4, 1.64000E-3,   0.04416,'                                        ',  110.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000
  3297,  3298,'1 ', 2.10000E-4, 4.20000E-4,   0.01836,'                                        ',  160.00,  160.00,  160.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3297,  3298,'2 ', 2.10000E-4, 4.20000E-4,   0.01836,'                                        ',  160.00,  160.00,  160.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3298,  3299,'1 ', 1.72000E-3, 6.04000E-3,   0.00147,'                                        ',  160.00,  176.00,  176.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3298,  3299,'2 ', 1.72000E-3, 6.04000E-3,   0.00147,'                                        ',  160.00,  176.00,  176.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3299,  3464,'1 ', 2.20000E-4, 4.40000E-4,   0.01940,'                                        ',  160.00,  160.00,  160.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3299,  3464,'2 ', 2.20000E-4, 4.40000E-4,   0.01940,'                                        ',  160.00,  160.00,  160.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3301,  3430,'1 ', 6.50000E-4, 1.25000E-3,   0.04758,'                                        ',  170.00,  170.00,  170.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3301,  3431,'1 ', 6.80000E-4, 2.23000E-3,   0.02510,'                                        ',  170.00,  170.00,  170.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3302,  3303,'1 ', 9.00000E-4, 1.72000E-3,   0.06550,'                                        ',  170.00,  170.00,  170.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
  3302,  3431,'1 ', 6.20000E-4, 2.03000E-3,   0.02276,'                                        ',  170.00,  170.00,  170.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
  3304,  3487,'1 ', 1.31800E-3, 2.56600E-3,   0.09017,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.23,   1,1.0000
  3306,  3476,'A ', 1.39000E-3, 2.33000E-3,   0.06256,'                                        ',  110.00,  110.00,  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3306,  3476,'B ', 1.39000E-3, 2.33000E-3,   0.06256,'                                        ',  110.00,  110.00,  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3307,  3315,'2 ', 9.00000E-5, 1.20000E-4,   0.00208,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
  3307,  3989,'2 ', 1.07000E-3, 2.33000E-3,   0.07715,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,  10,1.0000
  3308,  3323,'A ', 9.04800E-4, 3.01600E-3,   0.00054,'                                        ',  137.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.63,   1,1.0000
  3308,  3333,'B ', 9.95280E-3, 3.31760E-2,   0.00590,'                                        ',  137.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.85,   1,1.0000
  3309,  3315,'2 ', 9.00000E-5, 1.20000E-4,   0.00208,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
  3309,  3332,'2 ', 6.00000E-4, 1.30000E-3,   0.04286,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
  3310,  3467,'A ', 4.99000E-3, 1.70500E-2,   0.00376,'                                        ',  137.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3310,  3467,'B ', 4.99000E-3, 1.70500E-2,   0.00376,'                                        ',  137.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3311,  3332,'1 ', 6.00000E-4, 1.30000E-3,   0.04286,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
  3311,  3400,'1 ', 9.00000E-5, 1.20000E-4,   0.00208,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
  3313,  3400,'1 ', 9.00000E-5, 1.20000E-4,   0.00208,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
  3313,  3988,'1 ', 1.07000E-3, 2.33000E-3,   0.07715,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,  10,1.0000
  3314,  3381,'1 ', 1.43000E-2, 3.02000E-2,   0.00640,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  12.80,   1,1.0000
  3316,  3321,'1 ', 6.83000E-3, 2.33600E-2,   0.00507,'                                        ',  148.00,  148.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.00,   1,1.0000
  3316,  3378,'1 ', 1.90400E-2, 4.03400E-2,   0.00856,'                                        ',  107.00,  107.00,  107.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.10,   1,1.0000
  3321,  3474,'1 ', 3.41000E-3, 1.16800E-2,   0.00254,'                                        ',  148.00,  148.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000
  3323,  3384,'A ', 1.04052E-2, 3.46840E-2,   0.00616,'                                        ',  137.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.80,   1,1.0000
  3324,  3969,'1 ', 2.16000E-3, 3.79000E-3,   0.10654,'                                        ',  130.00,  130.00,  130.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3325,  3327,'1 ', 0.00000E+0, 1.00000E-4,   0.00000,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   0.00,   1,1.0000
  3325,  3327,'2 ', 0.00000E+0, 1.00000E-4,   0.00000,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   0.00,   1,1.0000
  3327,  3329,'A ', 3.41130E-3, 1.13046E-2,   0.00201,'                                        ',  120.00,  120.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000
  3327,  3329,'B ', 3.41100E-3, 1.13050E-2,   0.00201,'                                        ',  120.00,  120.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000
  3327,  3464,'A ', 6.98700E-4, 2.31540E-3,   0.00041,'                                        ',  120.00,  120.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.80,   1,1.0000
  3327,  3464,'B ', 6.99000E-4, 2.31500E-3,   0.00041,'                                        ',  120.00,  120.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.80,   1,1.0000
  3328,  3493,'1 ', 1.05000E-3, 2.71000E-3,   0.00055,'                                        ',  147.50,  147.50,  147.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.20,  10,1.0000
  3328,  3495,'1 ', 1.05000E-3, 2.71000E-3,   0.00055,'                                        ',  147.50,  147.50,  147.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.20,  10,1.0000
  3329,  3330,'A ', 5.58000E-3, 1.85500E-2,   0.00330,'                                        ',  120.00,  120.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3329,  3330,'B ', 5.58000E-3, 1.85500E-2,   0.00330,'                                        ',  120.00,  120.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3329,  3331,'1 ', 5.20000E-4, 1.85000E-3,   0.01917,'                                        ',  120.00,  120.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3329,  3331,'2 ', 5.20000E-4, 1.85000E-3,   0.01917,'                                        ',  120.00,  120.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3330,  3493,'1 ', 1.13000E-3, 3.77000E-3,   0.00067,'                                        ',  147.50,  147.50,  147.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.30,  10,1.0000
  3330,  3495,'1 ', 1.13000E-3, 3.77000E-3,   0.00067,'                                        ',  147.50,  147.50,  147.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.30,  10,1.0000
  3333,  3384,'B ', 1.35720E-3, 4.52400E-3,   0.00080,'                                        ',  137.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.43,   1,1.0000
  3336,  3386,'1 ', 2.70000E-3, 4.00000E-3,   0.13280,'                                        ',  110.00,  110.00,  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
  3336,  3445,'B ', 3.20000E-3, 4.70000E-3,   0.15650,'                                        ',  110.00,  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3337,  3345,'1 ', 4.25000E-3, 1.74700E-2,   0.00402,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3338,  3350,'A ', 2.67000E-3, 4.65000E-3,   0.13130,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3338,  3350,'B ', 2.67000E-3, 4.65000E-3,   0.13130,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3338,  3435,'1 ', 1.53000E-3, 2.40000E-3,   0.03976,'                                        ',  137.00,  145.00,  145.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3338,  3450,'1 ', 2.36000E-3, 5.50000E-3,   0.06352,'                                        ',  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.90,   1,1.0000
  3338,  3472,'A ', 5.32000E-3, 1.76900E-2,   0.00277,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3338,  3474,'B ', 1.36600E-2, 4.55300E-2,   0.00712,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3338,  3489,'1 ', 8.20000E-4, 3.67000E-3,   0.04127,'                                        ',  137.00,  151.00,  147.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.80,   1,1.0000
  3338,  3489,'2 ', 9.60000E-4, 4.27000E-3,   0.04810,'                                        ',  137.00,  150.00,  147.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.40,   1,1.0000
  3339,  3343,'1 ', 9.30000E-3, 3.19000E-2,   0.00690,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.90,   1,1.0000
  3339,  3343,'2 ', 8.70000E-3, 2.97000E-2,   0.00650,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.80,   1,1.0000
  3340,  3491,'1 ', 6.60000E-4, 1.10000E-3,   0.02944,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3340,  3491,'2 ', 6.60000E-4, 1.10000E-3,   0.02944,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3340,  3982,'A ', 1.14000E-3, 4.07000E-3,   0.04220,'                                        ',  130.00,  130.00,  130.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3340,  3983,'B ', 1.14000E-3, 4.07000E-3,   0.04220,'                                        ',  130.00,  130.00,  130.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3341,  3343,'A ', 1.90000E-3, 6.50000E-3,   0.00140,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3341,  3343,'B ', 1.30000E-3, 4.40000E-3,   0.00100,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3341,  3451,'1 ', 4.30000E-3, 1.47200E-2,   0.00319,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.30,   1,1.0000
  3341,  3451,'2 ', 4.30000E-3, 1.47200E-2,   0.00319,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.30,   1,1.0000
  3342,  3351,'A ', 3.07000E-3, 1.02300E-2,   0.00196,'                                        ',  147.47,  147.47,  147.47,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000
  3342,  3351,'B ', 3.11000E-3, 1.03400E-2,   0.00198,'                                        ',  147.47,  147.47,  147.47,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.55,   1,1.0000
  3343,  3349,'A ', 1.50000E-3, 5.20000E-3,   0.00110,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3343,  3349,'B ', 2.10000E-3, 7.30000E-3,   0.00160,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3344,  3351,'A ', 5.10000E-4, 1.70000E-3,   0.00033,'                                        ',  147.47,  147.47,  147.47,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.75,   1,1.0000
  3344,  3351,'B ', 7.50000E-4, 2.50000E-3,   0.00048,'                                        ',  147.47,  147.47,  147.47,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000
  3344,  3362,'A ', 2.62000E-3, 6.72000E-3,   0.00131,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
  3344,  3362,'B ', 2.79000E-3, 7.17000E-3,   0.00139,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
  3344,  3939,'1 ', 8.29000E-3, 2.12800E-2,   0.00414,'                                        ',  115.00,  115.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3344,  3939,'2 ', 8.37000E-3, 2.15100E-2,   0.00418,'                                        ',  115.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3345,  3354,'1 ', 9.69000E-3, 3.98700E-2,   0.00917,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3346,  3430,'B ', 7.50000E-4, 1.43000E-3,   0.05466,'                                        ',  120.00,  120.00,  120.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000
  3346,  3700,'B ', 4.40000E-4, 1.45000E-3,   0.01634,'                                        ',  150.00,  150.00,  120.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.40,   1,1.0000
  3347,  3355,'2 ', 1.01100E-2, 3.30400E-2,   0.00762,'                                        ',  119.00,  119.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3348,  3352,'1 ', 6.15000E-3, 2.00900E-2,   0.00464,'                                        ',  119.00,  119.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3349,  3361,'1 ', 5.96000E-3, 1.90700E-2,   0.00472,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.70,   1,1.0000
  3349,  3367,'2 ', 5.59000E-3, 1.77700E-2,   0.00447,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.20,   1,1.0000
  3350,  3456,'A ', 4.50000E-4, 7.50000E-4,   0.02024,'                                        ',  130.00,  130.00,  130.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3350,  3456,'B ', 5.30000E-4, 8.90000E-4,   0.02392,'                                        ',  113.00,  113.00,  113.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3352,  3353,'1 ', 2.05000E-3, 6.70000E-3,   0.00155,'                                        ',  119.00,  119.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3352,  3355,'1 ', 3.21000E-3, 1.04900E-2,   0.00242,'                                        ',  119.00,  119.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3354,  3356,'2 ', 4.71000E-3, 1.24300E-2,   0.00278,'                                        ',  119.00,  119.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3354,  3357,'1 ', 4.62000E-3, 1.22000E-2,   0.00273,'                                        ',  119.00,  119.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3354,  3358,'1 ', 2.62000E-3, 6.90000E-3,   0.00155,'                                        ',  119.00,  119.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3354,  3484,'2 ', 9.00000E-4, 1.95000E-3,   0.06419,'                                        ',  138.00,  138.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3355,  3369,'1 ', 6.03800E-2, 1.23900E-1,   0.02625,'                                        ',   69.00,   69.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3356,  3406,'2 ', 5.40000E-4, 1.17000E-3,   0.03851,'                                        ',  110.00,  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3357,  3407,'1 ', 5.40000E-4, 1.17000E-3,   0.03851,'                                        ',  110.00,  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3358,  3480,'1 ', 9.00000E-4, 1.95000E-3,   0.06419,'                                        ',  137.00,  137.00,  138.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3359,  3361,'2 ', 1.69000E-3, 5.56000E-3,   0.06259,'                                        ',  149.00,  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000
  3359,  3362,'B ', 9.00000E-4, 1.50000E-3,   0.02420,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
  3359,  3804,'1 ', 2.67800E-3, 8.81300E-3,   0.09925,'                                        ',  137.20,  146.10,  146.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   8.50,   1,1.0000
  3360,  3362,'A ', 9.00000E-4, 1.50000E-3,   0.02420,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
  3360,  3805,'1 ', 2.70400E-3, 8.89800E-3,   0.10021,'                                        ',  137.20,  137.20,  146.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   8.60,   1,1.0000
  3360,  3938,'1 ', 1.55000E-3, 5.09000E-3,   0.05732,'                                        ',  149.00,  149.00,  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.90,   1,1.0000
  3361,  3363,'2 ', 3.70000E-4, 1.03000E-3,   0.01188,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.10,   1,1.0000
  3362,  3380,'A ', 1.48000E-3, 3.81000E-3,   0.00074,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3362,  3380,'B ', 1.57000E-3, 4.03000E-3,   0.00078,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3363,  3367,'1 ', 2.30000E-4, 7.40000E-4,   0.00018,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000
  3364,  3396,'1 ', 2.56000E-3, 4.87000E-3,   0.18629,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3366,  3410,'A ', 1.15200E-3, 1.92600E-3,   0.05172,'                                        ',  110.00,  110.00,  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.81,   1,1.0000
  3366,  3410,'B ', 1.16300E-3, 1.94400E-3,   0.05220,'                                        ',  110.00,  110.00,  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.84,   1,1.0000
  3367,  3938,'1 ', 1.80000E-4, 5.70000E-4,   0.00014,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.30,   1,1.0000
  3368,  3462,'A ', 2.00000E-4, 3.40000E-4,   0.00920,'                                        ',  109.97,  109.97,  109.97,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
  3368,  3462,'B ', 2.00000E-4, 3.40000E-4,   0.00920,'                                        ',  109.97,  109.97,  109.97,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,   1,1.0000
  3369,  3370,'1 ', 4.60000E-3, 9.44000E-3,   0.00200,'                                        ',   91.00,   91.00,   91.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3369,  3488,'1 ', 4.11700E-2, 8.44900E-2,   0.01790,'                                        ',   69.00,   82.00,   91.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3371,  3373,'A ', 1.52000E-3, 2.58000E-3,   0.04008,'                                        ',  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3371,  3373,'B ', 1.52000E-3, 2.58000E-3,   0.04008,'                                        ',  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3371,  3444,'A ', 2.05000E-3, 3.42000E-3,   0.09200,'                                        ',  110.00,  110.00,  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3371,  3445,'B ', 2.29000E-3, 3.84000E-3,   0.10304,'                                        ',  109.00,  109.00,  109.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3372,  3382,'1 ', 1.55000E-3, 2.29000E-3,   0.07614,'                                        ',  130.00,  130.00,  130.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3372,  3382,'2 ', 1.51000E-3, 2.23000E-3,   0.07414,'                                        ',  130.00,  130.00,  130.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3372,  3388,'1 ', 9.50000E-4, 4.23000E-3,   0.04769,'                                        ',  147.50,  147.50,  147.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.40,   1,1.0000
  3372,  3388,'2 ', 1.01000E-3, 4.52000E-3,   0.05094,'                                        ',  147.50,  147.50,  147.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.70,   1,1.0000
  3373,  3494,'1 ', 7.10000E-4, 3.18000E-3,   0.03576,'                                        ',  147.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   3.30,   1,1.0000
  3373,  3496,'1 ', 6.90000E-4, 3.08000E-3,   0.03468,'                                        ',  147.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   3.20,   1,1.0000
  3374,  3375,'A ', 7.79000E-3, 1.69500E-2,   0.00341,'                                        ',  107.00,  107.00,  107.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
  3374,  3375,'B ', 7.79000E-3, 1.69500E-2,   0.00341,'                                        ',  107.00,  107.00,  107.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
  3374,  3457,'1 ', 7.56000E-3, 3.19200E-2,   0.00686,'                                        ',  165.00,  165.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.60,   1,1.0000
  3374,  3461,'1 ', 7.56000E-3, 3.19200E-2,   0.00686,'                                        ',  137.18,  137.18,  169.19,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  13.60,   1,1.0000
  3375,  3420,'A ', 1.18000E-2, 2.56700E-2,   0.00517,'                                        ',  107.00,  107.00,  107.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3375,  3420,'B ', 1.18000E-2, 2.56700E-2,   0.00517,'                                        ',  107.00,  107.00,  107.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3377,  3483,'1 ', 6.00000E-5, 2.60000E-4,   0.00293,'                                        ',  170.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.30,  10,1.0000
  3377,  3483,'2 ', 6.00000E-5, 2.60000E-4,   0.00293,'                                        ',  170.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.30,  10,1.0000
  3378,  3424,'1 ', 4.30000E-4, 9.10000E-4,   0.00019,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.40,   1,1.0000
  3379,  3383,'1 ', 3.00000E-4, 1.00000E-3,   0.00020,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.40,   1,1.0000
  3379,  3455,'1 ', 8.09000E-4, 4.96900E-3,   0.00006,'                                        ',  137.20,  137.20,  215.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.71,  10,1.0000
  3381,  3383,'1 ', 3.20000E-3, 1.07000E-2,   0.00260,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.70,   1,1.0000
  3385,  3401,'1 ', 9.00000E-5, 1.50000E-4,   0.00246,'                                        ',  114.00,  150.00,  150.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.30,   1,1.0000
  3385,  3990,'1 ', 4.63000E-3, 6.81000E-3,   0.22730,'                                        ',  114.00,  114.00,  114.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  11.30,   1,1.0000
  3386,  3434,'1 ', 5.77000E-3, 8.55000E-3,   0.24742,'                                        ',  110.00,  110.00,  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3386,  3453,'1 ', 4.29000E-3, 1.81000E-2,   0.00389,'                                        ',  137.00,  165.00,  171.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3386,  3939,'1 ', 9.00000E-5, 2.10000E-4,   0.00552,'                                        ',  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3386,  3939,'2 ', 1.20000E-4, 2.70000E-4,   0.00736,'                                        ',  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3387,  3390,'1 ', 4.40000E-3, 6.80000E-3,   0.11320,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3387,  3390,'2 ', 4.40000E-3, 6.80000E-3,   0.11320,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3388,  3391,'1 ', 7.60000E-4, 1.45000E-3,   0.05532,'                                        ',  148.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3389,  3398,'1 ', 9.00000E-5, 1.50000E-4,   0.00246,'                                        ',  114.00,  150.00,  150.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   0.30,   1,1.0000
  3390,  3461,'A ', 4.43000E-3, 1.38000E-2,   0.07135,'                                        ',  170.00,  170.00,  170.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   9.76,  10,1.0000
  3392,  3420,'1 ', 5.31000E-4, 2.41000E-3,   0.02701,'                                        ',  169.20,  169.20,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.50,   1,1.0000
  3393,  3405,'1 ', 1.60000E-3, 2.67000E-3,   0.07176,'                                        ',  130.00,  130.00,  130.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3393,  3410,'1 ', 1.89000E-3, 3.15000E-3,   0.08464,'                                        ',  130.00,  130.00,  130.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3395,  3967,'E ', 9.00000E-5, 7.90000E-4,   0.01888,'                                        ',  297.00,  297.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3396,  3399,'G ', 2.00000E-5, 1.90000E-4,   0.00428,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3396,  3487,'1 ', 2.01300E-3, 4.37200E-3,   0.13285,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.57,   1,1.0000
  3396,  3490,'1 ', 4.44000E-3, 8.46000E-3,   0.32379,'                                        ',  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,  10,1.0000
  3397,  3430,'F ', 9.00000E-5, 7.60000E-4,   0.01778,'                                        ',  297.00,  297.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3398,  3498,'1 ', 7.80000E-4, 1.30000E-3,   0.03496,'                                        ',  110.00,  110.00,  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.90,   1,1.0000
  3398,  3991,'2 ', 2.33000E-3, 8.37000E-3,   0.08663,'                                        ',  130.00,  130.00,  130.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  11.30,   1,1.0000
  3401,  3499,'2 ', 8.20000E-4, 1.37000E-3,   0.03680,'                                        ',  110.00,  110.00,  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.00,   1,1.0000
  3402,  3962,'A ', 9.80000E-4, 2.14000E-3,   0.07061,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3402,  3963,'B ', 9.80000E-4, 2.14000E-3,   0.07061,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3403,  3410,'A ', 2.11100E-3, 4.70000E-3,   0.04406,'                                        ',  130.00,  130.00,  130.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.90,   1,1.0000
  3403,  3410,'B ', 2.10200E-3, 4.68000E-3,   0.04388,'                                        ',  130.00,  130.00,  130.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.88,   1,1.0000
  3404,  3473,'1 ', 2.50000E-4, 1.14000E-3,   0.01279,'                                        ',  170.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
  3404,  3473,'2 ', 2.50000E-4, 1.14000E-3,   0.01279,'                                        ',  170.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,   1,1.0000
  3404,  3481,'1 ', 1.02000E-3, 4.55000E-3,   0.05124,'                                        ',  170.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.70,   1,1.0000
  3404,  3481,'2 ', 1.02000E-3, 4.55000E-3,   0.05124,'                                        ',  170.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.70,   1,1.0000
  3406,  3442,'2 ', 2.02000E-3, 3.54000E-3,   0.09988,'                                        ',  138.00,  138.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3407,  3443,'1 ', 2.02000E-3, 3.54000E-3,   0.09988,'                                        ',  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3408,  3409,'A ', 1.80000E-4, 9.50000E-4,   0.00500,'                                        ',  120.00,  120.00,  120.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3408,  3409,'B ', 1.80000E-4, 9.50000E-4,   0.00500,'                                        ',  120.00,  120.00,  120.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3408,  3980,'A ', 7.30000E-4, 1.23000E-3,   0.03312,'                                        ',  130.00,  130.00,  130.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3408,  3981,'B ', 7.30000E-4, 1.23000E-3,   0.03312,'                                        ',  130.00,  130.00,  130.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3410,  3411,'A ', 7.70000E-4, 1.67000E-3,   0.05486,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3410,  3411,'B ', 8.00000E-4, 1.73000E-3,   0.05708,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3410,  3428,'1 ', 1.22000E-3, 2.04000E-3,   0.05478,'                                        ',  110.00,  110.00,  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.98,   1,1.0000
  3410,  3808,'2 ', 1.18800E-3, 1.98700E-3,   0.05334,'                                        ',  110.00,  110.00,  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000
  3412,  3421,'1 ', 3.30000E-4, 7.20000E-4,   0.02354,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3412,  3421,'2 ', 3.30000E-4, 7.20000E-4,   0.02354,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3412,  3422,'1 ', 2.90000E-4, 4.80000E-4,   0.01288,'                                        ',  110.00,  110.00,  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3412,  3422,'2 ', 2.90000E-4, 4.80000E-4,   0.01288,'                                        ',  110.00,  110.00,  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3413,  3415,'1 ', 3.70000E-4, 6.10000E-4,   0.01656,'                                        ',  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.90,   1,1.0000
  3414,  3416,'2 ', 3.70000E-4, 6.10000E-4,   0.01656,'                                        ',  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.90,   1,1.0000
  3415,  3419,'1 ', 3.60000E-4, 6.20000E-4,   0.01656,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
  3416,  3418,'2 ', 3.60000E-4, 6.20000E-4,   0.01656,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,   1,1.0000
  3417,  3429,'1 ', 5.60000E-4, 9.70000E-4,   0.02594,'                                        ',  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
  3417,  3482,'1 ', 2.09000E-3, 3.49000E-3,   0.09384,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.10,   1,1.0000
  3420,  3427,'1 ', 2.73000E-3, 8.75000E-3,   0.00217,'                                        ',  137.20,  137.20,  147.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3420,  3427,'2 ', 2.73000E-3, 8.75000E-3,   0.00217,'                                        ',  137.00,  137.00,  147.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000
  3420,  3459,'1 ', 1.50000E-4, 6.50000E-4,   0.00737,'                                        ',  170.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.70,   1,1.0000
  3420,  3459,'2 ', 1.50000E-4, 6.50000E-4,   0.00737,'                                        ',  170.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.70,   1,1.0000
  3421,  3491,'1 ', 3.30000E-4, 7.20000E-4,   0.02354,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3421,  3491,'2 ', 3.30000E-4, 7.20000E-4,   0.02354,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3423,  3426,'2 ', 5.60000E-4, 9.70000E-4,   0.02594,'                                        ',  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
  3423,  3433,'2 ', 5.60000E-4, 9.70000E-4,   0.02594,'                                        ',  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
  3424,  3455,'2 ', 8.14000E-4, 4.99500E-3,   0.00006,'                                        ',  137.20,  137.20,  215.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.74,  10,1.0000
  3425,  3429,'1 ', 5.60000E-4, 9.70000E-4,   0.02594,'                                        ',  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000
  3426,  3480,'2 ', 2.02000E-3, 3.51000E-3,   0.09384,'                                        ',  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.10,   1,1.0000
  3435,  3436,'1 ', 1.63000E-3, 2.56000E-3,   0.04240,'                                        ',  137.00,  145.00,  145.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3436,  3450,'1 ', 1.84000E-3, 2.71000E-3,   0.09054,'                                        ',  130.00,  130.00,  130.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3438,  3440,'A ', 6.10000E-4, 1.03000E-3,   0.02760,'                                        ',  130.00,  130.00,  130.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3438,  3440,'B ', 4.20000E-4, 9.10000E-4,   0.03000,'                                        ',  110.00,  110.00,  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3438,  3440,'C ', 5.70000E-4, 9.60000E-4,   0.02576,'                                        ',  110.00,  110.00,  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3438,  3964,'A ', 1.16000E-3, 2.53000E-3,   0.08345,'                                        ',  130.00,  130.00,  130.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3438,  3965,'B ', 1.16000E-3, 2.53000E-3,   0.08345,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3438,  3966,'C ', 1.16000E-3, 2.53000E-3,   0.08345,'                                        ',  126.00,  126.00,  126.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3439,  3482,'1 ', 1.32000E-3, 9.08000E-3,   0.06429,'                                        ',  182.00,  182.00,  182.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   8.20,   1,1.0000
  3441,  3482,'2 ', 1.32000E-3, 9.08000E-3,   0.06429,'                                        ',  182.00,  182.00,  182.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   8.20,   1,1.0000
  3446,  3447,'A ', 9.92000E-4, 6.94200E-3,   0.10384,'                                        ',  167.40,  167.40,  167.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.00,   1,1.0000
  3446,  3447,'B ', 9.92000E-4, 6.94200E-3,   0.10384,'                                        ',  167.40,  167.40,  167.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.00,   1,1.0000
  3446,  3449,'1 ', 6.87000E-3, 1.78600E-2,   0.00359,'                                        ',  137.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3446,  3449,'2 ', 6.90000E-3, 1.79200E-2,   0.00360,'                                        ',  120.00,  120.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3446,  3485,'1 ', 5.00000E-4, 3.47000E-3,   0.05192,'                                        ',  167.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   0.00,   1,1.0000
  3446,  3485,'2 ', 5.00000E-4, 3.47000E-3,   0.05192,'                                        ',  167.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   0.00,   1,1.0000
  3448,  3492,'A ', 1.75000E-3, 2.58000E-3,   0.08605,'                                        ',  109.00,  109.00,  109.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3448,  3492,'B ', 1.75000E-3, 2.58000E-3,   0.08605,'                                        ',  109.00,  109.00,  109.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3450,  3456,'1 ', 1.23000E-3, 1.81000E-3,   0.06036,'                                        ',  124.00,  124.00,  124.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3452,  3453,'1 ', 1.95000E-3, 8.22000E-3,   0.00177,'                                        ',  171.00,  171.00,  171.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
  3452,  3457,'1 ', 3.00000E-3, 1.26800E-2,   0.00273,'                                        ',  165.00,  165.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   5.40,   1,1.0000
  3452,  3461,'1 ', 2.45000E-3, 1.03300E-2,   0.00222,'                                        ',  137.18,  137.18,  169.19,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.40,   1,1.0000
  3458,  3460,'A ', 8.20000E-4, 1.37000E-3,   0.03680,'                                        ',  109.97,  109.97,  109.97,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.00,   1,1.0000
  3458,  3460,'B ', 8.20000E-4, 1.37000E-3,   0.03680,'                                        ',  109.97,  109.97,  109.97,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.00,   1,1.0000
  3459,  3473,'1 ', 2.73600E-3, 8.61500E-3,   0.00213,'                                        ',  147.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.94,   1,1.0000
  3459,  3473,'2 ', 2.73600E-3, 8.61500E-3,   0.00213,'                                        ',  147.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.94,   1,1.0000
  3463,  3471,'A ', 8.20000E-4, 2.70000E-3,   0.03042,'                                        ',  134.00,  134.00,  134.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3463,  3471,'B ', 8.20000E-4, 2.70000E-3,   0.03042,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3463,  3475,'1 ', 1.75000E-3, 5.98000E-3,   0.00130,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3463,  3475,'2 ', 1.75000E-3, 5.98000E-3,   0.00130,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3463,  3492,'A ', 1.54000E-3, 5.28000E-3,   0.00115,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3463,  3492,'B ', 1.54000E-3, 5.28000E-3,   0.00115,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3465,  3469,'1 ', 3.10000E-3, 1.05000E-2,   0.00230,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3465,  3469,'2 ', 3.10000E-3, 1.05000E-2,   0.00230,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3465,  3471,'1 ', 1.40000E-4, 4.60000E-4,   0.00515,'                                        ',  134.00,  134.00,  134.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3465,  3471,'2 ', 1.40000E-4, 4.60000E-4,   0.00515,'                                        ',  134.00,  134.00,  134.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3466,  3469,'A ', 8.00000E-4, 1.40000E-3,   0.01710,'                                        ',  134.00,  134.00,  134.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3466,  3469,'B ', 8.00000E-4, 1.40000E-3,   0.01710,'                                        ',  134.00,  134.00,  134.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3468,  3472,'A ', 2.88000E-3, 7.59000E-3,   0.00170,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3470,  3474,'B ', 2.44000E-3, 6.44000E-3,   0.00144,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3475,  3478,'1 ', 8.90000E-4, 3.06000E-3,   0.00066,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3475,  3478,'2 ', 8.90000E-4, 3.06000E-3,   0.00066,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3475,  3479,'1 ', 1.48000E-3, 9.58000E-3,   0.00367,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3475,  3479,'2 ', 1.48000E-3, 9.58000E-3,   0.00367,'                                        ',   91.00,   91.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.50,   1,1.0000
  3476,  3477,'A ', 9.80000E-4, 1.64000E-3,   0.04416,'                                        ',  110.00,  110.00,  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000
  3476,  3477,'B ', 9.80000E-4, 1.64000E-3,   0.04416,'                                        ',  110.00,  110.00,  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000
  3480,  3484,'2 ', 1.91000E-3, 6.54000E-3,   0.00144,'                                        ',  119.00,  119.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3481,  3483,'1 ', 2.36800E-3, 7.45600E-3,   0.00185,'                                        ',  147.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.41,   1,1.0000
  3481,  3483,'2 ', 2.36800E-3, 7.45600E-3,   0.00185,'                                        ',  147.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.41,   1,1.0000
  3523,  3525,'A ', 1.57820E-1, 1.37450E-1,   0.00549,'                                        ',   23.00,   23.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
  3523,  3525,'B ', 1.59870E-1, 1.39240E-1,   0.00556,'                                        ',   23.00,   23.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
  3523,  3525,'C ', 1.51670E-1, 1.32100E-1,   0.00527,'                                        ',   23.00,   23.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
  3550,  3551,'1 ', 2.29200E-3, 2.61000E-4,   0.00000,'                                        ',   24.70,   24.70,   24.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
  3554,  3612,'1 ', 2.49600E-3, 5.45500E-3,   0.00000,'                                        ',   34.50,   34.50,   34.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   5,1.0000
  3564,  3568,'1 ', 4.95870E-1, 3.92560E-1,   0.00000,'                                        ',    5.00,    5.00,    5.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.20,   1,1.0000
  3564,  3568,'2 ', 4.95870E-1, 3.92560E-1,   0.00000,'                                        ',    5.00,    5.00,    5.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.20,   1,1.0000
  3567,  3569,'3 ', 4.95870E-1, 3.92560E-1,   0.00000,'                                        ',    5.00,    5.00,    5.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.20,   1,1.0000
  3567,  3569,'4 ', 4.95870E-1, 3.92560E-1,   0.00000,'                                        ',    5.00,    5.00,    5.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.20,   1,1.0000
  3567,  3577,'1 ', 4.62580E-1, 2.95340E-1,   0.00000,'                                        ',    7.77,    7.77,    7.77,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.20,   1,1.0000
  3568,  3659,'1 ', 0.00000E+0, 3.44353E+0,   0.00000,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3568,  3659,'2 ', 0.00000E+0, 3.44353E+0,   0.00000,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3569,  3663,'1 ', 0.00000E+0, 3.44353E+0,   0.00000,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3569,  3663,'2 ', 0.00000E+0, 3.44353E+0,   0.00000,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3570,  3571,'1 ', 0.00000E+0, 4.50000E-1,   0.00000,'                                        ',   13.00,   13.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
  3570,  3572,'1 ', 0.00000E+0, 4.50000E-1,   0.00000,'                                        ',   13.00,   13.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
  3570,  3573,'1 ', 0.00000E+0, 4.50000E-1,   0.00000,'                                        ',   13.00,   13.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
  3570,  3574,'1 ', 0.00000E+0, 4.50000E-1,   0.00000,'                                        ',   13.00,   13.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
  3570,  3575,'1 ', 0.00000E+0, 2.30000E-1,   0.00000,'                                        ',   46.00,   46.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
  3570,  3576,'1 ', 0.00000E+0, 2.30000E-1,   0.00000,'                                        ',   46.00,   46.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
  3577,  3661,'1 ', 0.00000E+0, 4.59137E+0,   0.00000,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3582,  3586,'1 ', 1.00000E-2, 1.61600E-2,   0.00100,'                                        ',   31.60,   31.60,   31.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   2,1.0000
  3582,  3586,'2 ', 1.00000E-2, 1.61600E-2,   0.00100,'                                        ',   31.60,   31.60,   31.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   2,1.0000
  3582,  3586,'3 ', 1.00000E-2, 1.61600E-2,   0.00100,'                                        ',   31.60,   31.60,   31.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   2,1.0000
  3700,  3701,'B ', 5.90000E-4, 2.69000E-3,   0.03014,'                                        ',  171.00,  171.00,  171.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.80,   1,1.0000
  4000,  4002,'1 ', 6.00000E-4, 7.01000E-3,   0.69841,'                                        ', 1732.00, 1732.00, 1945.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000, -0.25000,1,2,  65.00,  10,1.0000
  4000,  4002,'2 ', 5.50000E-4, 7.01000E-3,   0.70130,'                                        ', 1732.00, 1732.00, 2425.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000, -0.25000,1,2,  65.50,  10,1.0000
  4000,  6002,'1 ', 2.62200E-3, 2.80520E-2,   2.60627,'                                        ',  866.00, 1732.00, 1519.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000, -1.20000,  0.00000,  0.00000,1,1, 250.20,  10,1.0000
  4002,  4010,'1 ', 1.29000E-3, 1.48700E-2,   1.48966,'                                        ', 1732.00, 1732.00, 1945.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000, -0.50000,1,1, 137.90,  10,1.0000
  4002,  4018,'1 ', 1.29000E-4, 1.51300E-3,   0.16349,'                                        ',  320.00,  320.00,  320.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.00,  10,1.0000
  4004,  4008,'1 ', 1.85000E-3, 1.72700E-2,   1.70530,'                                        ', 1732.00, 1732.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000, -0.50000,  0.00000, -0.50000,1,2,   0.00,   1,1.0000
  4004,  5030,'1 ', 2.67000E-3, 3.67200E-2,   4.58175,'                                        ', 1732.00, 1732.00, 2158.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000, -1.70000,  0.00000, -1.70000,1,1, 385.97,  10,1.0000
  4004, 90080,'1 ', 2.80000E-4, 2.59000E-3,   0.24680,'                                        ', 1607.00, 1607.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.50,   1,1.0000
  4006,  4010,'1 ', 2.77000E-3, 2.87800E-2,   2.90915,'                                        ', 1083.00, 1732.00, 1672.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000, -0.80000,  0.00000, -0.80000,1,2, 270.87,  10,1.0000
  4006,  5004,'1 ', 2.61000E-3, 2.69300E-2,   2.79523,'                                        ', 1083.00, 1732.00, 1671.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000, -0.80000,  0.00000, -0.80000,1,1, 256.60,  10,1.0000
  4008,  4009,'1 ', 2.54000E-3, 2.57200E-2,   2.64125,'                                        ', 1732.10, 1732.00, 1855.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000, -0.50000,  0.00000,  0.00000,1,2, 242.70,  10,1.0000
  4008,  4012,'1 ', 4.00000E-5, 3.30000E-4,   0.03150,'                                        ', 1386.00, 1386.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.00,   1,1.0000
  4008,  4013,'1 ', 4.00000E-5, 3.30000E-4,   0.03150,'                                        ', 1386.00, 1386.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.00,   1,1.0000
  4008,  4014,'1 ', 4.00000E-5, 3.30000E-4,   0.03150,'                                        ', 1386.00, 1386.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.00,   1,1.0000
  4008,  4015,'1 ', 4.00000E-5, 3.30000E-4,   0.03150,'                                        ', 1386.00, 1386.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.00,   1,1.0000
  4008,  5002,'1 ', 4.27000E-3, 5.36900E-2,   5.40467,'                                        ', 1732.00, 1732.00, 1779.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000, -1.60000,  0.00000, -1.60000,1,1, 506.00,  10,1.0000
  4008, 90000,'1 ', 4.00000E-5, 4.10000E-4,   0.03890,'                                        ', 1732.00, 1732.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.70,   1,1.0000
  4009,  4010,'1 ', 4.90000E-4, 5.00000E-3,   0.51334,'                                        ', 1264.00, 1264.00, 1264.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  47.20,  10,1.0000
  4100,  4104,'A ', 1.42000E-3, 7.73000E-3,   0.01226,'                                        ',  263.00,  263.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4102,  4106,'B ', 1.42000E-3, 7.73000E-3,   0.01226,'                                        ',  263.00,  263.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4104,  4108,'A ', 5.54000E-3, 3.21100E-2,   0.11133,'                                        ',  381.00,  381.00,  428.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  55.60,  10,1.0000
  4106,  4110,'B ', 5.54000E-3, 3.21100E-2,   0.11133,'                                        ',  381.00,  381.00,  428.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  55.60,  10,1.0000
  4110,  4112,'1 ', 6.14000E-4, 3.75500E-3,   0.01126,'                                        ',  228.00,  274.30,  428.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.10,   1,1.0000
  4110,  4112,'2 ', 6.14000E-4, 3.75500E-3,   0.01126,'                                        ',  228.00,  274.30,  428.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.10,   1,1.0000
  4195,  4196,'1 ', 1.63000E-3, 5.88000E-3,   0.00172,'                                        ',  169.19,  169.19,  169.19,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.96,   1,1.0000
  4195,  4197,'2 ', 1.63000E-3, 5.88000E-3,   0.00172,'                                        ',  169.19,  169.19,  169.19,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.96,   1,1.0000
  4196,  4199,'1 ', 1.40000E-4, 8.80000E-4,   0.00870,'                                        ',  182.90,  184.96,  184.96,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.74,   1,1.0000
  4197,  4199,'2 ', 1.30000E-4, 8.50000E-4,   0.00841,'                                        ',  182.90,  184.96,  184.96,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.72,   1,1.0000
  4198,  4319,'1 ', 1.64000E-3, 6.01000E-3,   0.00168,'                                        ',  170.00,  170.00,  170.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,  10,1.0000
  4198,  4321,'2 ', 1.64000E-3, 6.01000E-3,   0.00168,'                                        ',  170.00,  170.00,  170.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,  10,1.0000
  4199,  4200,'1 ', 3.82600E-2, 1.39870E-1,   0.04059,'                                        ',  169.00,  169.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4199,  4312,'1 ', 5.91000E-3, 2.34800E-2,   0.00578,'                                        ',  169.00,  169.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4200,  4205,'1 ', 3.32500E-2, 1.39650E-1,   0.03062,'                                        ',  169.00,  169.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  60.80,   1,1.0000
  4200,  4344,'1 ', 1.48000E-2, 4.90000E-2,   0.01100,'                                        ',   22.80,   27.40,  147.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4200,  4390,'1 ', 3.72300E-2, 1.57500E-1,   0.03408,'                                        ',  169.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
  4202,  4203,'1 ', 3.05500E-2, 9.79100E-2,   0.02120,'                                        ',   34.30,   41.10,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  42.14,   1,1.0000
  4202,  4211,'1 ', 2.36300E-2, 7.84500E-2,   0.01745,'                                        ',   46.00,   55.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  34.61,   1,1.0000
  4202,  4320,'1 ', 5.78500E-2, 1.91970E-1,   0.04265,'                                        ',   68.60,   82.30,  147.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  84.68,   1,1.0000
  4203,  4334,'1 ', 5.62800E-2, 1.84670E-1,   0.04192,'                                        ',   16.00,   19.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4204,  4254,'1 ', 4.74300E-2, 1.94230E-1,   0.04478,'                                        ',   91.40,  137.00,  142.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  86.99,   1,1.0000
  4204,  4337,'1 ', 3.12300E-2, 1.26450E-1,   0.02904,'                                        ',  141.80,  141.80,  141.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  56.80,   1,1.0000
  4204,  4347,'1 ', 3.27800E-2, 1.34420E-1,   0.03094,'                                        ',   91.40,   91.40,   91.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,  60.12,   1,1.0000
  4205,  4268,'1 ', 1.74500E-2, 7.32700E-2,   0.01606,'                                        ',  137.00,  165.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,  31.90,   1,1.0000
  4205,  4349,'1 ', 3.86000E-3, 1.43000E-2,   0.00408,'                                        ',  169.20,  169.20,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
  4206, 92031,'1 ', 2.08000E-2, 7.56000E-2,   0.02686,'                                        ',   51.96,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
  4207,  4348,'1 ', 6.10000E-3, 2.47400E-2,   0.00577,'                                        ',  169.20,  169.20,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.15,   1,1.0000
  4207,  4390,'1 ', 2.12000E-3, 8.42000E-3,   0.00204,'                                        ',  169.20,  169.20,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.85,   1,1.0000
  4208,  4210,'1 ', 1.70200E-2, 5.64900E-2,   0.01305,'                                        ',   91.00,  114.30,  142.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.44,   1,1.0000
  4208,  4337,'1 ', 1.06000E-3, 4.35000E-3,   0.00100,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   1.95,  10,1.0000
  4208,  4347,'1 ', 2.92000E-3, 1.08800E-2,   0.00295,'                                        ',  141.80,  141.80,  141.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.34,   1,1.0000
  4210,  4300,'1 ', 2.22000E-3, 7.39000E-3,   0.00170,'                                        ',   91.30,  114.30,  142.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.32,   1,1.0000
  4212,  4363,'1 ', 5.80000E-4, 3.02000E-3,   0.02954,'                                        ',  183.00,  185.00,  185.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.52,   1,1.0000
  4212,  4399,'1 ', 2.40000E-3, 3.40000E-3,   0.07824,'                                        ',   85.00,   85.00,   85.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4213,  4257,'A ', 1.74300E-2, 5.31500E-2,   0.01431,'                                        ',  137.00,  144.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
  4213,  4257,'B ', 1.74300E-2, 5.31500E-2,   0.01431,'                                        ',  137.00,  144.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4213,  4311,'1 ', 9.60000E-4, 1.64000E-3,   0.01912,'                                        ',  131.00,  131.00,  131.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.44,   1,1.0000
  4213,  4339,'1 ', 2.51000E-3, 8.68000E-3,   0.00242,'                                        ',  137.20,  147.50,  147.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.27,  10,1.0000
  4214,  4223,'1 ', 1.94000E-3, 8.26000E-3,   0.01257,'                                        ',  170.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4214,  4318,'1 ', 3.33000E-3, 1.38100E-2,   0.00323,'                                        ',  137.10,  164.60,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4214,  4360,'1 ', 6.27000E-3, 2.31000E-2,   0.00665,'                                        ',   94.00,   94.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
  4215,  4317,'1 ', 1.74490E-2, 7.07100E-2,   0.01650,'                                        ',  169.20,  169.20,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.87,   1,1.0000
  4215,  4368,'1 ', 2.25600E-2, 7.45000E-2,   0.01671,'                                        ',  137.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.97,   1,1.0000
  4216,  4218,'1 ', 1.80200E-2, 7.34100E-2,   0.01706,'                                        ',  137.20,  164.60,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.05,   1,1.0000
  4217,  4218,'1 ', 1.62500E-2, 6.28300E-2,   0.01532,'                                        ',  169.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
  4217,  4956,'1 ', 2.15400E-2, 8.32900E-2,   0.02031,'                                        ',  169.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
  4218,  4237,'1 ', 3.79000E-3, 1.24900E-2,   0.00281,'                                        ',  137.20,  147.50,  147.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.53,   1,1.0000
  4218,  4283,'1 ', 2.85690E-2, 1.10473E-1,   0.02703,'                                        ',  169.10,  169.10,  169.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  52.42,   1,1.0000
  4219,  4300,'1 ', 1.63900E-2, 5.38500E-2,   0.01275,'                                        ',  142.00,  142.00,  142.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4220,  4226,'1 ', 3.22400E-2, 1.07810E-1,   0.02373,'                                        ',   68.60,  121.00,  121.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  47.20,   1,1.0000
  4220,  4294,'1 ', 4.69000E-2, 1.37550E-1,   0.03093,'                                        ',  121.00,  137.00,  121.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  60.90,   1,1.0000
  4220,  4315,'1 ', 2.51500E-2, 7.89900E-2,   0.01924,'                                        ',  121.20,  121.20,  121.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
  4220,  5222,'1 ', 5.73000E-2, 1.68130E-1,   0.03782,'                                        ',   91.00,  110.00,  119.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4222,  4244,'1 ', 3.34800E-2, 1.37080E-1,   0.03160,'                                        ',  142.00,  160.00,  142.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  61.40,   1,1.0000
  4222,  4244,'2 ', 3.34800E-2, 1.37080E-1,   0.03160,'                                        ',   91.40,   91.40,   91.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   0.00,   1,1.0000
  4222,  4337,'1 ', 9.87000E-3, 3.99600E-2,   0.00918,'                                        ',  141.80,  141.80,  141.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  17.95,  10,1.0000
  4222,  4347,'1 ', 7.04000E-3, 2.79900E-2,   0.00668,'                                        ',  141.80,  143.80,  141.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.80,   1,1.0000
  4222,  4347,'2 ', 9.62000E-3, 3.94000E-2,   0.00908,'                                        ',  114.20,  114.20,  114.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,  17.65,   1,1.0000
  4223,  4262,'1 ', 1.04400E-2, 4.26700E-2,   0.02060,'                                        ',  170.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
  4224,  4225,'1 ', 3.98000E-3, 1.58700E-2,   0.00375,'                                        ',   68.59,  182.00,  142.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.23,   1,1.0000
  4224,  4250,'1 ', 8.83000E-3, 3.61700E-2,   0.00834,'                                        ',   91.30,  114.00,  142.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.20,   1,1.0000
  4224,  4295,'1 ', 5.61600E-3, 2.29950E-2,   0.00530,'                                        ',  142.00,  142.00,  142.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  10.30,   1,1.0000
  4224,  4295,'2 ', 8.27000E-3, 2.99900E-2,   0.00861,'                                        ',  142.00,  142.00,  142.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  13.00,   1,1.0000
  4226,  4305,'1 ', 2.87200E-2, 1.16120E-1,   0.02673,'                                        ',  142.00,  142.00,  142.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  52.20,   1,1.0000
  4227,  4330,'1 ', 1.06000E-3, 3.50000E-3,   0.00079,'                                        ',   91.50,  109.70,  147.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.55,   1,1.0000
  4227,  4370,'1 ', 5.61400E-2, 1.85790E-1,   0.04236,'                                        ',   91.50,  109.70,  147.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  82.75,   1,1.0000
  4228,  4269,'1 ', 1.73080E-2, 7.00280E-2,   0.00515,'                                        ',  142.00,  142.00,  142.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  31.48,   1,1.0000
  4228,  4307,'1 ', 1.90800E-2, 7.81400E-2,   0.01801,'                                        ',   91.40,   91.40,   91.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
  4229,  4231,'1 ', 7.57670E-1, 5.11760E-1,   0.00042,'                                        ',    9.70,    9.70,    9.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.74,   1,1.0000
  4230,  4254,'1 ', 3.45100E-2, 1.41320E-1,   0.03258,'                                        ',   69.00,   82.00,  142.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  63.30,   1,1.0000
  4230,  4328,'1 ', 4.69200E-2, 1.56920E-1,   0.03455,'                                        ',   69.00,   82.00,  121.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  68.70,   1,1.0000
  4231,  4232,'1 ', 1.06780E+0, 7.21240E-1,   0.00059,'                                        ',    9.70,    9.70,    9.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.36,   1,1.0000
  4234,  4247,'1 ', 3.92020E-2, 1.31113E-1,   0.02886,'                                        ',   91.30,  137.00,  121.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  57.40,   1,1.0000
  4234,  4256,'1 ', 4.57600E-2, 1.53040E-1,   0.03369,'                                        ',   68.59,   91.30,  121.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,  67.00,   1,1.0000
  4234,  4303,'1 ', 4.85300E-2, 1.98700E-1,   0.04581,'                                        ',   68.60,   68.60,   68.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   0.00,   1,1.0000
  4234,  4306,'1 ', 4.32300E-2, 1.44590E-1,   0.03183,'                                        ',   68.59,   82.31,  121.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  63.30,   1,1.0000
  4236,  4289,'1 ', 4.00600E-2, 1.32310E-1,   0.02974,'                                        ',  137.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  58.60,   1,1.0000
  4236,  4310,'1 ', 1.76500E-2, 5.83400E-2,   0.01308,'                                        ',  137.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.79,   1,1.0000
  4236,  4313,'1 ', 1.23200E-2, 4.99800E-2,   0.01177,'                                        ',  169.00,  169.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.73,   1,1.0000
  4237,  4245,'1 ', 6.74000E-3, 2.10400E-2,   0.00449,'                                        ',  137.18,  147.50,  147.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4238,  4326,'1 ', 3.79700E-2, 1.25500E-1,   0.02814,'                                        ',  137.20,  147.50,  147.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  55.47,   1,1.0000
  4238,  4368,'1 ', 2.04600E-2, 6.76100E-2,   0.01516,'                                        ',  137.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.90,   1,1.0000
  4239,  4268,'1 ', 9.90000E-3, 3.95000E-2,   0.00960,'                                        ',  169.00,  169.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  29,1.0000
  4239,  4351,'1 ', 8.90000E-5, 5.45000E-4,   0.00017,'                                        ',  197.70,  197.70,  197.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.28,   4,1.0000
  4240,  4277,'1 ', 5.53400E-3, 2.11400E-2,   0.00387,'                                        ',  106.30,  106.30,  106.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   8.40,   1,1.0000
  4240,  4329,'1 ', 1.45900E-2, 5.88600E-2,   0.00989,'                                        ',  106.30,  106.30,  106.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.49,   1,1.0000
  4241,  4253,'1 ', 1.30600E-3, 5.20600E-3,   0.00126,'                                        ',  106.00,  106.00,  106.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.38,   1,1.0000
  4241,  4286,'1 ', 9.48000E-3, 3.89300E-2,   0.00779,'                                        ',  106.30,  106.30,  106.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4242,  4243,'1 ', 4.84200E-2, 1.61950E-1,   0.03565,'                                        ',   91.40,   91.40,   91.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,  70.90,   1,1.0000
  4242,  4244,'1 ', 5.38200E-2, 1.80000E-1,   0.03963,'                                        ',   69.00,   82.00,  121.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  78.80,   1,1.0000
  4242,  4328,'1 ', 6.73400E-2, 2.25220E-1,   0.04958,'                                        ',   69.00,   82.00,  121.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  98.60,   1,1.0000
  4243,  4244,'1 ', 5.53000E-3, 1.85000E-2,   0.00407,'                                        ',   91.40,   91.40,   91.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   8.10,   1,1.0000
  4243,  4249,'1 ', 4.98600E-2, 1.66750E-1,   0.03671,'                                        ',  121.20,  121.20,  121.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
  4245,  4246,'1 ', 1.98200E-2, 6.31000E-2,   0.01375,'                                        ',  137.20,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4246,  4298,'1 ', 4.69900E-2, 1.55380E-1,   0.03500,'                                        ',   91.40,  109.70,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  68.61,   1,1.0000
  4247,  4257,'1 ', 4.93000E-3, 1.79000E-2,   0.00511,'                                        ',  142.00,  142.00,  142.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.96,   1,1.0000
  4247,  4257,'2 ', 4.93000E-3, 1.79000E-2,   0.00511,'                                        ',  141.80,  141.80,  141.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   8.96,   1,1.0000
  4247,  4263,'1 ', 6.03700E-3, 2.19360E-2,   0.00626,'                                        ',  137.20,  137.20,  142.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.98,   1,1.0000
  4247,  4269,'1 ', 6.03700E-3, 2.19360E-2,   0.00626,'                                        ',  137.20,  137.20,  142.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.98,   1,1.0000
  4248,  4270,'1 ', 3.77800E-2, 1.25170E-1,   0.02796,'                                        ',  137.20,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  55.33,   1,1.0000
  4248,  4296,'1 ', 3.44800E-2, 1.40120E-1,   0.03276,'                                        ',  137.20,  165.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  63.25,   1,1.0000
  4248,  4298,'1 ', 1.57400E-2, 6.39700E-2,   0.01496,'                                        ',  169.20,  169.20,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.92,   1,1.0000
  4250,  4301,'1 ', 2.77600E-2, 1.12930E-1,   0.02569,'                                        ',   91.45,   96.00,  142.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  50.47,   1,1.0000
  4252,  4302,'1 ', 3.52400E-2, 1.16530E-1,   0.02607,'                                        ',   91.00,  110.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,  51.60,   1,1.0000
  4252,  4308,'1 ', 2.71100E-2, 8.97000E-2,   0.02079,'                                        ',   91.00,  110.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  41.00,   1,1.0000
  4253,  4275,'1 ', 2.10800E-3, 8.05300E-3,   0.00147,'                                        ',  106.30,  106.30,  106.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.20,   1,1.0000
  4255,  4258,'1 ', 6.12000E-3, 1.98000E-2,   0.00453,'                                        ',  121.20,  137.00,  121.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   8.88,   1,1.0000
  4255,  4260,'1 ', 1.98000E-3, 6.57000E-3,   0.00146,'                                        ',  121.00,  137.00,  121.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4256,  4260,'1 ', 4.03000E-3, 1.65200E-2,   0.00381,'                                        ',  114.00,  137.00,  142.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4258,  4259,'1 ', 4.20000E-3, 1.28100E-2,   0.00330,'                                        ',  114.30,  114.30,  121.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.09,   1,1.0000
  4259,  4263,'1 ', 1.66200E-2, 5.16800E-2,   0.01278,'                                        ',  114.30,  114.30,  121.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.09,   1,1.0000
  4261,  4268,'1 ', 2.29000E-3, 8.77000E-3,   0.00219,'                                        ',  137.20,  164.60,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4261,  4304,'1 ', 3.10000E-3, 1.23200E-2,   0.00301,'                                        ',  137.20,  164.60,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4262,  4316,'1 ', 9.10000E-4, 1.50000E-3,   0.03987,'                                        ',   85.00,   85.00,   85.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000
  4264,  4316,'1 ', 9.10000E-4, 1.50000E-3,   0.03987,'                                        ',   85.00,   85.00,   85.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000
  4264,  4358,'1 ', 3.63000E-3, 1.50000E-2,   0.00330,'                                        ',  137.20,  164.60,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4265,  4266,'1 ', 2.71000E-3, 1.05400E-2,   0.00261,'                                        ',  169.00,  169.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4265,  4284,'1 ', 8.38000E-3, 3.32100E-2,   0.00698,'                                        ',  106.30,  106.30,  106.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4266,  4316,'1 ', 6.40000E-4, 1.50000E-3,   0.03987,'                                        ',  130.00,  130.00,  130.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000
  4267,  4271,'1 ', 3.79000E-2, 1.25790E-1,   0.02795,'                                        ',   68.60,   82.30,  147.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  55.51,   1,1.0000
  4268,  4348,'1 ', 2.15000E-3, 7.92000E-3,   0.00228,'                                        ',  137.00,  165.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4268,  4390,'1 ', 2.44800E-2, 9.01900E-2,   0.02597,'                                        ',  169.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
  4270,  4289,'1 ', 3.85000E-3, 1.27800E-2,   0.00286,'                                        ',  137.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.90,   1,1.0000
  4270,  4320,'1 ', 2.30200E-2, 7.62400E-2,   0.01703,'                                        ',  137.00,  144.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.73,   1,1.0000
  4271,  4273,'1 ', 3.75600E-2, 1.23990E-1,   0.02789,'                                        ',   91.00,  110.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  55.00,   1,1.0000
  4271,  4302,'1 ', 3.48300E-2, 1.14970E-1,   0.02586,'                                        ',   91.00,  110.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  51.00,   1,1.0000
  4272,  4274,'1 ', 2.56800E-2, 8.42700E-2,   0.01920,'                                        ',  137.10,  147.50,  147.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.66,   1,1.0000
  4272,  4370,'1 ', 3.94000E-3, 1.38800E-2,   0.00365,'                                        ',   91.40,  109.70,  147.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.61,   1,1.0000
  4273,  4274,'1 ', 6.30400E-2, 2.06860E-1,   0.04712,'                                        ',   91.00,  110.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  92.45,   1,1.0000
  4275,  4350,'1 ', 1.82500E-3, 7.26200E-3,   0.00176,'                                        ',  106.00,  106.00,  106.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.32,  10,1.0000
  4276,  4380,'1 ', 5.10000E-4, 2.60000E-3,   0.03676,'                                        ',  185.00,  185.00,  185.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4277,  4350,'1 ', 1.82500E-3, 7.26200E-3,   0.00176,'                                        ',  106.00,  106.00,  106.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.32,   2,1.0000
  4278,  4314,'1 ', 9.40000E-4, 2.19000E-3,   0.05799,'                                        ',  130.00,  130.00,  130.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000
  4278,  4338,'1 ', 5.50000E-4, 4.03000E-3,   0.03956,'                                        ',  183.00,  185.00,  185.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000
  4283,  4956,'1 ', 9.21100E-3, 3.56170E-2,   0.00871,'                                        ',  169.10,  169.10,  169.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.90,  10,1.0000
  4284,  4304,'1 ', 1.69500E-2, 6.18600E-2,   0.01415,'                                        ',  169.00,  169.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4284,  4332,'1 ', 6.48000E-3, 2.41900E-2,   0.00502,'                                        ',  169.00,  169.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
  4284,  4332,'2 ', 6.48000E-3, 2.41900E-2,   0.00502,'                                        ',  169.00,  169.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4284,  4352,'1 ', 3.34000E-3, 1.31500E-2,   0.00320,'                                        ',  169.00,  169.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4286,  4331,'1 ', 2.10000E-3, 8.40000E-3,   0.00202,'                                        ',  137.20,  164.60,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
  4286,  4342,'1 ', 8.30000E-4, 4.97000E-3,   0.04539,'                                        ',  185.00,  185.00,  185.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.86,   1,1.0000
  4286,  4957,'C ', 4.60000E-3, 2.11700E-2,   0.00752,'                                        ',  169.20,  169.20,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  11.45,   1,1.0000
  4286,  4958,'B ', 4.70000E-3, 2.27000E-2,   0.00700,'                                        ',  169.20,  169.20,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  11.62,   1,1.0000
  4290,  4326,'1 ', 6.22700E-2, 2.06370E-1,   0.04603,'                                        ',   45.70,   54.90,  147.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  91.16,   1,1.0000
  4291,  4292,'1 ', 1.64000E-3, 6.56000E-3,   0.00461,'                                        ',  137.00,  165.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4291,  4322,'1 ', 2.70200E-2, 1.28130E-1,   0.02452,'                                        ',  137.00,  165.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4292,  4362,'1 ', 5.71000E-3, 1.75500E-2,   0.00461,'                                        ',  137.00,  165.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4294,  4315,'1 ', 3.25000E-2, 1.03070E-1,   0.02460,'                                        ',  121.20,  121.20,  121.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   0.00,   1,1.0000
  4295,  4305,'1 ', 4.63400E-2, 1.89770E-1,   0.04375,'                                        ',   91.30,   91.30,   91.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,  85.00,   1,1.0000
  4296,  4313,'1 ', 1.20400E-2, 4.91100E-2,   0.01136,'                                        ',  169.00,  169.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.12,   1,1.0000
  4299,  4304,'1 ', 1.38000E-2, 5.53000E-2,   0.01320,'                                        ',  169.00,  169.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  29,1.0000
  4299,  4390,'1 ', 4.54000E-4, 2.79200E-3,   0.00087,'                                        ',  197.70,  197.70,  197.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.45,   1,1.0000
  4300,  4301,'1 ', 4.14400E-2, 1.69120E-1,   0.03821,'                                        ',   69.00,   80.00,  142.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  75.34,   1,1.0000
  4301,  4303,'1 ', 3.76300E-2, 1.48220E-1,   0.03608,'                                        ',  142.00,  160.00,  142.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  68.50,   1,1.0000
  4304,  4318,'1 ', 2.69000E-3, 1.10800E-2,   0.00260,'                                        ',  137.20,  164.60,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4304,  4390,'1 ', 1.90300E-2, 7.01000E-2,   0.02019,'                                        ',  169.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
  4305,  4309,'1 ', 4.85700E-2, 1.96420E-1,   0.04522,'                                        ',  142.00,  142.00,  142.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  88.30,   1,1.0000
  4306,  4309,'1 ', 1.82100E-2, 5.98000E-2,   0.01327,'                                        ',   68.50,   68.50,  121.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  18.80,   1,1.0000
  4308,  4310,'1 ', 6.16000E-3, 2.00400E-2,   0.00467,'                                        ',  136.00,  136.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.95,   1,1.0000
  4308,  4346,'1 ', 8.76000E-3, 3.13400E-2,   0.00841,'                                        ',  137.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  15.06,   1,1.0000
  4310,  4311,'1 ', 1.39000E-3, 2.39000E-3,   0.02789,'                                        ',  131.00,  131.00,  131.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.50,   1,1.0000
  4310,  4312,'A ', 7.03000E-3, 2.76800E-2,   0.00701,'                                        ',  169.20,  169.20,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.85,   1,1.0000
  4310,  4312,'B ', 7.17000E-3, 3.02700E-2,   0.00655,'                                        ',  169.20,  169.20,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.11,   1,1.0000
  4310,  4399,'1 ', 0.00000E+0, 2.58000E-3,   0.00000,'                                        ',   92.00,   92.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4312,  4346,'1 ', 7.36000E-3, 4.26800E-2,   0.01025,'                                        ',  137.00,  165.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  19.49,   1,1.0000
  4312,  4364,'1 ', 6.58000E-3, 2.75900E-2,   0.00667,'                                        ',  169.20,  169.20,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  12.60,   1,1.0000
  4313,  4325,'1 ', 5.07000E-3, 1.86000E-2,   0.00520,'                                        ',  170.00,  170.00,  170.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
  4313,  4327,'2 ', 5.07000E-3, 1.86000E-2,   0.00520,'                                        ',  170.00,  170.00,  170.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
  4314,  4336,'1 ', 7.80000E-4, 5.65000E-3,   0.05517,'                                        ',  183.00,  185.00,  185.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.69,   1,1.0000
  4316,  4336,'1 ', 6.10000E-4, 4.13000E-3,   0.04070,'                                        ',  183.00,  185.00,  185.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.46,   1,1.0000
  4317,  4959,'1 ', 5.62000E-3, 2.10900E-2,   0.00577,'                                        ',  169.20,  169.20,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.25,   1,1.0000
  4319,  4325,'1 ', 1.30000E-4, 7.60000E-4,   0.00788,'                                        ',  170.00,  170.00,  170.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.67,  10,1.0000
  4321,  4327,'2 ', 1.30000E-4, 7.60000E-4,   0.00788,'                                        ',  170.00,  170.00,  170.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.67,  10,1.0000
  4322,  4323,'1 ', 1.98000E-3, 8.13000E-3,   0.00186,'                                        ',  137.10,  164.60,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.61,   1,1.0000
  4324,  4329,'1 ', 4.70000E-3, 8.70000E-3,   0.00160,'                                        ',   94.00,   94.00,   94.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.46,   1,1.0000
  4332,  4338,'1 ', 7.50000E-4, 5.67000E-3,   0.05564,'                                        ',  183.00,  185.00,  185.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.73,   1,1.0000
  4339,  4366,'1 ', 6.59000E-3, 2.27800E-2,   0.00636,'                                        ',  147.50,  147.50,  147.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.21,  10,1.0000
  4340,  4366,'1 ', 7.15400E-3, 2.30840E-2,   0.00632,'                                        ',  147.50,  147.50,  147.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  11.21,   1,1.0000
  4342,  4380,'1 ', 9.00000E-4, 4.58000E-3,   0.06483,'                                        ',  185.00,  185.00,  185.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4349,  4390,'1 ', 9.07000E-4, 3.60900E-3,   0.00088,'                                        ',  169.20,  169.20,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.65,   1,1.0000
  4351,  4390,'1 ', 5.43000E-4, 3.33800E-3,   0.00104,'                                        ',  197.80,  197.80,  197.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.73,   1,1.0000
  4351,  4390,'2 ', 5.43000E-4, 3.33800E-3,   0.00104,'                                        ',  197.80,  197.80,  197.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   1.73,   1,1.0000
  4352,  4358,'1 ', 3.79000E-3, 1.49300E-2,   0.00363,'                                        ',  137.20,  164.60,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4360,  4390,'1 ', 2.61200E-2, 9.62200E-2,   0.02771,'                                        ',  169.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
  4362,  4955,'1 ', 1.46500E-2, 4.37600E-2,   0.01177,'                                        ',  169.00,  169.00,  169.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4363,  4364,'1 ', 8.00000E-4, 4.12000E-3,   0.04044,'                                        ',  183.00,  185.00,  185.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.44,  10,1.0000
  4370,  4374,'1 ', 2.72000E-3, 9.99000E-3,   0.00287,'                                        ',   68.70,   82.30,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.96,   1,1.0000
  5000,  5002,'A ', 4.00000E-5, 4.00000E-4,   0.03800,'                                        ', 1732.00, 1732.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5000,  5002,'B ', 4.00000E-5, 4.00000E-4,   0.03800,'                                        ', 1732.00, 1732.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5000,  5002,'C ', 4.00000E-5, 4.00000E-4,   0.03800,'                                        ', 1732.00, 1732.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5000, 43000,'1 ', 1.00000E-4, 1.79000E-3,   0.17464,'                                        ', 1732.00, 1732.00, 1732.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5000, 43000,'2 ', 1.00000E-4, 1.79000E-3,   0.17464,'                                        ', 1732.00, 1732.00, 1732.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5002,  5004,'1 ', 2.16000E-3, 2.65000E-2,   3.17967,'                                        ', 1732.00, 1732.00, 1732.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000, -0.80000,  0.00000, -0.80000,1,2, 272.00,   1,1.0000
  5002,  5005,'1 ', 2.09000E-3, 2.50800E-2,   2.37779,'                                        ', 1732.00, 1732.00, 1779.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000, -0.80000,  0.00000,  0.00000,1,1, 227.00,  10,1.0000
  5002,  5010,'1 ', 1.24000E-3, 1.49300E-2,   1.38425,'                                        ', 1299.00, 1299.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000, -0.92500,1,1,   0.00,   1,1.0000
  5002,  5020,'2 ', 1.24000E-3, 1.49300E-2,   1.38425,'                                        ', 1299.00, 1299.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000, -0.92500,1,1,   0.00,   1,1.0000
  5002,  5030,'1 ', 2.25000E-3, 2.75800E-2,   3.31058,'                                        ', 1732.00, 1732.00, 2158.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000, -1.20000,  0.00000, -1.20000,1,2, 283.37,  10,1.0000
  5002,  5253,'1 ', 7.80000E-4, 9.43000E-3,   0.88235,'                                        ',  866.00, 1732.00, 2158.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000, -0.50000,1,1,  85.00,  10,1.0000
  5004,  5005,'1 ', 4.20000E-4, 5.01000E-3,   0.46797,'                                        ', 1732.00, 1732.00, 1779.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000, -0.80000,  0.00000,  0.00000,1,1,  44.90,  10,1.0000
  5004,  5006,'1 ', 1.30000E-3, 1.56800E-2,   1.88723,'                                        ',  866.00,  866.00, 1971.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000, -0.80000,1,1, 161.18,  10,1.0000
  5004,  5016,'1 ', 1.17000E-3, 1.39400E-2,   1.66711,'                                        ', 1732.00, 1732.00, 1971.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000, -1.20000,1,1, 142.51,  10,1.0000
  5011,  5253,'1 ', 3.46000E-3, 3.46000E-2,   3.20000,'                                        ', 1732.00, 1732.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000, -0.80000,0,2,   0.00,   1,1.0000
  5016,  8011,'1 ', 2.10000E-3, 2.53800E-2,   3.07450,'                                        ', 1732.00, 1732.00, 1971.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000, -1.20000,  0.00000, -1.20000,1,1, 262.83,  10,1.0000
  5100,  5102,'1 ', 5.32000E-3, 2.59300E-2,   0.03938,'                                        ',  150.00,  183.00,  229.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
  5200,  5230,'1 ', 1.54000E-2, 2.90300E-2,   0.00631,'                                        ',   91.00,  105.00,   91.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5200,  5232,'1 ', 3.04100E-2, 7.08700E-2,   0.01610,'                                        ',  114.00,  119.00,  119.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5200,  5243,'1 ', 1.95000E-3, 7.09000E-3,   0.00167,'                                        ',   91.45,  109.74,  148.61,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.23,   1,1.0000
  5201,  5203,'1 ', 5.60000E-4, 1.49000E-3,   0.01751,'                                        ',  137.20,  137.20,  141.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   2.00,   1,1.0000
  5201,  5232,'1 ', 1.86100E-2, 6.68600E-2,   0.01582,'                                        ',  137.20,  137.20,  137.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,  30.30,  10,1.0000
  5202,  5216,'1 ', 5.98900E-2, 1.74000E-1,   0.03978,'                                        ',   46.00,   55.00,  119.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
  5202,  5273,'1 ', 4.12400E-2, 1.19810E-1,   0.02739,'                                        ',   91.45,  109.74,  118.89,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  53.50,   1,1.0000
  5203,  5205,'1 ', 6.00000E-4, 3.49000E-3,   0.06159,'                                        ',  137.20,  137.20,  150.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
  5204,  5303,'1 ', 1.20511E-2, 4.38889E-2,   0.01034,'                                        ',   68.59,   82.31,  148.61,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.00,   1,1.0000
  5205,  5238,'1 ', 4.19000E-3, 1.47200E-2,   0.00365,'                                        ',  137.20,  137.20,  137.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.80,   1,1.0000
  5206,  5221,'1 ', 1.26290E-1, 2.41760E-1,   0.05058,'                                        ',   91.45,   91.45,   91.45,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 103.50,   1,1.0000
  5206,  5229,'1 ', 5.01400E-2, 1.23740E-1,   0.02729,'                                        ',  105.00,  105.00,  105.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  56.00,   1,1.0000
  5207,  5208,'1 ', 7.60000E-4, 2.01000E-3,   0.02364,'                                        ',  137.20,  137.20,  141.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000
  5207,  5232,'1 ', 1.86100E-2, 6.68600E-2,   0.01582,'                                        ',  137.20,  137.20,  137.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  30.30,  10,1.0000
  5208,  5209,'1 ', 7.00000E-4, 4.10000E-3,   0.07221,'                                        ',  137.20,  137.20,  150.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   3.40,   1,1.0000
  5209,  5238,'1 ', 4.19000E-3, 1.47200E-2,   0.00365,'                                        ',  137.20,  137.20,  137.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.80,   1,1.0000
  5210,  5220,'1 ', 8.92000E-2, 1.64570E-1,   0.03512,'                                        ',   23.00,   27.00,   74.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5210,  5222,'1 ', 7.94200E-2, 1.46530E-1,   0.03128,'                                        ',   11.00,   14.00,   74.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   0.00,   1,1.0000
  5211,  5294,'1 ', 9.31500E-2, 1.77120E-1,   0.03718,'                                        ',   68.00,   68.00,   68.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  76.20,   1,1.0000
  5211,  5304,'1 ', 8.28800E-2, 1.57590E-1,   0.03308,'                                        ',   68.00,   68.00,   68.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  67.80,   1,1.0000
  5212,  5283,'1 ', 1.21820E-1, 2.29680E-1,   0.04797,'                                        ',   22.90,   74.30,   74.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  99.70,   1,1.0000
  5213,  5215,'1 ', 7.21200E-2, 1.37140E-1,   0.02878,'                                        ',   34.00,   34.00,  107.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5213,  5300,'1 ', 2.26105E-2, 4.29937E-2,   0.00902,'                                        ',  107.00,  107.00,  107.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.50,   1,1.0000
  5214,  5221,'1 ', 1.67200E-2, 3.20000E-2,   0.00670,'                                        ',   91.30,   91.30,   91.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.70,   1,1.0000
  5214,  5221,'2 ', 1.22200E-2, 2.35000E-2,   0.00498,'                                        ',   91.30,   91.30,   91.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.00,   1,1.0000
  5214,  5281,'1 ', 3.52900E-3, 1.43850E-2,   0.00334,'                                        ',  137.20,  137.20,  169.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.48,   1,1.0000
  5215,  5223,'1 ', 1.10230E-1, 2.37500E-1,   0.04830,'                                        ',   34.00,   34.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  99.00,   1,1.0000
  5216,  5282,'1 ', 7.28000E-3, 1.37300E-2,   0.00287,'                                        ',   74.30,   74.30,   74.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.96,   1,1.0000
  5218,  5219,'1 ', 7.37000E-3, 2.67700E-2,   0.01400,'                                        ',  135.00,  135.00,  135.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.40,  10,1.0000
  5218,  5224,'1 ', 2.32000E-3, 8.42000E-3,   0.00440,'                                        ',   55.00,  158.00,  137.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5220,  5257,'1 ', 6.55500E-2, 2.66980E-1,   0.06163,'                                        ',   91.50,  148.60,  148.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 120.36,   1,1.0000
  5220,  5290,'1 ', 1.86500E-2, 7.47300E-2,   0.01772,'                                        ',  137.00,  137.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5220,  5290,'2 ', 1.86500E-2, 7.47300E-2,   0.01772,'                                        ',  137.00,  137.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5220,  5297,'1 ', 3.44900E-2, 1.40460E-1,   0.03242,'                                        ',  148.60,  182.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  63.32,   1,1.0000
  5221,  5226,'1 ', 1.18030E-1, 2.26970E-1,   0.04812,'                                        ',   45.60,   68.50,   91.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  96.60,   1,1.0000
  5221,  5281,'1 ', 4.98200E-3, 1.62620E-2,   0.00379,'                                        ',   91.40,   91.40,   91.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.31,   1,1.0000
  5221,  5281,'2 ', 4.98200E-3, 1.62620E-2,   0.00379,'                                        ',   91.40,  137.20,   91.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   7.31,   1,1.0000
  5222,  5299,'1 ', 6.15200E-2, 1.13505E-1,   0.02423,'                                        ',   69.00,   82.00,   74.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5223,  5298,'1 ', 4.81300E-2, 1.03710E-1,   0.02080,'                                        ',  137.00,  137.00,  137.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  43.20,   1,1.0000
  5224,  5284,'1 ', 4.02000E-3, 1.60700E-2,   0.00350,'                                        ',   68.59,   68.59,  169.19,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   7.00,   1,1.0000
  5224,  5299,'1 ', 6.15200E-2, 1.13505E-1,   0.02423,'                                        ',   69.00,   82.00,   74.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5225,  5226,'1 ', 9.67100E-2, 1.85970E-1,   0.03943,'                                        ',   91.30,   91.30,   91.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  79.20,   1,1.0000
  5225,  5247,'1 ', 3.72310E-2, 7.15930E-2,   0.01518,'                                        ',   34.30,   45.70,   91.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  30.47,   1,1.0000
  5226,  5227,'1 ', 1.12220E-1, 2.13380E-1,   0.04473,'                                        ',   91.30,   91.30,   91.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  91.80,   1,1.0000
  5227,  5249,'1 ', 1.10880E-1, 2.11200E-1,   0.04488,'                                        ',   91.30,   91.30,   91.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  92.00,   1,1.0000
  5227,  5286,'1 ', 8.40200E-2, 1.79060E-1,   0.03836,'                                        ',   91.30,   91.30,   91.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,  80.00,   1,1.0000
  5228,  5234,'1 ', 4.86477E-2, 1.77160E-1,   0.04174,'                                        ',  114.00,  137.00,  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  81.70,   1,1.0000
  5228,  5236,'2 ', 3.57223E-2, 1.30090E-1,   0.03065,'                                        ',  114.00,  137.00,  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,  60.00,   1,1.0000
  5228,  5246,'1 ', 9.62070E-2, 1.82929E-1,   0.03835,'                                        ',   94.90,   94.90,   94.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  78.70,   1,1.0000
  5228,  5276,'1 ', 4.66900E-2, 8.87900E-2,   0.01861,'                                        ',   95.00,   95.00,   95.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,  38.20,   1,1.0000
  5228,  5291,'1 ', 4.96290E-2, 9.43650E-2,   0.01978,'                                        ',   74.30,   74.30,   74.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,  40.60,   1,1.0000
  5229,  5285,'1 ', 3.49200E-2, 8.61700E-2,   0.01901,'                                        ',  105.00,  105.00,  105.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  39.00,   1,1.0000
  5230,  5232,'1 ', 2.18400E-2, 4.10400E-2,   0.00856,'                                        ',   91.00,  105.00,   91.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5232,  5244,'1 ', 2.15100E-2, 7.82200E-2,   0.01881,'                                        ',  137.00,  137.00,  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5232,  5245,'1 ', 1.91200E-2, 6.95300E-2,   0.01672,'                                        ',  137.18,  137.18,  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5234,  5276,'1 ', 5.10900E-2, 9.71500E-2,   0.02036,'                                        ',   95.00,   95.00,   95.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  41.80,   1,1.0000
  5234,  5293,'1 ', 4.84120E-2, 1.40521E-1,   0.03220,'                                        ',  114.30,  118.90,  118.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  62.80,   1,1.0000
  5234,  5296,'1 ', 2.47000E-2, 8.99800E-2,   0.02120,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,  41.00,  10,1.0000
  5234,  5296,'2 ', 2.47000E-2, 8.99800E-2,   0.02120,'                                        ',  147.00,  147.00,  147.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,  41.00,  10,1.0000
  5236,  5237,'1 ', 4.45900E-3, 1.62410E-2,   0.00383,'                                        ',  137.20,  137.20,  148.61,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   7.40,   1,1.0000
  5236,  5237,'2 ', 7.66600E-3, 1.45760E-2,   0.00305,'                                        ',   95.00,   95.00,   95.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.27,  10,1.0000
  5236,  5291,'1 ', 2.20600E-2, 4.19460E-2,   0.00879,'                                        ',   74.30,   74.30,   74.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  18.05,   1,1.0000
  5236,  5524,'1 ', 6.96800E-2, 1.32490E-1,   0.02777,'                                        ',   95.00,   95.00,   95.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  57.00,   1,1.0000
  5237,  5287,'1 ', 2.65150E-2, 9.65660E-2,   0.02275,'                                        ',   68.59,   82.31,  148.61,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  44.00,   1,1.0000
  5237,  5295,'1 ', 6.49860E-2, 1.23564E-1,   0.02590,'                                        ',   94.90,   94.90,   94.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  53.16,   1,1.0000
  5238,  5242,'A ', 1.14200E-2, 4.64000E-2,   0.01076,'                                        ',  150.00,  169.00,  150.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5238,  5242,'B ', 1.14200E-2, 4.64000E-2,   0.01076,'                                        ',  150.00,  169.00,  150.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5238,  5273,'1 ', 5.28000E-2, 1.53400E-1,   0.03507,'                                        ',  102.88,  123.46,  118.89,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  68.50,   1,1.0000
  5240,  5295,'1 ', 4.15620E-2, 7.90270E-2,   0.01657,'                                        ',   94.90,   94.90,   94.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  34.00,   1,1.0000
  5241,  5278,'1 ', 4.84900E-2, 1.40750E-1,   0.03225,'                                        ',  118.90,  118.90,  118.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  62.90,   1,1.0000
  5241,  5279,'1 ', 6.78000E-3, 1.96900E-2,   0.00451,'                                        ',  118.90,  118.90,  118.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.80,   1,1.0000
  5242,  5280,'1 ', 9.18000E-3, 3.67300E-2,   0.00800,'                                        ',   68.59,   82.31,  171.47,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.00,   1,1.0000
  5242,  5280,'2 ', 9.18000E-3, 3.67300E-2,   0.00800,'                                        ',   68.59,   82.31,  171.47,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,  16.00,   1,1.0000
  5243,  5244,'1 ', 5.89000E-3, 2.14400E-2,   0.00505,'                                        ',  137.18,  148.61,  148.61,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.77,   1,1.0000
  5244,  5289,'1 ', 2.04900E-3, 7.46200E-3,   0.00176,'                                        ',  148.00,    0.00,  148.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000
  5245,  5289,'1 ', 1.30170E-2, 4.74050E-2,   0.01117,'                                        ',  148.00,    0.00,  148.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,  21.60,   1,1.0000
  5246,  5263,'1 ', 3.72600E-2, 1.35700E-1,   0.03197,'                                        ',   68.60,   68.60,   94.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  61.83,  10,1.0000
  5248,  5524,'1 ', 3.13360E-2, 1.14123E-1,   0.02689,'                                        ',   92.00,   92.00,   92.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  52.00,   1,1.0000
  5249,  5275,'1 ', 2.16250E-1, 3.96460E-1,   0.10204,'                                        ',   91.30,   91.30,   91.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5250,  5251,'1 ', 6.62000E-3, 2.15400E-2,   0.00566,'                                        ',   68.60,  107.00,  107.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.70,   1,1.0000
  5250,  5294,'2 ', 6.62000E-3, 2.15400E-2,   0.00566,'                                        ',   69.00,  107.00,  107.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.70,   1,1.0000
  5251,  5305,'1 ', 8.46200E-2, 1.82320E-1,   0.03708,'                                        ',   91.00,   91.00,  107.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  76.00,   1,1.0000
  5252,  5254,'1 ', 1.96000E-3, 6.07000E-3,   0.00150,'                                        ',   91.45,   91.45,  107.46,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.90,   1,1.0000
  5252,  5254,'2 ', 3.66000E-3, 1.20900E-2,   0.00276,'                                        ',   91.45,   91.45,  107.46,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.40,   1,1.0000
  5252,  5256,'1 ', 3.61600E-2, 1.20140E-1,   0.02703,'                                        ',   45.73,   45.73,  107.46,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  53.40,   1,1.0000
  5252,  5258,'1 ', 3.79700E-2, 1.25410E-1,   0.02808,'                                        ',   91.45,   91.45,  107.46,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  55.60,   1,1.0000
  5252,  5258,'2 ', 3.79700E-2, 1.25410E-1,   0.02808,'                                        ',   91.45,   91.45,  107.46,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  55.60,   1,1.0000
  5252,  5292,'1 ', 7.88000E-3, 2.33100E-2,   0.00624,'                                        ',  135.00,  135.00,  135.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.54,   1,1.0000
  5252,  5301,'1 ', 6.05220E-3, 1.79058E-2,   0.00479,'                                        ',  107.50,  137.20,  107.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   8.86,   1,1.0000
  5255,  5301,'1 ', 3.11780E-3, 9.22420E-3,   0.00247,'                                        ',  107.50,  137.20,  107.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.57,   1,1.0000
  5257,  5282,'1 ', 2.09000E-3, 8.43000E-3,   0.00195,'                                        ',  148.60,  182.90,  171.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000
  5257,  5283,'1 ', 2.07000E-3, 8.43000E-3,   0.00195,'                                        ',   34.30,  148.60,  148.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000
  5257,  5297,'1 ', 3.10670E-1, 1.26530E-1,   0.02921,'                                        ',   91.50,  148.60,  148.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  57.04,   1,1.0000
  5258,  5260,'1 ', 4.58700E-2, 9.50600E-2,   0.01942,'                                        ',   68.59,   68.59,   80.02,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  41.20,   1,1.0000
  5258,  5262,'1 ', 3.54500E-2, 1.17060E-1,   0.02438,'                                        ',   91.45,   91.45,  107.46,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  51.90,   1,1.0000
  5258,  5262,'2 ', 3.54500E-2, 1.17060E-1,   0.02438,'                                        ',   91.50,   91.50,  107.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  51.90,   1,1.0000
  5261,  5262,'1 ', 2.42900E-2, 8.09100E-2,   0.01854,'                                        ',   68.59,   68.59,  107.46,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.87,   1,1.0000
  5262,  5264,'1 ', 4.89700E-2, 1.61720E-1,   0.03368,'                                        ',   91.45,   91.45,  107.46,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  71.70,   1,1.0000
  5264,  5265,'1 ', 4.39000E-3, 1.39300E-2,   0.00334,'                                        ',   45.73,   45.73,  107.46,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.37,   1,1.0000
  5264,  5266,'2 ', 4.76000E-2, 1.52810E-1,   0.03600,'                                        ',   91.45,   91.45,  107.46,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  69.70,   1,1.0000
  5264,  5270,'1 ', 4.08800E-2, 1.31210E-1,   0.03091,'                                        ',  107.46,  107.46,  107.46,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  59.85,   1,1.0000
  5266,  5268,'1 ', 2.01500E-2, 6.63700E-2,   0.01495,'                                        ',   45.73,   45.73,  107.46,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  29.50,   1,1.0000
  5266,  5270,'1 ', 6.85000E-3, 2.19900E-2,   0.00518,'                                        ',  107.46,  107.46,  107.46,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.03,   1,1.0000
  5269, 47001,'1 ', 1.29000E-3, 4.43000E-3,   0.00093,'                                        ',   34.30,   34.30,  107.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000
  5270,  5277,'1 ', 5.29000E-3, 1.74800E-2,   0.00394,'                                        ',   68.59,   68.59,  107.46,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.75,   1,1.0000
  5274,  5287,'1 ', 4.21800E-3, 1.53630E-2,   0.00362,'                                        ',   68.59,   82.31,  148.61,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   7.00,   1,1.0000
  5274,  5303,'1 ', 2.41059E-2, 8.77911E-2,   0.02068,'                                        ',   68.59,   82.31,  148.61,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  40.00,   1,1.0000
  5276,  5586,'1 ', 8.30000E-3, 3.75000E-3,   0.00016,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.31,  10,1.0000
  5278,  5293,'1 ', 3.59240E-2, 1.04272E-1,   0.02389,'                                        ',  114.30,  118.90,  118.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,  46.60,   1,1.0000
  5284,  5290,'1 ', 4.24700E-2, 1.69880E-1,   0.03700,'                                        ',   68.59,   68.59,  169.19,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  74.00,   1,1.0000
  5284,  5298,'1 ', 3.78600E-2, 8.15700E-2,   0.01636,'                                        ',  137.00,  137.00,  137.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  34.00,   1,1.0000
  5285,  5286,'1 ', 1.11330E-1, 2.37260E-1,   0.05083,'                                        ',   91.30,   91.30,   91.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2, 106.00,   1,1.0000
  5287,  5288,'1 ', 4.12790E-2, 1.50335E-1,   0.03542,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  68.50,  10,1.0000
  5300,  5305,'1 ', 1.82600E-2, 3.93400E-2,   0.00800,'                                        ',   69.00,   91.00,   91.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.40,   1,1.0000
  5301,  5302,'1 ', 1.84000E-3, 5.45000E-3,   0.00146,'                                        ',  107.50,  137.20,  107.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000
  5305,  5306,'1 ', 3.01000E-3, 6.48000E-3,   0.00132,'                                        ',  109.00,  109.00,  109.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,  10,1.0000
  5503,  5517,'A ', 2.04950E-1, 2.97130E-1,   0.00028,'                                        ',   17.00,   17.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5503,  5517,'B ', 2.04950E-1, 2.97130E-1,   0.00028,'                                        ',   17.00,   17.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5503,  5519,'1 ', 6.00000E-2, 1.53660E-1,   0.00027,'                                        ',   49.84,   49.84,   49.84,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5510,  5511,'1 ', 6.50000E-2, 1.66470E-1,   0.00029,'                                        ',   49.84,   49.84,   49.84,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5525,  5526,'1 ', 1.19376E+0, 1.84114E+0,   0.00161,'                                        ',   23.00,   23.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,  50.00,   1,1.0000
  5527,  5528,'1 ', 9.77500E-1, 1.85950E+0,   0.00152,'                                        ',   17.10,   17.10,   22.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,  50.00,   1,1.0000
  5528,  5529,'1 ', 1.86410E+0, 1.86410E+0,   0.00189,'                                        ',   17.10,   17.10,   22.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  58.00,   1,1.0000
  5528,  5573,'1 ', 3.70980E-1, 6.39120E-1,   0.00057,'                                        ',   17.15,   20.58,   22.86,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,  20.00,   1,1.0000
  5528,  5573,'2 ', 1.75941E-1, 6.99908E-1,   0.00066,'                                        ',   42.00,   42.00,   42.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,  20.00,   1,1.0000
  5528,  5573,'3 ', 1.75941E-1, 6.99908E-1,   0.00066,'                                        ',   42.00,   42.00,   42.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  20.00,   1,1.0000
  5529,  5581,'1 ', 1.29293E-1, 1.28191E-1,   0.00014,'                                        ',   17.10,   17.10,   17.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000
  5529,  5581,'2 ', 1.29293E-1, 1.28191E-1,   0.00014,'                                        ',   17.10,   17.10,   17.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000
  6000,  6002,'1 ', 9.98000E-4, 1.06740E-2,   0.99168,'                                        ',  866.00, 1732.00, 1519.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000, -1.20000,  0.00000,  0.00000,1,1,  95.20,  10,1.0000
  6000,  6004,'1 ', 1.20000E-4, 1.31000E-3,   0.12994,'                                        ', 1519.00, 1519.00, 1519.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  12.13,  10,1.0000
  6000,  6006,'1 ', 1.09000E-3, 1.12900E-2,   1.11188,'                                        ', 1083.00, 1732.00, 1519.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 104.00,  10,1.0000
  6004,  6008,'1 ', 3.10000E-4, 3.24000E-3,   0.32065,'                                        ', 1286.90, 1286.90, 1286.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.93,  10,1.0000
  6006,  8004,'1 ', 2.64000E-3, 2.77200E-2,   2.76252,'                                        ', 1083.00, 1732.00, 1526.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000, -0.85000,1,1, 258.50,  10,1.0000
  6008,  6010,'1 ', 2.10000E-3, 1.69200E-2,   1.54905,'                                        ',  865.00, 1384.00, 1451.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000, -1.40000,  0.00000,  0.00000,1,2, 150.00,  10,1.0000
  6010,  7000,'1 ', 2.62000E-3, 2.80100E-2,   2.72678,'                                        ',  866.00, 1732.00, 1451.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000, -1.40000,1,1, 258.00,  10,1.0000
  6200,  6223,'1 ', 1.93400E-2, 7.47400E-2,   0.00921,'                                        ',  171.00,  171.00,  171.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6200,  6258,'A ', 3.37200E-2, 1.77090E-1,   0.04000,'                                        ',   91.00,  114.00,  114.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6200,  6258,'B ', 3.37200E-2, 1.77090E-1,   0.04000,'                                        ',   91.00,   91.00,  114.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6200,  6264,'C ', 4.00000E-3, 4.49000E-3,   0.00136,'                                        ',  137.00,  137.00,  171.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6201,  6291,'1 ', 8.23000E-3, 3.43060E-2,   0.00762,'                                        ',  148.60,  148.60,  148.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.00,  10,1.0000
  6201,  6901,'1 ', 3.03410E-2, 1.26475E-1,   0.02808,'                                        ',  148.60,  148.60,  148.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  55.30,  10,1.0000
  6202,  6222,'1 ', 1.78300E-2, 2.75000E-2,   0.00500,'                                        ',   91.00,   91.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6202,  6255,'1 ', 1.61100E-2, 3.83100E-2,   0.00491,'                                        ',   91.30,   91.30,  108.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  16.70,  10,1.0000
  6202,  6266,'A ', 4.41000E-3, 4.94000E-3,   0.00150,'                                        ',  137.00,  137.00,  171.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6202,  6266,'B ', 4.81000E-3, 5.01000E-3,   0.00150,'                                        ',  171.00,  171.00,  171.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6203,  6228,'1 ', 2.87700E-2, 1.11090E-1,   0.01368,'                                        ',  114.30,  114.30,  171.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  49.63,   1,1.0000
  6203,  6235,'1 ', 4.56680E-2, 1.82637E-1,   0.04372,'                                        ',  137.20,  148.60,  185.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  83.15,  10,1.0000
  6203,  6278,'A ', 1.45100E-2, 5.60500E-2,   0.00690,'                                        ',  137.20,  137.18,  171.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  25.04,   1,1.0000
  6203,  6279,'1 ', 4.04030E-2, 2.11303E-1,   0.08385,'                                        ',  148.60,  148.60,  148.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  80.92,   1,1.0000
  6203,  6295,'1 ', 2.35710E-2, 8.49400E-2,   0.01918,'                                        ',  148.60,  148.60,  148.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,  37.00,   1,1.0000
  6204,  6221,'1 ', 1.60000E-3, 5.25000E-3,   0.00122,'                                        ',  137.00,  137.00,  137.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6204,  6248,'A ', 3.22400E-2, 1.10450E-1,   0.02372,'                                        ',  114.00,  137.00,  137.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
