@!IC, SBASE,REV,XFRRAT,NXFRAT,BASFRQ
0,   100.00, 34,     0,     1, 50.00     / PSS(R)E-34.6    FRI, NOV 27 2020   8:46
VALLE DEL VERANO 20/21 DEMANDA SADI 13100 MW

GENERAL, THRSHZ=0.0001, PQBRAK=0.7, BLOWUP=5.0
GAUSS, ITMX=100, ACCP=1.6, ACCQ=1.6, ACCM=1.0, TOL=0.0001
NEWTON, ITMXN=20, ACCN=1.0, TOLN=0.2, VCTOLQ=0.1, VCTOLV=0.00001, DVLIM=0.99, NDVFCT=0.99
ADJUST, ADJTHR=0.005, ACCTAP=1.0, TAPLIM=0.05, SWVBND=100.0, MXTPSS=99, MXSWIM=10
TYSL, ITMXTY=20, ACCTY=1.0, TOLTY=0.00001
SOLVER, FNSL, ACTAPS=1, AREAIN=0, PHSHFT=0, DCTAPS=1, SWSHNT=1, FLATST=0, VARLIM=99, NONDIV=0
RATING, 1, "RATE1 ", "RATING SET 1                    "
RATING, 2, "RATE2 ", "RATING SET 2                    "
RATING, 3, "RATE3 ", "RATING SET 3                    "
RATING, 4, "RATE4 ", "RATING SET 4                    "
RATING, 5, "RATE5 ", "RATING SET 5                    "
RATING, 6, "RATE6 ", "RATING SET 6                    "
RATING, 7, "RATE7 ", "RATING SET 7                    "
RATING, 8, "RATE8 ", "RATING SET 8                    "
RATING, 9, "RATE9 ", "RATING SET 9                    "
RATING,10, "RATE10", "RATING SET 10                   "
RATING,11, "RATE11", "RATING SET 11                   "
RATING,12, "RATE12", "RATING SET 12                   "
0 / END OF SYSTEM-WIDE DATA, BEGIN BUS DATA
@!   I,'NAME        ', BASKV, IDE,AREA,ZONE,OWNER, VM,        VA,    NVHI,   NVLO,   EVHI,   EVLO
 0.00000E+0, 9.00000E-2,    56.00
33.0000,  33.000,   0.000,    56.00,    56.00,    56.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.70000,   0.690
   257,   657,     0,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  11,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 6.00000E-2,    52.50
33.0000,  33.000,   0.000,    52.50,    52.50,    52.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.70000,   0.690
   258,   570,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'TR02                                    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.88330E-1,   100.00
1.05591,   0.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.15000, 0.88863, 1.05000, 0.95000,  26, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   258,   570,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'TR04                                    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.88330E-1,   100.00
1.05591,   0.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.15000, 0.88863, 1.05000, 0.95000,  26, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   266,   520,   516,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.04102E-1,    15.00, 0.00000E+0, 6.16010E-2,    15.00, 0.00000E+0, 1.72500E-1,    15.00,1.01882,   5.0738
132.000, 132.000,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
   271,   522,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 7.33330E-1,   100.00
1.00000,   0.000,   0.000,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   272,   558,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.20000E-1,    60.00
132.000, 138.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,155.2500,120.7500, 1.05000, 0.95000,  20, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000
   272,   558,     0,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.20000E-1,    60.00
132.000, 138.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,155.2500,120.7500, 1.05000, 0.95000,  20, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000
   275,   564,     0,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.83000E-1,    60.00
132.000, 138.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,      0,145.2000,112.2000, 1.05000, 0.95000,  26, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000
   275,   566,     0,'4 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.00000E-1,   100.00
1.00000,   0.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   524,   280,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.60067E+0,   100.00
0.95000,   0.000,   0.000,     3.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   300,   304,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 5.31250E-1,   100.00
1.06818,   0.000,   0.000,    16.00,    16.00,    16.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   311,   551,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.10000E-1,    60.00
132.825, 138.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,155.2500,120.7500, 1.05000, 0.95000,  21, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000
   330,   334,   332,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.08000E-1,    30.00, 0.00000E+0, 5.70000E-2,    30.00, 0.00000E+0, 1.75000E-1,    30.00,0.95338,  -4.5445
133.320, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,    334,138.6000,112.2000, 1.01000, 0.99000,  21, 0, 0.00000, 0.00000,  0.000,   0
34.5000,  34.500,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,36.23000,32.78000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.8600,  13.860,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
   330,   334,   332,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.17015E-1,    15.00, 0.00000E+0, 5.60150E-2,    15.00, 0.00000E+0, 1.73000E-1,    15.00,0.95413,  -4.5423
133.320, 132.000,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,    334,138.6000,112.2000, 1.01000, 0.99000,  21, 0, 0.00000, 0.00000,  0.000,   0
34.5000,  34.500,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,36.23000,32.78000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.8600,  13.860,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
   400,   408,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.07440E+0,   100.00
1.00000,   0.000,   0.000,     9.00,     9.00,     9.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   400,   408,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.07000E+0,   100.00
1.00000,   0.000,   0.000,     9.00,     9.00,     9.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   400,   408,     0,'3 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.07330E+0,   100.00
1.00000,   0.000,   0.000,     9.00,     9.00,     9.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   400,   410,   514,'10', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 5.60000E-2,    20.00, 0.00000E+0, 1.45000E-1,    20.00, 0.00000E+0, 2.18700E-1,    20.00,1.01012,  31.9760
132.000, 132.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,    410,138.6000,112.2000, 1.05000, 1.00000,  21, 0, 0.00000, 0.00000,  0.000,   0
66.0000,  66.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
   400,   410,   515,'11', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 5.66000E-2,    15.00, 0.00000E+0, 5.69000E-2,    15.00, 0.00000E+0, 1.25499E-1,    15.00,1.01053,  31.9575
132.000, 132.000,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
66.0000,  66.000,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
   400,   420,   422,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.11900E-1,    60.00, 0.00000E+0, 5.50000E-2,    60.00, 0.00000E+0, 1.81200E-1,    60.00,1.01350,  30.8431
132.000, 132.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,    420,145.2000,118.8000, 1.05000, 1.02000,  20, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
   400,   420,   422,'5 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.11900E-1,    30.00, 0.00000E+0, 5.47980E-2,    30.00, 0.00000E+0, 1.80000E-1,    30.00,1.01352,  30.8450
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,    420,145.2000,105.6000, 1.05000, 1.02000,  31, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
   401,   406,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.75000E-1,   100.00
1.00000,   0.000,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   401,   437,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.70500E-1,   100.00
1.00000,   0.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   401,   438,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.75000E-1,   100.00
1.00000,   0.000,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   401,   420,   409,'5 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.11300E-1,    30.00, 0.00000E+0, 5.50020E-2,    30.00, 0.00000E+0, 1.77198E-1,    30.00,1.01379,  30.8491
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,    420,145.2000,105.6000, 1.05000, 1.02000,  31, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
10.4000,  10.400,   0.000,    27.00,    27.00,    27.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
   402,   407,   415,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.04100E-1,    30.00, 0.00000E+0, 5.80000E-2,    30.00, 0.00000E+0, 1.77300E-1,    30.00,1.00583,  33.4893
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,151.8000,117.3000, 1.05000, 0.95000,  21, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
   403,   502,   505,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.10000E-1,    65.00, 0.00000E+0, 6.00000E-2,    65.00, 0.00000E+0, 1.90000E-1,    65.00,1.00764,  17.8898
132.000, 138.000,   0.000,    65.00,    65.00,    65.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    65.00,    65.00,    65.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
   403,   500,   503,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.10000E-1,    65.00, 0.00000E+0, 6.00000E-2,    65.00, 0.00000E+0, 1.90000E-1,    65.00,1.00764,  17.8898
132.000, 138.000,   0.000,    65.00,    65.00,    65.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    65.00,    65.00,    65.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
   405,   578,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.10000E-1,    60.00
132.000, 138.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  35.000
   405,   578,     0,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.10000E-1,    60.00
132.000, 138.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  35.000
   407,   650,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 9.00000E-2,    28.00
33.0000,  33.000,   0.000,    28.00,    28.00,    28.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.70000,   0.690
   413,   654,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 9.00000E-2,   112.00
33.0000,  33.000,   0.000,   112.00,   112.00,   112.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.70000,   0.650
   416,   417,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 7.70000E-2,     4.50
66.0000,  66.000,   0.000,     4.50,     4.50,     4.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
35.0000,  35.000
   416,   417,     0,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 7.70000E-2,     4.50
66.0000,  66.000,   0.000,     4.50,     4.50,     4.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
35.0000,  35.000
   416,   417,     0,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 7.70000E-2,     4.50
66.0000,  66.000,   0.000,     4.50,     4.50,     4.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
35.0000,  35.000
   423,   607,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 5.00000E-2,    14.00
35.0000,  35.000,   0.000,    14.00,    14.00,    14.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
10.4000,  10.400
   424,   618,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 5.10000E-2,    21.60
35.0000,  35.000,   0.000,    21.60,    21.60,    21.60,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.40000,   0.400
   444,   519,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 8.00000E-2,    30.00
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000
   446,   661,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.40000E-1,   100.00
1.00000,   0.000,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   446,   662,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.40000E-1,   100.00
1.00000,   0.000,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   449,   451,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.15600E-3, 1.30000E-1,    40.00
132.000, 132.000,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,  0.000,   0
31.5652,  34.500
   451,   453,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 5.00000E-2,     7.00
31.5652,  34.500,   0.000,     7.00,     7.00,     7.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,  0.000,   0
0.40000,   0.400
   458,   512,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.10000E-1,    60.00
132.086, 138.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,151.8000,117.3000, 1.05000, 0.95000,  36, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  35.000
   458,   512,     0,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.10000E-1,    60.00
132.480, 138.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,151.8000,117.3000, 1.05000, 0.95000,  26, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  35.000
   460,   462,   466,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.07700E-1,    30.00, 0.00000E+0, 5.31000E-2,    30.00, 0.00000E+0, 1.70898E-1,    30.00,0.97352,  12.9747
138.600, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,    462,145.2000,105.6000, 1.02000, 1.00000,  31, 0, 0.00000, 0.00000,  0.000,   0
36.4000,  35.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
10.5000,  10.500,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
   460,   462,   464,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.04898E-1,    30.00, 0.00000E+0, 5.52990E-2,    30.00, 0.00000E+0, 1.65897E-1,    30.00,0.97374,  12.9590
138.600, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,    462,145.2000,105.6000, 1.02000, 1.00000,  31, 0, 0.00000, 0.00000,  0.000,   0
36.4000,  35.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
   462,   468,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 8.00000E-1,   100.00
1.00000,   0.000,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   462,   468,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 8.00000E-1,   100.00
1.00000,   0.000,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   465,   506,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.02400E-1,    30.00
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000
   470,   472,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 7.78400E-1,   100.00
1.00000,   0.000,   0.000,    12.50,    12.50,    12.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   475,   476,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 5.20000E-2,   100.00
1.00000,   0.000,   0.000,    52.60,    52.60,    52.60,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   478,   477,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.11110E+0,   100.00
1.00000,   0.000,   0.000,    16.20,    16.20,    16.20,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,    477, 1.10500, 0.94700, 1.50000, 0.51000,   7, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   490,   491,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.24600E-1,   100.00
1.00000,   0.000,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   490,   492,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.24600E-1,   100.00
1.00000,   0.000,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   490,   493,     0,'3 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.08240E-1,   100.00
1.00000,   0.000,   0.000,    85.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   494,   526,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.10000E-1,    60.00
132.000, 138.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000
   494,   526,     0,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.20000E-1,    60.00
132.000, 138.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000
   495,   517,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.37000E-1,    70.00
132.000, 132.000,   0.000,    70.00,    70.00,    70.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,145.2000,112.2000, 1.05000, 0.95000,  26, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000
   495,   517,     0,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.37000E-1,    70.00
132.000, 132.000,   0.000,    70.00,    70.00,    70.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,145.2000,112.2000, 1.05000, 0.95000,  26, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000
   500,   652,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 8.90000E-2,    63.00
33.0000,  33.000,   0.000,    63.00,    63.00,    63.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.70000,   0.700
   502,   653,     0,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  11,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 8.90000E-2,    63.00
33.0000,  33.000,   0.000,    63.00,    63.00,    63.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.70000,   0.700
   506,   603,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,  11,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 7.79000E-2,    27.30
33.0000,  33.000,   0.000,    27.30,    27.30,    27.30,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.70000,   0.700
   513,   604,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 9.00000E-2,   112.50
33.0000,  35.000,   0.000,   112.50,   112.50,   112.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.70000,   0.650
   521,   658,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 9.00000E-2,    28.00
33.0000,  33.000,   0.000,    28.00,    28.00,    28.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.70000,   0.650
   526,   651,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 9.00000E-2,    32.00
33.0000,  33.000,   0.000,    32.00,    32.00,    32.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.70000,   0.700
   528,   663,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 8.00000E-2,     9.60
33.0000,  33.000,   0.000,     9.60,     9.60,     9.60,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.40000,   0.400
   532,   605,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.00000E-1,    60.00
33.0000,  33.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,34.65000,31.35000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
0.70000,   0.690
   533,   679,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 9.00000E-2,   248.00
33.0000,  33.000,   0.000,   248.00,   248.00,   248.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
0.70000,   0.700
   547,   670,     0,'1 ', 1, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.02330E-1,   100.00
1.00000,  34.500,   0.000,    22.00,    22.00,    22.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.03000, 1.00000,  11, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  10.400
   547,   671,     0,'2 ', 1, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.02330E-1,   100.00
1.00000,  34.500,   0.000,    22.00,    22.00,    22.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.03000, 1.00000,  11, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  10.400
   547,   673,     0,'3 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 9.60000E-1,   100.00
1.00000,   0.000,   0.000,    12.50,    12.50,    12.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.03000, 1.00000,  11, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   547,   674,     0,'4 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 9.60000E-1,   100.00
1.00000,   0.000,   0.000,    12.50,    12.50,    12.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.03000, 1.00000,  11, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   549,   664,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 7.00000E-2,    26.60
33.0000,  33.000,   0.000,    26.60,    26.60,    26.60,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,34.65000,31.35000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
0.58000,   0.580
   550,   601,     0,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 9.00000E-2,    64.00
33.0000,  33.000,   0.000,    64.00,    64.00,    64.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.70000,   0.650
   552,   602,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 6.72500E-2,    56.00
33.0000,  33.000,   0.000,    56.00,    56.00,    56.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.60000,   0.600
   553,   659,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 6.50000E-2,    31.50
33.0000,  33.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.40000,   0.400
   559,   608,     0,'4 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 9.00000E-2,    92.00
33.0000,  33.000,   0.000,    92.00,    92.00,    92.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,34.65000,31.35000, 1.05000, 0.95000,   4, 0, 0.00000, 0.00000,  0.000,   0
0.70000,   0.650
   561,   684,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.00000E-1,    60.00
33.0000,  34.500,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,34.65000,31.35000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
0.70000,   0.690
   563,   685,     0,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.00000E-1,    60.00
33.0000,  34.500,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,34.65000,31.35000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
0.70000,   0.690
   565,   686,     0,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.00000E-1,    60.00
33.0000,  34.500,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,34.65000,31.35000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
0.70000,   0.690
   567,   687,     0,'4 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.00430E-1,    57.75
1.00000,   0.000,   0.000,    57.80,    57.80,    57.80,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   675,   571,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 8.39400E-2,   100.00
1.04000,   0.000,   0.000,    90.30,    90.30,    90.30,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   571,   676,     0,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.00000E-3, 9.00000E-2,    25.20
33.0000,  33.000,   0.000,    25.20,    25.20,    25.20,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.69000,   0.690
   572,   688,     0,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.00000E-1,    60.00
33.0000,  34.500,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,34.65000,31.35000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
0.70000,   0.690
   578,   691,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  11,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 9.00000E-2,    56.25
33.0000,  35.000,   0.000,    56.25,    56.25,    56.25,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.70000,   0.650
   578,   692,     0,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  11,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 9.00000E-2,    56.25
33.0000,  35.000,   0.000,    56.30,    56.30,    56.30,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.70000,   0.650
   580,   609,     0,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 9.00000E-2,    32.00
33.0000,  33.000,   0.000,    32.00,    32.00,    32.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.70000,   0.650
   599,   665,     0,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 6.00000E-2,    63.00
33.0000,  33.000,   0.000,    63.00,    63.00,    63.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.70000,   0.700
  1000,  1240,  1805,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'T2CH                                    ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.41000E-1,   100.00, 0.00000E+0, 1.24000E-1,   100.00, 0.00000E+0, 2.79000E-1,   100.00,1.04683,  -2.5104
500.000, 500.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
126.343, 132.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   1240,145.2000,118.8000, 1.01000, 0.98000,  15, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    33.30,    33.30,    33.30,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  1000,  1240,  1806,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'T4CH                                    ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.48050E-1,   150.00, 0.00000E+0, 2.04150E-1,   150.00, 0.00000E+0, 3.51900E-1,   150.00,1.04520,  -2.5938
500.000, 500.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
126.343, 132.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   1240,145.2000,118.8000, 1.01000, 0.98000,  15, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    35.00,    35.00,    35.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  1002,  1651,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 3.35400E-2,   100.00
1.00000,   0.000,   0.000,   405.00,   405.00,   405.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  1002,  1652,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 3.35400E-2,   100.00
1.00000,   0.000,   0.000,   405.00,   405.00,   405.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  1002,  1653,     0,'3 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 3.35400E-2,   100.00
1.00000,   0.000,   0.000,   405.00,   405.00,   405.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  1002,  1654,     0,'4 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 3.35400E-2,   100.00
1.00000,   0.000,   0.000,   405.00,   405.00,   405.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  1004,  1224,  1803,'8 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'T8CO                                    ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.32105E-1,   150.00, 0.00000E+0, 2.01900E-1,   150.00, 0.00000E+0, 3.70305E-1,   150.00,0.98697,  -2.5406
500.000, 500.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
133.564, 138.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   1224,165.6000,131.1000, 1.02000, 1.00000,  15, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    35.00,    35.00,    35.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  1008,  1226,  1821,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'T3CL                                    ',0,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.32600E-1,   150.00, 0.00000E+0, 2.01400E-1,   150.00, 0.00000E+0, 3.68600E-1,   150.00,1.00000,   0.0000
500.000, 500.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
136.900, 138.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   1226,165.7800,131.4800, 1.05000, 1.02500,  15, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    35.00,    35.00,    35.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  1008,  1226,  1804,'5 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'T5CL                                    ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.33400E-1,   100.00, 0.00000E+0, 1.38600E-1,   100.00, 0.00000E+0, 3.01300E-1,   100.00,0.98224,  -0.4409
500.000, 500.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
139.393, 138.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   1226,165.6000,131.1000, 1.05000, 1.02500,  15, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    23.30,    23.30,    23.30,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  1016,  1611,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 4.62100E-2,   100.00
1.00000,   0.000,   0.000,   280.00,   280.00,   280.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  1016,  1612,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 4.62100E-2,   100.00
1.00000,   0.000,   0.000,   280.00,   280.00,   280.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  1016,  1613,     0,'3 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 4.62100E-2,   100.00
1.00000,   0.000,   0.000,   280.00,   280.00,   280.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  1016,  1614,     0,'4 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 4.62100E-2,   100.00
1.00000,   0.000,   0.000,   280.00,   280.00,   280.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  1016,  1204,  1299,'11', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'T11AL                                   ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.78590E-1,   150.00, 0.00000E+0, 2.69385E-1,   150.00, 0.00000E+0, 4.66785E-1,   150.00,0.98097,  -5.5179
510.000, 500.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   1204,525.0000,400.0000, 1.04000, 1.02000,  21, 0, 0.00000, 0.00000,  0.000,   0
138.000, 138.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  1016,  1204,  1297,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'T9AL                                    ',0,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.33400E-1,   100.00, 0.00000E+0, 1.38600E-1,   100.00, 0.00000E+0, 3.01300E-1,   100.00,1.00000,   0.0000
500.000, 500.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
132.000, 138.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   1204,161.5000,131.1000, 1.02000, 1.00000,  15, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    23.30,    23.30,    23.30,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  1018,  1661,  1662,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 2.82960E-1,   540.00, 0.00000E+0, 5.45400E-1,   540.00, 0.00000E+0, 2.82960E-1,   540.00,1.00000,   0.0000
525.000, 525.000,   0.000,   540.00,   540.00,   540.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  -1000,525.0000,425.0000, 1.05000, 1.03000,  32, 0, 0.00000, 0.00000,  0.000,   0
16.0000,  16.000,   0.000,   270.00,   270.00,   270.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
16.0000,  16.000,   0.000,   270.00,   270.00,   270.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  1018,  1663,  1664,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 2.82960E-1,   540.00, 0.00000E+0, 5.45400E-1,   540.00, 0.00000E+0, 2.82960E-1,   540.00,1.00000,   0.0000
525.000, 525.000,   0.000,   540.00,   540.00,   540.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  -1000,525.0000,425.0000, 1.05000, 1.03000,  32, 0, 0.00000, 0.00000,  0.000,   0
16.0000,  16.000,   0.000,   270.00,   270.00,   270.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
16.0000,  16.000,   0.000,   270.00,   270.00,   270.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  1018,  1665,  1666,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 2.82960E-1,   540.00, 0.00000E+0, 5.45400E-1,   540.00, 0.00000E+0, 2.82960E-1,   540.00,1.00000,   0.0000
525.000, 525.000,   0.000,   540.00,   540.00,   540.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  -1000,525.0000,425.0000, 1.05000, 1.03000,  32, 0, 0.00000, 0.00000,  0.000,   0
16.0000,  16.000,   0.000,   270.00,   270.00,   270.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
16.0000,  16.000,   0.000,   270.00,   270.00,   270.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  1020,  1671,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.00000E-1,   100.00
1.00000,   0.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  1020,  1672,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.00000E-1,   100.00
1.00000,   0.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  1020,  1673,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.00000E-1,   100.00
1.00000,   0.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  1020,  1674,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 6.44300E-2,   100.00
1.00000,   0.000,   0.000,   235.00,   235.00,   235.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  1020,  1675,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   4,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.00000E-1,   100.00
1.00000, 525.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.15500, 0.94500, 1.10000, 0.90000,  23, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  11.500
  1020,  1677,     0,'5 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   4,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.52800E-1,   150.00
500.000, 500.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.15500, 0.94500, 1.10000, 0.90000,  23, 0, 0.00000, 0.00000,  0.000,   0
11.5000,  11.500
  1022,  1681,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.33000E-1,   100.00
1.00000,   0.000,   0.000,    90.00,    90.00,    90.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  1022,  1682,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.33000E-1,   100.00
1.00000,   0.000,   0.000,    90.00,    90.00,    90.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  1022,  1683,     0,'3 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.33000E-1,   100.00
1.00000,   0.000,   0.000,    90.00,    90.00,    90.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  1024,  1691,  1692,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 2.82960E-1,   540.00, 0.00000E+0, 5.45400E-1,   540.00, 0.00000E+0, 2.82960E-1,   540.00,1.01632,  -5.0951
500.000, 500.000,   0.000,   540.00,   540.00,   540.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
16.0000,  16.000,   0.000,   270.00,   270.00,   270.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
16.0000,  16.000,   0.000,   270.00,   270.00,   270.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  1024,  1268,  1809,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'T2PB                                    ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.81680E-1,   300.00, 0.00000E+0, 2.52090E-1,   300.00, 0.00000E+0, 4.55490E-1,   300.00,0.99697,  -5.9558
490.000, 500.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   1268,525.0000,425.0000, 1.05500, 1.04000,  21, 0, 0.00000, 0.00000,  0.000,   0
138.000, 138.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
34.5000,  34.500,   0.000,    75.00,    75.00,    75.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  1025,  1203,  1813,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'T1AG                                    ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.97890E-1,   350.00, 0.00000E+0, 3.38590E-1,   350.00, 0.00000E+0, 5.63500E-1,   350.00,0.96616,  -0.1545
535.000, 500.000,   0.000,   350.00,   350.00,   350.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   1203,550.0000,450.0000, 1.02000, 1.00000,  21, 0, 0.00000, 0.00000,  0.000,   0
138.000, 138.000,   0.000,   350.00,   350.00,   350.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
34.5000,  34.500,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  1025,  1200,  1814,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'T2AG                                    ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.93410E-1,   350.00, 0.00000E+0, 3.38800E-1,   350.00, 0.00000E+0, 5.72180E-1,   350.00,0.96137,   1.7086
535.000, 500.000,   0.000,   350.00,   350.00,   350.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   1200,550.0000,450.0000, 1.02000, 1.00000,  21, 0, 0.00000, 0.00000,  0.000,   0
138.000, 138.000,   0.000,   350.00,   350.00,   350.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
34.5000,  34.500,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  1026,  1286,  1812,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'T1PU                                    ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.50000E-1,   100.00, 0.00000E+0, 1.09000E-1,   100.00, 0.00000E+0, 2.90000E-1,   100.00,0.96981, -10.1220
525.000, 525.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
139.541, 138.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   1286,165.6000,131.1000, 1.04000, 1.02000,  15, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    33.30,    33.30,    33.30,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  1030,  1289,  1823,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.34190E-1,   300.00, 0.00000E+0, 3.18690E-1,   300.00, 0.00000E+0, 4.42980E-1,   300.00,1.03783, -11.1194
488.000, 500.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   1289,525.0000,445.0000, 1.05000, 1.03000,  21, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  1030,  1289,  1815,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'T1MC                                    ',0,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.90005E-1,   150.00, 0.00000E+0, 2.53005E-1,   150.00, 0.00000E+0, 4.08000E-1,   150.00,1.00000,   0.0000
495.000, 500.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   1289,525.0000,445.0000, 1.05500, 1.03500,  17, 0, 0.00000, 0.00000,  0.000,   0
138.000, 138.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
34.5000,  34.500,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  1200,  1600,     0,'6 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 7.48800E-2,   100.00
1.00000,   0.000,   0.000,   160.00,   160.00,   160.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  1200,  1603,     0,'3 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.00000E-1,   100.00
1.00000,   0.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  1200,  1604,     0,'4 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.00000E-1,   100.00
1.00000,   0.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  1200,  1605,     0,'5 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.00000E-1,   100.00
1.00000,   0.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  1202,  1601,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.00000E-1,   100.00
1.00000,   0.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  1203,  1602,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.00000E-1,   100.00
1.00000,   0.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  1203,  1606,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 3.66000E-2,   100.00
1.00000,   0.000,   0.000,   330.00,   330.00,   330.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  1206,  1621,     0,'3 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 5.59500E-1,   100.00
1.00000,   0.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  1206,  1622,     0,'4 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 4.31790E-1,   100.00
1.00000,   0.000,   0.000,    28.00,    28.00,    28.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  1206,  1623,     0,'5 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 4.31790E-1,   100.00
1.00000,   0.000,   0.000,    28.00,    28.00,    28.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  1206,  1500,  1620,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.13799E-1,    30.00, 0.00000E+0, 5.92980E-2,    30.00, 0.00000E+0, 1.79499E-1,    30.00,0.99067,   0.1013
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  1206,  1501,  1620,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.13799E-1,    30.00, 0.00000E+0, 5.92980E-2,    30.00, 0.00000E+0, 1.79499E-1,    30.00,0.99067,   0.1013
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  1210,  1574,  1575,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.10100E-1,    30.00, 0.00000E+0, 5.69000E-2,    30.00, 0.00000E+0, 1.81200E-1,    30.00,0.90967, -10.5586
140.800, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,145.2000,105.6000, 1.10000, 0.90000,  19, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,36.23000,32.78000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.860,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  1210,  1574,  1575,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.10100E-1,    30.00, 0.00000E+0, 5.69000E-2,    30.00, 0.00000E+0, 1.81200E-1,    30.00,0.90967, -10.5586
140.800, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,145.2000,105.6000, 1.10000, 0.90000,  19, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,36.23000,32.78000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  1212,  1607,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.21440E-1,    78.00
132.000, 132.000,   0.000,    78.00,    78.00,    78.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
11.5000,  11.500
  1212,  1630,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 8.74100E-2,   100.00
1.00000,   0.000,   0.000,   143.00,   143.00,   143.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  1212,  1580,  1581,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.08860E-1,    15.00, 0.00000E+0, 5.93300E-2,    15.00, 0.00000E+0, 1.75250E-1,    15.00,1.01912,   0.9936
132.000, 132.000,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,   1580,154.2000,118.8000, 1.05000, 0.95000,  17, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,36.22600,32.77600, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  1214,  1506,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.57150E-1,   100.00
1.00000,   0.000,   0.000,    35.00,    35.00,    35.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  1214,  1641,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.54960E-1,   100.00
1.00000,   0.000,   0.000,    35.30,    35.30,    35.30,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  1214,  1642,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.54960E-1,   100.00
1.00000,   0.000,   0.000,    35.30,    35.30,    35.30,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  1218,  1564,  1864,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.48000E-1,    20.00, 0.00000E+0, 9.50000E-2,    20.00, 0.00000E+0, 2.46000E-1,    20.00,1.03553,  -2.7495
132.000, 132.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   1564,138.6000,118.8000, 1.04000, 1.02500,  16, 0, 0.00000, 0.00000,  0.000,   0
66.0000,  66.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  1220,  1631,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.35210E-1,   100.00
1.00000,   0.000,   0.000,    48.00,    48.00,    48.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  1220,  1632,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.35210E-1,   100.00
1.00000,   0.000,   0.000,    48.00,    48.00,    48.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  1220,  1633,     0,'3 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.35210E-1,   100.00
1.00000,   0.000,   0.000,    48.00,    48.00,    48.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  1221,  1502,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.10000E-1,   110.00
132.000, 132.000,   0.000,   110.00,   110.00,   110.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,      0,145.2000,118.8000, 1.10000, 0.90000,  17, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000
  1222,  1649,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 4.40000E-1,   100.00
1.00000,   0.000,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  1222,  1650,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 4.40000E-1,   100.00
1.00000,   0.000,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  1222,  1530,  1400,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.74800E-1,    50.00, 0.00000E+0, 5.32000E-2,    50.00, 0.00000E+0, 1.01900E-1,    50.00,0.99240, -12.6645
132.000, 132.000,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   1530,145.2000,112.2000, 1.01000, 0.99000,  21, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  1222,  1530,  1400,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.74800E-1,    50.00, 0.00000E+0, 5.32000E-2,    50.00, 0.00000E+0, 1.01900E-1,    50.00,0.99240, -12.6645
132.000, 132.000,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   1530,145.2000,112.2000, 1.01000, 0.99000,  21, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  1223,  1551,  1871,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.00000E-1,    40.00, 0.00000E+0, 6.00000E-2,    40.00, 0.00000E+0, 1.80000E-1,    40.00,0.93018, -19.0771
132.000, 132.000,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,   1551,138.6000,112.2000, 1.02000, 0.99000,  17, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  1232,  1560,  1850,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 4.56990E-2,    30.00, 0.00000E+0, 1.47519E-1,    30.00, 0.00000E+0, 2.03418E-1,    30.00,1.02180,  -1.5723
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
66.0000,  66.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  1237,  1565,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.10910E-1,    60.00
132.480, 138.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,151.8000,117.3000, 1.05000, 0.95000,  26, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000
  1237,  1573,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.10000E-1,    70.00
132.000, 132.000,   0.000,    70.00,    70.00,    70.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500
  1238,  1508,  1610,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.00300E-1,    30.00, 0.00000E+0, 5.83000E-2,    30.00, 0.00000E+0, 1.73000E-1,    30.00,1.00714,  -7.4248
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,138.6000,125.4000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  1239,  1558,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.07900E-1,    60.00
132.480, 138.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,151.8000,117.3000, 1.05000, 0.95000,  26, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000
  1239,  1558,     0,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.08100E-1,    60.00
132.480, 138.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,151.8000,117.3000, 1.05000, 0.95000,  26, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000
  1244,  1512,  1820,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.02000E-1,    20.00, 0.00000E+0, 6.92000E-2,    20.00, 0.00000E+0, 1.90100E-1,    20.00,1.01120,  -6.3674
132.000, 132.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,138.6000,112.2000, 1.05000, 0.95000,  17, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,     7.50,     7.50,     7.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  1244,  1512,  1822,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 8.00000E-2,    10.00, 0.00000E+0, 5.00000E-2,    10.00, 0.00000E+0, 1.60000E-1,    10.00,1.01126,  -6.4007
132.000, 132.000,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,145.2000,112.2000, 1.05000, 0.95000,  23, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,     2.50,     2.50,     2.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  1252,  1851,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 6.03300E-1,   100.00
1.00000,   0.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  1252,  1561,  1851,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 4.92990E-2,    30.00, 0.00000E+0, 1.15299E-1,    30.00, 0.00000E+0, 1.78998E-1,    30.00,1.00000,   0.0000
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
66.0000,  66.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  1260,  1546,  1841,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.10000E-1,     7.50, 0.00000E+0, 6.00080E-2,     7.50, 0.00000E+0, 1.69992E-1,     7.50,0.99937,  -4.4522
132.000, 132.000,   0.000,     7.50,     7.50,     7.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,   1546,145.2000,105.6000, 1.04000, 1.02000,  19, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,     7.50,     7.50,     7.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,     5.00,     5.00,     5.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  1265,  1655,     0,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 8.00000E-2,   150.00
132.000, 138.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,151.8000,124.2000, 1.05000, 0.95000,  21, 0, 0.00000, 0.00000,  0.000,   0
11.5000,  11.500
  1265,  1676,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 8.00000E-2,   150.00
132.000, 138.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,151.8000,124.2000, 1.05000, 0.95000,  21, 0, 0.00000, 0.00000,  0.000,   0
11.5000,  11.500
  1273,  1275,  1638,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.80000E-1,    10.00, 0.00000E+0, 5.00000E-2,    10.00, 0.00000E+0, 1.10000E-1,    10.00,1.02949, -10.6465
132.000, 132.000,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,     5.00,     5.00,     5.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
6.00000,   5.880,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  1276,  1563,  1571,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.05700E-1,    15.00, 0.00000E+0, 6.27000E-2,    15.00, 0.00000E+0, 1.73300E-1,    15.00,1.01466,  -2.3907
131.932, 132.000,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,140.7100,105.6000, 1.05000, 0.95000,  17, 0, 0.00000, 0.00000,  0.000,   0
32.7800,  34.500,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,36.23000,32.78000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  1278,  1818,  1694,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.41650E-1,    50.00, 0.00000E+0, 3.18300E-1,    50.00, 0.00000E+0, 1.41650E-1,    50.00,1.00783,  -2.5259
132.000, 132.000,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    17.00,    17.00,    17.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
11.5000,  11.500,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  1279,  1554,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.10000E-1,    85.00
132.000, 132.000,   0.000,    85.00,    85.00,    85.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000
  1279,  1556,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.10000E-1,    85.00
132.000, 132.000,   0.000,    85.00,    85.00,    85.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000
  1282,  1504,  1810,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.02999E-1,    15.00, 0.00000E+0, 6.24990E-2,    15.00, 0.00000E+0, 1.64799E-1,    15.00,0.93857, -18.5305
132.000, 132.000,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  1282,  1504,  1811,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.03301E-1,    15.00, 0.00000E+0, 6.25010E-2,    15.00, 0.00000E+0, 1.74399E-1,    15.00,0.93721, -18.7145
132.000, 132.000,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  1282,  1504,  1816,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.03302E-1,    30.00, 0.00000E+0, 5.72010E-2,    30.00, 0.00000E+0, 1.73499E-1,    30.00,0.93656, -18.8017
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  1282,  1504,  1817,'4 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.01598E-1,    30.00, 0.00000E+0, 5.76990E-2,    30.00, 0.00000E+0, 1.73097E-1,    30.00,0.93641, -18.8222
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  1283,  1583,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.66000E-1,   100.00
1.00000,   0.000,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.15909, 0.84091, 1.05000, 0.95000,  23, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  1287,  1639,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.82000E-1,   100.00
1.00000,   0.000,   0.000,    32.40,    32.40,    32.40,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  1288,  1287,  1291,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.00000E-1,    30.00, 0.00000E+0, 5.87000E-2,    30.00, 0.00000E+0, 1.72000E-1,    30.00,1.05439, -20.5431
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,   1287,145.2000,118.8000, 1.00000, 0.98000,  21, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.860,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  1288,  1287,  1291,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.00000E-1,    30.00, 0.00000E+0, 5.87000E-2,    30.00, 0.00000E+0, 1.72000E-1,    30.00,1.05439, -20.5431
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,   1287,145.2000,118.8000, 1.00000, 0.98000,  21, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.860,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  1298,  1540,  1840,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.09200E-1,    15.00, 0.00000E+0, 5.54000E-2,    15.00, 0.00000E+0, 1.78700E-1,    15.00,0.99956,  -3.9239
132.000, 132.000,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,   1540,145.2000,105.6000, 1.07000, 1.05000,  19, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  1298,  1540,  1840,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.08200E-1,    15.00, 0.00000E+0, 6.26000E-2,    15.00, 0.00000E+0, 1.82199E-1,    15.00,0.99960,  -3.9181
132.000, 132.000,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,   1540,145.2000,105.6000, 1.07000, 1.05000,  19, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  1505,  1629,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 6.00000E-2,   106.34
33.0000,  33.000,   0.000,   106.30,   106.30,   106.30,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
12.0000,  12.000
  1514,  1699,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.89810E-1,   100.00
1.00000,   0.000,   0.000,    32.40,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  1534,  1695,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.20000E-1,   100.00
1.00000,   0.000,   0.000,    27.50,    27.50,    27.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  1552,  1644,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 3.33000E-1,   100.00
1.00000,   0.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  17, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  1553,  1647,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 3.33000E-1,   100.00
1.00000,   0.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  17, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  1555,  1635,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 6.00000E-2,    90.00
33.0000,  33.000,   0.000,    90.00,    90.00,    90.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.70000,   0.690
  1557,  1636,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 6.00000E-2,    60.00
33.0000,  33.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.70000,   0.690
  1558,  1658,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 7.18000E-2,   124.70
33.0000,  33.000,   0.000,   124.70,   124.70,   124.70,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.66000,   0.660
  1562,  1624,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 9.00000E-2,    44.00
33.0000,  33.000,   0.000,    44.00,    44.00,    44.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.70000,   0.650
  1563,  1634,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.00000E-1,    20.00
33.0000,  34.500,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200
  1573,  1679,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 9.00000E-2,    67.50
33.0000,  33.000,   0.000,    67.50,    67.50,    67.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.70000,   0.700
  1574,  1576,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.00000E-1,    25.00
33.0000,  34.500,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,34.65000,31.35000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200
  1576,  1678,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 6.00000E-2,    25.00
13.2000,  13.200,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,13.86000,12.54000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
0.40000,   0.400
  1583,  1684,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.58730E-1,   100.00
1.00000,   0.000,   0.000,    37.80,    37.80,    37.80,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  1644,  1643,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.25000E+0,   100.00
1.00000,   0.000,   0.000,     4.00,     4.00,     4.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  1644,  1646,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.25000E+0,   100.00
1.00000,   0.000,   0.000,     4.00,     4.00,     4.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  2000,  2208,  2501,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'T1BB                                    ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.55490E-1,   300.00, 0.00000E+0, 1.79100E-1,   300.00, 0.00000E+0, 3.74610E-1,   300.00,0.92923,  -3.6268
500.000, 500.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
147.496, 138.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   2208,151.8000,123.1100, 1.05500, 1.04000,  21, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    70.00,    70.00,    70.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  2000,  2206,  2502,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'T2BB                                    ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.56990E-1,   300.00, 0.00000E+0, 1.93980E-1,   300.00, 0.00000E+0, 3.72990E-1,   300.00,0.93279,  -3.7631
500.000, 500.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
147.496, 138.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   2206,151.8000,123.1100, 1.05500, 1.04000,  21, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    70.00,    70.00,    70.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  2001,  2625,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 8.57140E-2,   100.00
1.00000, 500.000,   0.000,   350.00,   350.00,   350.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,      0, 1.05000, 0.95000, 1.05000, 1.03000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  20.000
  2001,  2626,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 8.57140E-2,   100.00
1.00000, 500.000,   0.000,   350.00,   350.00,   350.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,      0, 1.05000, 0.95000, 1.05000, 1.03000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  20.000
  2001,  2627,     0,'3 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 4.26900E-2,   100.00
1.00000,   0.000,   0.000,   412.00,   412.00,   412.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  2002,  2294,  2823,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.74900E-1,   300.00, 0.00000E+0, 3.08100E-1,   300.00, 0.00000E+0, 4.65000E-1,   300.00,0.98236, -15.1559
490.000, 500.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   2294,550.0000,450.0000, 1.04000, 1.02000,  21, 0, 0.00000, 0.00000,  0.000,   0
138.000, 138.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  2002,  2292,  2804,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.76100E-1,   300.00, 0.00000E+0, 3.17100E-1,   300.00, 0.00000E+0, 4.66200E-1,   300.00,0.98334, -15.0403
490.000, 500.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   2294,550.0000,450.0000, 1.04000, 1.02000,  21, 0, 0.00000, 0.00000,  0.000,   0
138.000, 138.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  2003,  2695,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 4.27000E-2,   100.00
1.00000,   0.000,   0.000,   350.00,   350.00,   350.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  2003,  2696,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 4.27000E-2,   100.00
1.00000,   0.000,   0.000,   350.00,   350.00,   350.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  2003,  2697,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 3.24300E-2,   100.00
1.00000,   0.000,   0.000,   370.00,   370.00,   370.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  2006,  2245,  2803,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.41000E-1,   100.00, 0.00000E+0, 1.24000E-1,   100.00, 0.00000E+0, 2.79000E-1,   100.00,1.00000,   0.0000
500.000, 500.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,   2245,166.2900,131.2500, 1.08000, 1.05500,  15, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    33.30,    33.30,    33.30,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  2006,  2104,  2503,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'T1HE                                    ',0,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.21700E-1,   300.00, 0.00000E+0, 3.29100E-1,   300.00, 0.00000E+0, 4.66500E-1,   300.00,1.00000,   0.0000
500.000, 500.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,      0,550.0000,450.0000, 1.02000, 1.00000,  21, 0, 0.00000, 0.00000,  0.000,   0
231.000, 231.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  2006,  2104,  2543,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'T3HE                                    ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 8.53200E-2,   300.00, 0.00000E+0, 3.55200E-1,   300.00, 0.00000E+0, 4.66800E-1,   300.00,1.00831, -10.1652
500.000, 500.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
226.302, 220.600,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   2104,246.5000,188.7900, 1.04000, 1.01000,  21, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,15.40000,12.50000, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,  0.000,   0
  2006,  2245,  2828,'7 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'T7HE                                    ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.85760E-1,   300.00, 0.00000E+0, 3.18000E-1,   300.00, 0.00000E+0, 5.26500E-1,   300.00,1.00308, -11.9781
500.000, 500.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   2245,550.0000,450.0000, 1.06000, 1.04500,  21, 0, 0.00000, 0.00000,  0.000,   0
138.000, 138.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
34.5000,  34.500,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  2008,  2298,  2531,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.69000E-1,   300.00, 0.00000E+0, 2.87000E-1,   300.00, 0.00000E+0, 4.87000E-1,   300.00,1.00000,   0.0000
500.000, 500.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,   2298,550.0000,450.0000, 1.05000, 1.03500,  27, 0, 0.00000, 0.00000,  0.000,   0
132.000, 138.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    65.00,    65.00,    65.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  2008,  2296,  2505,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'T1OL                                    ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.53900E-1,   300.00, 0.00000E+0, 1.76790E-1,   300.00, 0.00000E+0, 3.65010E-1,   300.00,0.98351, -10.7900
514.279, 500.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   2296,550.0000,450.0000, 1.03500, 1.02000,  15, 0, 0.00000, 0.00000,  0.000,   0
138.000, 138.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    70.00,    70.00,    70.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  2008,  2298,  2506,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'T2OL                                    ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.53300E-1,   300.00, 0.00000E+0, 1.77900E-1,   300.00, 0.00000E+0, 3.67620E-1,   300.00,0.98349, -10.8038
514.279, 500.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   2298,550.0000,450.0000, 1.03500, 1.02000,  15, 0, 0.00000, 0.00000,  0.000,   0
138.000, 138.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    70.00,    70.00,    70.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  2014,  2629,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 3.33400E-2,   100.00
1.00000,   0.000,   0.000,   405.00,   405.00,   405.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  2016,  2630,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 3.33400E-2,   100.00
1.00000,   0.000,   0.000,   405.00,   405.00,   405.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  2018,  2620,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.06000E-2,   100.00
1.00000,   0.000,   0.000,   825.00,   825.00,   825.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.13000, 0.93000, 1.05000, 0.95000,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  2020,  2293,  2829,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.54800E-1,   300.00, 0.00000E+0, 1.78710E-1,   300.00, 0.00000E+0, 3.65490E-1,   300.00,1.02570, -11.6248
500.000, 500.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   2293,575.0000,425.0000, 1.02500, 1.00000,  33, 0, 0.00000, 0.00000,  0.000,   0
132.000, 138.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    70.00,    70.00,    70.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  2020,  2293,  2830,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.54800E-1,   300.00, 0.00000E+0, 1.78710E-1,   300.00, 0.00000E+0, 3.65490E-1,   300.00,1.02570, -11.6248
500.000, 500.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,575.0000,425.0000, 1.02500, 1.00000,  33, 0, 0.00000, 0.00000,  0.000,   0
132.000, 138.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    70.00,    70.00,    70.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  2030,  2207,  2812,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.54800E-1,   300.00, 0.00000E+0, 1.78710E-1,   300.00, 0.00000E+0, 3.65490E-1,   300.00,1.00000,   0.0000
500.000, 500.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   2207,575.0000,425.0000, 1.02500, 1.00000,  21, 0, 0.00000, 0.00000,  0.000,   0
132.000, 138.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    70.00,    70.00,    70.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  2030,  2207,  2813,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.54800E-1,   300.00, 0.00000E+0, 1.78710E-1,   300.00, 0.00000E+0, 3.65490E-1,   300.00,1.00000,   0.0000
500.000, 500.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   2207,575.0000,425.0000, 1.02500, 1.00000,  21, 0, 0.00000, 0.00000,  0.000,   0
132.000, 138.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    70.00,    70.00,    70.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  2050,  2410,  2861,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.80000E-1,   450.00, 0.00000E+0, 4.99995E-1,   450.00, 0.00000E+0, 6.50025E-1,   450.00,1.00000,   0.0000
470.000, 500.000,   0.000,   450.00,   450.00,   450.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   2410,550.0000,450.0000, 1.05000, 1.03000,  21, 0, 0.00000, 0.00000,  0.000,   0
132.000, 138.000,   0.000,   450.00,   450.00,   450.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  2050,  2410,  2862,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.80000E-1,   450.00, 0.00000E+0, 4.99995E-1,   450.00, 0.00000E+0, 6.50025E-1,   450.00,1.00000,   0.0000
470.000, 500.000,   0.000,   450.00,   450.00,   450.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   2410,550.0000,450.0000, 1.05000, 1.03000,  21, 0, 0.00000, 0.00000,  0.000,   0
132.000, 138.000,   0.000,   450.00,   450.00,   450.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  2090,  2105,  2833,'4 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.87890E-1,   300.00, 0.00000E+0, 3.63300E-1,   300.00, 0.00000E+0, 5.82990E-1,   300.00,1.00688, -13.0891
450.000, 500.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   2105,550.0000,450.0000, 1.04000, 1.02000,  21, 0, 0.00000, 0.00000,  0.000,   0
220.000, 220.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  2090,  2327,  2827,'9 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.76610E-1,   300.00, 0.00000E+0, 3.21510E-1,   300.00, 0.00000E+0, 4.70220E-1,   300.00,1.00000,   0.0000
504.150, 500.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   2326,550.0000,450.0000, 1.05500, 1.04000,  25, 0, 0.00000, 0.00000,  0.000,   0
137.940, 132.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.7940,  13.200,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  2090,  2105,  2526,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'T3RA                                    ',0,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.87890E-1,   300.00, 0.00000E+0, 3.63300E-1,   300.00, 0.00000E+0, 5.82990E-1,   300.00,1.00000,   0.0000
450.000, 500.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   2106,550.0000,450.0000, 1.04000, 1.02000,  21, 0, 0.00000, 0.00000,  0.000,   0
220.000, 220.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  2092,  2694,     0,'3 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 3.18000E-2,   100.00
1.00000,   0.000,   0.000,   370.00,   370.00,   370.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  2092,  2692,  2693,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.20017E-1,   632.00, 0.00000E+0, 2.79976E-1,   632.00, 0.00000E+0, 1.20017E-1,   632.00,1.00082,  -9.1079
500.000, 500.000,   0.000,   632.00,   632.00,   632.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
15.0000,  15.000,   0.000,   316.00,   316.00,   316.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
15.0000,  15.000,   0.000,   316.00,   316.00,   316.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  2100,  2610,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 3.78000E-2,   100.00
1.00000,   0.000,   0.000,   400.00,   400.00,   400.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  2100,  2202,  2836,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.23200E-1,   150.00, 0.00000E+0, 4.13100E-1,   150.00, 0.00000E+0, 5.54500E-1,   150.00,1.03348, -13.0354
217.800, 220.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   2202,242.0000,198.0000, 1.05000, 1.03000,  21, 0, 0.00000, 0.00000,  0.000,   0
132.000, 138.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  2100,  2202,  2800,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.18200E-1,   150.00, 0.00000E+0, 3.94395E-1,   150.00, 0.00000E+0, 5.53305E-1,   150.00,0.98211, -13.2752
216.289, 220.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   2202,251.0200,185.9000, 1.05000, 1.03000,  16, 0, 0.00000, 0.00000,  0.000,   0
138.000, 138.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  2102,  2214,  2802,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 9.10950E-2,   150.00, 0.00000E+0, 3.46200E-1,   150.00, 0.00000E+0, 4.34295E-1,   150.00,1.03096, -12.4838
215.600, 220.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   2214,242.0000,198.0000, 1.05000, 1.03000,  21, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  2102,  2214,  2817,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 9.10950E-2,   150.00, 0.00000E+0, 3.46200E-1,   150.00, 0.00000E+0, 4.34295E-1,   150.00,1.03096, -12.4838
215.600, 220.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   2216,242.0000,198.0000, 1.05000, 1.03000,  21, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  2104,  2245,  2819,'4 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'T4HE                                    ',0,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.03700E-1,    40.00, 0.00000E+0, 5.41000E-2,    40.00, 0.00000E+0, 1.72100E-1,    40.00,1.00000,   0.0000
220.000, 220.000,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,      0,242.0000,198.0000, 1.02000, 1.00000,  21, 0, 0.00000, 0.00000,  0.000,   0
138.000, 138.000,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  2106,  2326,  2809,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.34190E-1,   300.00, 0.00000E+0, 3.18690E-1,   300.00, 0.00000E+0, 4.42980E-1,   300.00,1.04189, -14.4126
211.200, 220.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   2326,246.4000,193.6000, 1.05000, 1.03500,  13, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  2106,  2326,  2820,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'T2RA                                    ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.34190E-1,   300.00, 0.00000E+0, 3.18690E-1,   300.00, 0.00000E+0, 4.42980E-1,   300.00,1.04189, -14.4126
211.200, 220.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   2326,246.4000,193.6000, 1.05000, 1.03500,  13, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  2107,  2606,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 6.07300E-2,   100.00
1.00000,   0.000,   0.000,   220.00,   220.00,   220.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  2108,  2675,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.67000E-2,   100.00
1.00000,   0.000,   0.000,   412.00,   412.00,   412.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  2110,  2358,  2808,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 9.03000E-2,   150.00, 0.00000E+0, 3.25590E-1,   150.00, 0.00000E+0, 4.42380E-1,   150.00,1.02759, -13.5642
215.600, 220.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   2358,242.0000,198.0000, 1.04000, 1.02500,  21, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  2200,  2601,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 3.14300E-1,   100.00
1.00000,   0.000,   0.000,    35.00,    35.00,    35.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  2200,  2602,     0,'9 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 4.65300E-1,   100.00
1.00000,   0.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  2200,  2603,     0,'3 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 3.14300E-1,   100.00
1.00000,   0.000,   0.000,    35.00,    35.00,    35.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  2200,  2607,     0,'7 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 3.37800E-1,   100.00
1.00000,   0.000,   0.000,    37.00,    37.00,    37.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  2200,  2608,     0,'8 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 3.37800E-1,   100.00
1.00000,   0.000,   0.000,    37.00,    37.00,    37.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  2200,  2609,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 3.37800E-1,   100.00
1.00000,   0.000,   0.000,    37.00,    37.00,    37.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  2200,  2616,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.84000E-1,   100.00
1.00000,   0.000,   0.000,    32.00,    32.00,    32.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.09773, 0.99318, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  2200,  2628,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.17540E-1,    60.00
132.000, 132.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
11.5000,  11.500
  2200,  2631,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.17720E-1,    60.00
132.000, 132.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
11.5000,  11.500
  2201,  2600,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   4,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.27000E-1,    70.00
132.000, 138.000,   0.000,    70.00,    70.00,    70.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,151.8000,124.2000, 1.05000, 0.95000,  21, 0, 0.00000, 0.00000,  0.000,   0
11.5000,  11.500
  2201,  2618,     0,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   4,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.27000E-1,    70.00
132.000, 138.000,   0.000,    70.00,    70.00,    70.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,151.8000,124.2000, 1.05000, 0.95000,  21, 0, 0.00000, 0.00000,  0.000,   0
11.5000,  11.500
  2201,  2619,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   4,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.27000E-1,    70.00
132.000, 138.000,   0.000,    70.00,    70.00,    70.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,151.8000,124.2000, 1.05000, 0.95000,  21, 0, 0.00000, 0.00000,  0.000,   0
11.5000,  11.500
  2201,  2666,     0,'4 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.27000E-1,    70.00
132.000, 138.000,   0.000,    70.00,    70.00,    70.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,151.8000,124.2000, 1.05000, 0.95000,  21, 0, 0.00000, 0.00000,  0.000,   0
11.5000,  11.500
  2201,  2667,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.20000E-1,    80.00
132.000, 132.000,   0.000,    80.00,    80.00,    80.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,141.9000,122.1000, 1.05000, 0.95000,  25, 0, 0.00000, 0.00000,  0.000,   0
11.5000,  11.500
  2203,  2588,  2590,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.10000E-1,    30.00, 0.00000E+0, 6.00000E-2,    30.00, 0.00000E+0, 1.80000E-1,    30.00,1.01365,   4.7493
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,148.5000,115.5000, 1.05000, 0.95000,  21, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  2203,  2588,  2591,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.10000E-1,    30.00, 0.00000E+0, 6.00000E-2,    30.00, 0.00000E+0, 1.80000E-1,    30.00,1.01365,   4.7493
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,      0,148.5000,115.5000, 1.05000, 0.95000,  21, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  2205,  2586,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.10000E-1,    60.00
132.000, 138.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,151.8000,117.3000, 1.02000, 1.00000,  26, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000
  2214,  2634,     0,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.20000E-1,    70.00
132.000, 132.000,   0.000,    70.00,    70.00,    70.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   2214,145.2000,118.8000, 1.02000, 1.00000, 159, 0, 0.00000, 0.00000,  0.000,   0
11.5000,  11.500
  2214,  2639,     0,'4 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.20000E-1,    70.00
132.000, 132.000,   0.000,    70.00,    70.00,    70.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   2214,145.2000,118.8000, 1.02000, 1.00000, 159, 0, 0.00000, 0.00000,  0.000,   0
11.5000,  11.500
  2214,  2654,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.73610E-1,   100.00
1.00000,   0.000,   0.000,    72.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  2214,  2514,  2815,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 4.10000E-2,    20.00, 0.00000E+0, 1.15300E-1,    20.00, 0.00000E+0, 1.67300E-1,    20.00,1.04642, -13.7507
129.360, 132.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   2514,151.8000,112.2000, 1.05000, 1.03000,  21, 0, 0.00000, 0.00000,  0.000,   0
66.0000,  66.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  2214,  2514,  2816,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 4.10000E-2,    20.00, 0.00000E+0, 1.15300E-1,    20.00, 0.00000E+0, 1.67300E-1,    20.00,1.04642, -13.7507
129.360, 132.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   2514,151.8000,112.2000, 1.05000, 1.03000,  21, 0, 0.00000, 0.00000,  0.000,   0
66.0000,  66.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  2217,  2580,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.53846E-1,   100.00
1.00000,   0.000,   0.000,    65.00,    65.00,    65.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  2217,  2581,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.53846E-1,   100.00
1.00000,   0.000,   0.000,    65.00,    65.00,    65.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  2218,  2582,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.10000E-1,    60.00
132.000, 132.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000
  2218,  2583,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.10000E-1,    60.00
132.000, 132.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000
  2219,  2877,  2805,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.20000E-1,   110.00, 0.00000E+0, 6.00000E-2,   110.00, 0.00000E+0, 1.90000E-1,   110.00,1.02701,  -1.8866
132.528, 132.000,   0.000,   110.00,   110.00,   110.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,      0,153.1200,118.8000, 1.05000, 0.95000,  21, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,   110.00,   110.00,   110.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,   110.00,   110.00,   110.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  2219,  2551,  2552,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.18195E-1,   110.00, 0.00000E+0, 5.90920E-2,   110.00, 0.00000E+0, 1.87143E-1,   110.00,1.01616,  -0.3681
132.528, 132.000,   0.000,   110.00,   110.00,   110.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,153.1200,118.8000, 1.05000, 0.95000,  21, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,   110.00,   110.00,   110.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,   110.00,   110.00,   110.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  2237,  2559,  2568,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.15900E-1,    75.00, 0.00000E+0, 6.07000E-2,    75.00, 0.00000E+0, 2.00900E-1,    75.00,1.02203,   3.4950
131.150, 138.000,   0.000,    75.00,    75.00,    75.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,155.3000,120.8000, 1.05000, 0.95000,  21, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    75.00,    75.00,    75.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  2237,  2559,  2568,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.15900E-1,    75.00, 0.00000E+0, 6.07000E-2,    75.00, 0.00000E+0, 2.00900E-1,    75.00,1.02203,   3.4950
131.150, 138.000,   0.000,    75.00,    75.00,    75.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,155.3000,120.8000, 1.05000, 0.95000,  21, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    75.00,    75.00,    75.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  2237,  2559,  2568,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.15900E-1,    75.00, 0.00000E+0, 6.07000E-2,    75.00, 0.00000E+0, 2.00900E-1,    75.00,1.02203,   3.4950
131.150, 138.000,   0.000,    75.00,    75.00,    75.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,155.3000,120.8000, 1.05000, 0.95000,  21, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    75.00,    75.00,    75.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  2241,  2555,  2553,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.26400E-1,   110.00, 0.00000E+0, 5.92000E-2,   110.00, 0.00000E+0, 2.14900E-1,   110.00,1.00649,   0.1664
132.000, 132.000,   0.000,   110.00,   110.00,   110.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,148.5000,115.5000, 1.05000, 0.95000,  21, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,   110.00,   110.00,   110.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  2246,  2507,  2548,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 7.30000E-2,    40.00, 0.00000E+0, 1.64000E-1,    40.00, 0.00000E+0, 2.66000E-1,    40.00,0.97392, -14.9293
145.200, 132.000,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   2507,148.5000,115.5000, 1.02000, 1.00000,  21, 0, 0.00000, 0.00000,  0.000,   0
69.0000,  69.000,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  2247,  2544,  2546,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.07200E-1,    30.00, 0.00000E+0, 5.66000E-2,    30.00, 0.00000E+0, 1.79100E-1,    30.00,0.97435, -18.1994
138.600, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   2544,148.5000,115.5000, 1.02000, 1.00000,  21, 0, 0.00000, 0.00000,  0.000,   0
34.5000,  34.500,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,36.23000,32.78000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  2247,  2544,  2546,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.07200E-1,    30.00, 0.00000E+0, 5.66000E-2,    30.00, 0.00000E+0, 1.79100E-1,    30.00,0.97435, -18.1994
138.600, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   2544,148.5000,115.5000, 1.02000, 1.00000,  21, 0, 0.00000, 0.00000,  0.000,   0
34.5000,  34.500,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,36.23000,32.78000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  2250,  2572,  2814,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.28500E-1,   100.00, 0.00000E+0, 5.70000E-2,   100.00, 0.00000E+0, 2.09300E-1,   100.00,1.00684,  -6.5394
132.000, 132.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  2250,  2572,  2814,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.28500E-1,   100.00, 0.00000E+0, 5.70000E-2,   100.00, 0.00000E+0, 2.09300E-1,   100.00,1.00684,  -6.5394
132.000, 132.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  2252,  2557,  2558,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.06700E-1,    30.00, 0.00000E+0, 5.63000E-2,    30.00, 0.00000E+0, 1.67900E-1,    30.00,0.99774, -18.8966
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,148.5000,115.5000, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,36.22500,32.77500, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  2252,  2557,  2558,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.04800E-1,    30.00, 0.00000E+0, 5.64000E-2,    30.00, 0.00000E+0, 1.69000E-1,    30.00,0.99765, -18.9089
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,148.5000,115.5000, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,36.22500,32.77500, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  2255,  2569,  2541,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.02700E-1,    30.00, 0.00000E+0, 5.58000E-2,    30.00, 0.00000E+0, 1.80000E-1,    30.00,1.00000,   0.0000
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  2255,  2569,  2822,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.02700E-1,    30.00, 0.00000E+0, 5.58000E-2,    30.00, 0.00000E+0, 1.80000E-1,    30.00,1.00000,   0.0000
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  2256,  2656,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.00000E-3, 1.67000E-1,   100.00
1.00000,   0.000,   0.000,    75.00,    75.00,    75.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.12000, 0.88000, 1.05000, 0.95000,  17, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  2256,  2556,  2657,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.51101E-1,    15.00, 0.00000E+0, 4.54000E-2,    15.00, 0.00000E+0, 9.76000E-2,    15.00,0.98918, -22.4454
135.300, 132.000,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,   2556,145.2000,105.6000, 1.02000, 1.00000,  25, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  2264,  2271,  2275,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.03000E-1,    30.00, 0.00000E+0, 6.60000E-2,    30.00, 0.00000E+0, 1.76100E-1,    30.00,0.99183, -18.3179
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,148.5000,115.5000, 1.02000, 1.00000,  21, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,36.22500,32.77500, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  2264,  2271,  2275,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.03000E-1,    30.00, 0.00000E+0, 6.66000E-2,    30.00, 0.00000E+0, 1.78500E-1,    30.00,0.99178, -18.3255
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,148.5000,115.5000, 1.02000, 1.00000,  21, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,36.22500,32.77500, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  2269,  2509,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 4.66670E-1,   100.00
0.98000,   0.000,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,   2509, 1.10000, 0.90000, 1.08000, 1.05000,  11, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  2269,  2509,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 4.66000E-1,   100.00
0.98000,   0.000,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,   2509, 1.10000, 0.90000, 1.08000, 1.05000,  11, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  2273,  2640,  2825,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.75001E-1,    44.00, 0.00000E+0, 5.47010E-2,    44.00, 0.00000E+0, 9.99990E-2,    44.00,1.01456, -21.6660
132.000, 132.000,   0.000,    44.00,    44.00,    44.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    44.00,    44.00,    44.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  2275,  2641,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.59740E-1,   100.00
1.00000,   0.000,   0.000,    23.10,    23.10,    23.10,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  2282,  2834,  2886,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.02600E-1,    30.00, 0.00000E+0, 6.60000E-2,    30.00, 0.00000E+0, 1.78900E-1,    30.00,1.03450, -20.6879
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  2282,  2835,  2831,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.02600E-1,    30.00, 0.00000E+0, 6.60000E-2,    30.00, 0.00000E+0, 1.78900E-1,    30.00,1.02978, -21.8841
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  2286,  2611,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.45340E-1,   100.00
1.00000,   0.000,   0.000,    37.50,    37.50,    37.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  2286,  2613,     0,'3 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.08240E-1,   100.00
1.00000,   0.000,   0.000,    87.50,    87.50,    87.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  2287,  2621,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.26900E-1,    70.00
132.000, 132.000,   0.000,    70.00,    70.00,    70.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,141.9000,122.1000, 1.05000, 0.95000,  25, 0, 0.00000, 0.00000,  0.000,   0
11.5000,  11.500
  2287,  2622,     0,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.26900E-1,    70.00
132.000, 132.000,   0.000,    70.00,    70.00,    70.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,141.9000,122.1000, 1.05000, 0.95000,  25, 0, 0.00000, 0.00000,  0.000,   0
11.5000,  11.500
  2287,  2624,     0,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.26900E-1,    70.00
132.000, 132.000,   0.000,    70.00,    70.00,    70.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,141.9000,122.1000, 1.05000, 0.95000,  25, 0, 0.00000, 0.00000,  0.000,   0
11.5000,  11.500
  2287,  2637,     0,'4 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.26900E-1,    70.00
132.000, 132.000,   0.000,    70.00,    70.00,    70.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,141.9000,122.1000, 1.05000, 0.95000,  25, 0, 0.00000, 0.00000,  0.000,   0
11.5000,  11.500
  2287,  2650,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.20000E-1,    80.00
132.000, 132.000,   0.000,    80.00,    80.00,    80.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,141.9000,122.1000, 1.05000, 0.95000,  25, 0, 0.00000, 0.00000,  0.000,   0
11.5000,  11.500
  2288,  2612,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.45340E-1,   100.00
1.00000,   0.000,   0.000,    37.50,    37.50,    37.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  2288,  2614,     0,'4 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.08240E-1,   100.00
1.00000,   0.000,   0.000,    87.50,    87.50,    87.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  2288,  2592,  2593,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.07200E-1,    30.00, 0.00000E+0, 5.66000E-2,    30.00, 0.00000E+0, 1.79100E-1,    30.00,1.01065, -17.4409
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,148.5000,115.5000, 1.05000, 0.95000,  21, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,36.23000,32.78000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  2288,  2592,  2593,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.01700E-1,    30.00, 0.00000E+0, 6.73000E-2,    30.00, 0.00000E+0, 1.78300E-1,    30.00,1.01093, -17.5073
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,148.5000,115.5000, 1.05000, 0.95000,  21, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,34.50000,32.78000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  2288,  2594,  2593,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.60500E-1,    15.00, 0.00000E+0, 5.29000E-2,    15.00, 0.00000E+0, 1.05000E-1,    15.00,1.00741, -18.2031
132.000, 132.000,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,151.8000,118.8000, 1.05000, 0.95000,  21, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.200,   0.000,     5.00,     5.00,     5.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  14.200,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  2289,  2864,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.10000E-1,    60.00
132.000, 132.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000
  2290,  2562,  2560,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.00000E-1,    40.00, 0.00000E+0, 6.00000E-2,    40.00, 0.00000E+0, 1.70000E-1,    40.00,1.04302,  -5.1164
132.000, 132.000,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,   2562,151.8000,112.2000, 1.02000, 1.00000,  21, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,36.23000,32.78000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  2290,  2563,  2561,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.04100E-1,    45.00, 0.00000E+0, 6.13000E-2,    45.00, 0.00000E+0, 1.81800E-1,    45.00,0.99444,  -5.1261
132.000, 132.000,   0.000,    45.00,    45.00,    45.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,   2563,148.5000,115.5000, 1.02000, 1.00000,  21, 0, 0.00000, 0.00000,  0.000,   0
34.5000,  34.500,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,    45.00,    45.00,    45.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  2291,  2573,  2890,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 9.94260E-2,    30.00, 0.00000E+0, 6.42240E-2,    30.00, 0.00000E+0, 1.79700E-1,    30.00,1.01819,  -5.0276
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  2291,  2573,  2890,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 9.89760E-2,    30.00, 0.00000E+0, 6.52740E-2,    30.00, 0.00000E+0, 1.78800E-1,    30.00,1.01824,  -5.0227
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  2295,  2527,  2535,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  11,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.10000E-1,    60.00, 0.00000E+0, 6.00000E-2,    60.00, 0.00000E+0, 1.72000E-1,    60.00,1.03955,   1.7527
132.000, 132.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,145.2000,118.8000, 1.10000, 0.90000,  20, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  2295,  2527,  2537,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  11,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.10000E-1,    60.00, 0.00000E+0, 6.00000E-2,    60.00, 0.00000E+0, 1.72000E-1,    60.00,1.03955,   1.7527
132.000, 132.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,145.2000,118.8000, 1.02000, 1.00000,  20, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  2300,  2698,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 4.04330E-1,   100.00
1.00000,   0.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.02500, 0.82500, 1.10000, 0.90000,  17, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  2305,  2317,  2319,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.00200E-1,    30.00, 0.00000E+0, 6.30000E-2,    30.00, 0.00000E+0, 1.69200E-1,    30.00,1.00069, -18.5509
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,145.2000,118.8000, 1.05000, 0.95000,  21, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,34.65000,31.35000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,13.20000,13.20000, 1.05000, 0.95000,   3, 0, 0.00000, 0.00000,  0.000,   0
  2307,  2513,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 4.68700E-1,   100.00
1.00000,   0.000,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  2307,  2832,  2596,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.08000E-1,    30.00, 0.00000E+0, 5.98000E-2,    30.00, 0.00000E+0, 1.75600E-1,    30.00,1.01046, -17.3064
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,148.5000,115.5000, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,  0.000,   0
32.7750,  34.500,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,36.22500,32.77500, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  2307,  2832,  2596,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.06200E-1,    30.00, 0.00000E+0, 5.86000E-2,    30.00, 0.00000E+0, 1.71400E-1,    30.00,1.01032, -17.3046
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,145.2000,112.2000, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,  0.000,   0
32.7800,  34.500,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,36.23000,32.78000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  2307,  2832,  2596,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.02500E-1,    30.00, 0.00000E+0, 6.51000E-2,    30.00, 0.00000E+0, 1.76400E-1,    30.00,1.01022, -17.3140
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,      0,148.5000,115.5000, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,  0.000,   0
32.7800,  34.500,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,36.23000,32.78000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  2307,  2513,  2810,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 9.48000E-2,    10.00, 0.00000E+0, 3.80000E-2,    10.00, 0.00000E+0, 1.40000E-1,    10.00,1.01766, -17.7500
132.000, 132.000,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,   2513,145.2000,118.8000, 1.05000, 1.03000,  21, 0, 0.00000, 0.00000,  0.000,   0
66.0000,  66.000,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,     3.30,     3.30,     3.30,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  2307,  2513,  2811,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 9.48000E-2,    10.00, 0.00000E+0, 3.80000E-2,    10.00, 0.00000E+0, 1.40000E-1,    10.00,1.01766, -17.7500
132.000, 132.000,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,   2513,145.2000,118.8000, 1.05000, 1.03000,  21, 0, 0.00000, 0.00000,  0.000,   0
66.0000,  66.000,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,     3.30,     3.30,     3.30,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  2311,  2635,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.07000E-1,   100.00
1.04500,   0.000,   0.000,    75.00,    75.00,    75.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  2311,  2636,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.07000E-1,   100.00
1.04500,   0.000,   0.000,    75.00,    75.00,    75.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  2313,  2644,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.29100E-1,    63.00
132.000, 138.000,   0.000,    63.00,    63.00,    63.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,151.8000,124.2000, 1.05000, 0.95000,  16, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200
  2313,  2651,     0,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.29100E-1,    63.00
132.000, 138.000,   0.000,    63.00,    63.00,    63.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,151.8000,124.2000, 1.05000, 0.95000,  16, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200
  2319,  2605,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.02000E-1,   100.00
1.00000,   0.000,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  2331,  2645,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.02300E-1,    66.00
132.000, 138.000,   0.000,    66.00,    66.00,    66.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,144.9000,131.1000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
11.0000,  11.000
  2331,  2655,     0,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   4,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.02300E-1,    66.00
132.000, 138.000,   0.000,    66.00,    66.00,    66.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,144.9000,131.1000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
11.0000,  11.000
  2331,  2668,     0,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.02300E-1,    66.00
132.000, 138.000,   0.000,    66.00,    66.00,    66.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,144.9000,131.1000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
11.0000,  11.000
  2331,  2669,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.20000E-1,    80.00
132.000, 132.000,   0.000,    80.00,    80.00,    80.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
11.5000,  11.500
  2334,  2671,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.06000E-1,   100.00
1.08180,   0.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  2334,  2672,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.06000E-1,   100.00
1.08180,   0.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  2334,  2673,     0,'3 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.06000E-1,   100.00
1.08182,   0.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  2343,  2670,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.52400E-1,   100.00
1.00000,   0.000,   0.000,    45.00,    45.00,    45.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  2344,  2679,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 4.37190E-1,   100.00
1.00000,   0.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  2344,  2679,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 4.37190E-1,   100.00
1.00000,   0.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  2348,  2508,  2806,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 7.30000E-2,    40.00, 0.00000E+0, 1.64000E-1,    40.00, 0.00000E+0, 2.66000E-1,    40.00,1.04912, -17.1561
126.060, 132.000,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   2508,151.8000,112.2000, 1.06000, 1.04500,  21, 0, 0.00000, 0.00000,  0.000,   0
66.0000,  66.000,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  2348,  2523,  2807,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 7.30000E-2,    40.00, 0.00000E+0, 1.64000E-1,    40.00, 0.00000E+0, 2.66000E-1,    40.00,1.04912, -17.1561
126.060, 132.000,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   2508,151.8000,112.2000, 1.06000, 1.04500,  21, 0, 0.00000, 0.00000,  0.000,   0
66.0000,  66.000,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  2351,  2576,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  11,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.20000E-1,    60.00
132.000, 132.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,      0,148.5000,115.5000, 1.05000, 0.95000,  21, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000
  2351,  2576,     0,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  11,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.20000E-1,    60.00
132.000, 132.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,      0,148.5000,115.5000, 1.05000, 0.95000,  21, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000
  2351,  2598,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.20000E-1,    60.00
132.000, 132.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000
  2356,  2680,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 3.29750E-1,   100.00
1.00000,   0.000,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  2356,  2682,     0,'3 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 3.46600E-1,   100.00
1.00000,   0.000,   0.000,    32.00,    32.00,    32.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  2356,  2687,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.32900E-1,   100.00
1.00000,   0.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.17600, 0.91500, 1.05000, 0.95000,  11, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  2361,  2643,     0,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.10000E-1,    75.00
132.000, 132.000,   0.000,    75.00,    75.00,    75.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,135.0000,128.7000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
11.5000,  11.500
  2364,  2549,  2550,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.03100E-1,    30.00, 0.00000E+0, 5.77000E-2,    30.00, 0.00000E+0, 1.71600E-1,    30.00,0.96886, -13.0838
135.300, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   2549,148.5000,115.5000, 1.02000, 1.00000,  21, 0, 0.00000, 0.00000,  0.000,   0
34.5000,  34.500,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,36.23000,32.78000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  2364,  2549,  2550,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.07800E-1,    30.00, 0.00000E+0, 6.03000E-2,    30.00, 0.00000E+0, 1.71800E-1,    30.00,0.96904, -13.0554
135.300, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   2549,148.5000,115.5000, 1.02000, 1.00000,  21, 0, 0.00000, 0.00000,  0.000,   0
34.5000,  34.500,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,36.23000,32.78000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  2366,  2520,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.31933E+0,   100.00
1.00000,   0.000,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  2368,  2646,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.02300E-1,    66.00
132.000, 138.000,   0.000,    66.00,    66.00,    66.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,141.4500,134.5500, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
11.0000,  11.000
  2368,  2647,     0,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.02300E-1,    66.00
132.000, 138.000,   0.000,    66.00,    66.00,    66.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,141.4500,134.5500, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
11.0000,  11.000
  2368,  2664,     0,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   4,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.02300E-1,    66.00
132.000, 138.000,   0.000,    66.00,    66.00,    66.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,141.4500,134.5500, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
11.0000,  11.000
  2368,  2665,     0,'4 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   4,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.02300E-1,    66.00
132.000, 138.000,   0.000,    66.00,    66.00,    66.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,141.4500,134.5500, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
11.0000,  11.000
  2387,  2674,     0,'4 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.06000E-1,   100.00
1.08182,   0.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  2388,  2676,     0,'5 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 3.00000E-1,   100.00
1.00000,   0.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  2388,  2677,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 3.00000E-1,   100.00
1.00000,   0.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  2389,  2533,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.19800E-1,    60.00
132.000, 132.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,      0,148.5000,115.5000, 1.05000, 0.95000,  21, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000
  2400,  2632,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.10700E-1,    75.00
132.000, 138.000,   0.000,    75.00,    75.00,    75.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,141.4500,134.5500, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
11.5000,  11.500
  2400,  2633,     0,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.10700E-1,    75.00
132.000, 138.000,   0.000,    75.00,    75.00,    75.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,141.4500,134.5500, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
11.5000,  11.500
  2511,  2545,  2547,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 9.79000E-2,    10.00, 0.00000E+0, 5.72000E-2,    10.00, 0.00000E+0, 1.47500E-1,    10.00,0.99598, -19.6469
66.0000,  66.000,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,72.60000,56.10000, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,     5.00,     5.00,     5.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,34.65000,31.35000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  2511,  2545,  2547,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 9.40000E-2,    10.00, 0.00000E+0, 5.32000E-2,    10.00, 0.00000E+0, 1.57000E-1,    10.00,0.99598, -19.6466
66.0000,  66.000,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,72.60000,59.40000, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,     5.00,     5.00,     5.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,34.65000,31.35000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  2512,  2524,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'T2AS                                    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.26000E+0,   100.00
0.99000,   0.000,   0.000,     5.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  2512,  2524,     0,'3 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'T3AS                                    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 7.88000E-1,   100.00
1.00000,   0.000,   0.000,     7.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  2512,  2524,     0,'5 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'T5AS                                    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.26000E+0,   100.00
0.99000,   0.000,   0.000,     5.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  2517,  2540,  2542,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 9.80000E-2,    10.00, 0.00000E+0, 5.73000E-2,    10.00, 0.00000E+0, 1.67400E-1,    10.00,1.00000,   0.0000
66.0000,  66.000,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,   2540,72.60000,56.10000, 1.05000, 1.00000,  18, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,     5.00,     5.00,     5.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  2519,  2544,  2546,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 9.77000E-2,    10.00, 0.00000E+0, 5.63000E-2,    10.00, 0.00000E+0, 1.62100E-1,    10.00,1.00000,   0.0000
66.0000,  66.000,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   2544,72.60000,56.10000, 1.05000, 1.00000,  18, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,     5.00,     5.00,     5.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  2519,  2544,  2546,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 9.28000E-2,    10.00, 0.00000E+0, 5.31000E-2,    10.00, 0.00000E+0, 1.51500E-1,    10.00,1.00000,   0.0000
66.0000,  66.000,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   2544,72.60000,56.10000, 1.05000, 1.00000,  18, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,     5.00,     5.00,     5.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  2524,  2525,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 4.32000E-1,   100.00
1.00000,   0.000,   0.000,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.02500,   0.000
  2525,  2615,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.06000E-1,   100.00
1.00000,   0.000,   0.000,    31.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  2529,  2648,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  11,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 6.20000E-2,   124.80
33.0000,  33.000,   0.000,   124.80,   124.80,   124.80,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
12.0000,  12.000
  2538,  2539,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.00000E+0,   100.00
1.00000,   0.000,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  2538,  2539,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.00000E+0,   100.00
1.00000,   0.000,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  2539,  2638,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.08000E-1,   100.00
1.00000,   0.000,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  2546,  2642,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.06000E-1,   100.00
1.00000,   0.000,   0.000,    31.50,    31.50,    31.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  2547,  2653,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 5.50000E-1,   100.00
1.00000,   0.000,   0.000,     9.00,     9.00,     9.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  2551,  2911,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 9.90000E-2,   108.15
33.0000,  34.500,   0.000,   108.15,   108.15,   108.15,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.70000,   0.720
  2554,  2678,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 6.00000E-2,   105.00
33.0000,  33.000,   0.000,   105.00,   105.00,   105.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
12.0000,  12.000
  2556,  2567,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'T2LM                                    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 4.00000E-1,   100.00
1.00000,   0.000,   0.000,     5.00,     5.00,     5.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   2556, 1.05000, 0.95000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  2558,  2652,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 6.00000E-2,    33.60
13.2000,  13.200,   0.000,    33.60,    33.60,    33.60,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.06000, 0.98000, 1.50000, 0.51000,   5, 0, 0.00000, 0.00000,  0.000,   0
0.38000,   0.380
  2565,  2688,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 6.80000E-2,   100.00
1.00000,   0.000,   0.000,    12.60,    12.60,    12.60,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  2569,  2906,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 5.00000E-2,    55.00
33.0000,  33.000,   0.000,    55.00,    55.00,    55.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.69000,   0.690
  2572,  2910,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 9.00000E-2,   192.70
33.0000,  33.000,   0.000,   192.70,   192.70,   192.70,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.70000,   0.720
  2575,  2699,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 5.71430E-1,   100.00
1.00000,   0.000,   0.000,    17.50,    17.50,    17.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.00000, 1.00000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  2577,  2660,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  11,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 9.00000E-2,    58.00
33.0000,  33.000,   0.000,    58.00,    58.00,    58.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.65000,   0.650
  2577,  2661,     0,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  11,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 9.00000E-2,    58.00
33.0000,  33.000,   0.000,    58.00,    58.00,    58.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.65000,   0.650
  2578,  2658,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,  11,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.81818E-1,   100.00
1.00000,  33.000,   0.000,    55.00,    55.00,    55.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.690
  2579,  2659,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,  11,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.81818E-1,   100.00
1.00000,  33.000,   0.000,    55.00,    55.00,    55.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.690
  2584,  2662,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 9.00000E-2,    56.00
33.0000,  33.000,   0.000,    56.00,    56.00,    56.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.70000,   0.700
  2585,  2663,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 9.00000E-2,    56.00
33.0000,  33.000,   0.000,    56.00,    56.00,    56.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.70000,   0.700
  2587,  2689,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  11,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 9.00000E-2,    64.00
33.0000,  33.000,   0.000,    64.00,    64.00,    64.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.65000,   0.650
  2589,  2690,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 7.00000E-2,    60.00
33.0000,  33.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,34.65000,31.35000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
0.69000,   0.690
  2595,  2691,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 9.00000E-2,    41.25
33.0000,  33.000,   0.000,    41.25,    41.25,    41.25,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,34.65000,31.35000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
0.65000,   0.650
  2599,  2681,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  11,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 9.00000E-2,    56.00
33.0000,  33.000,   0.000,    56.00,    56.00,    56.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.65000,   0.650
  2864,  2617,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 5.75000E-2,    57.20
33.0000,  34.500,   0.000,    57.20,    57.20,    57.20,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.70000,   0.690
  2886,  2686,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 6.00000E-2,    28.00
13.2000,  13.200,   0.000,    28.00,    28.00,    28.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.40000,   0.400
  2821,  2908,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 9.00000E-2,    44.00
33.0000,  33.000,   0.000,    44.00,    44.00,    44.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.65000,   0.650
  2832,  2996,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.42800E-2,     6.00
33.0000,  33.000,   0.000,     6.00,     6.00,     6.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.40000,   0.400
  2838,  2914,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 8.00000E-2,   112.00
33.0000,  33.000,   0.000,   112.00,   112.00,   112.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.70000,   0.650
  2839,  2915,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 8.00000E-2,   112.00
33.0000,  33.000,   0.000,   112.00,   112.00,   112.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.70000,   0.650
  2863,  2905,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 9.00000E-2,    56.00
33.0000,  33.000,   0.000,    56.00,    56.00,    56.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.65000,   0.650
  3000,  3110,  3702,'10', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.17800E-1,   800.00, 0.00000E+0, 1.41000E-1,   800.00, 0.00000E+0, 2.54600E-1,   800.00,0.97563, -13.2152
500.000, 500.000,   0.000,   850.00,   850.00,   850.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
226.000, 233.000,   0.000,   800.00,   800.00,   800.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   3110,257.5000,208.5000, 1.03000, 1.00000,  15, 0, 0.00000, 0.00000,  0.000,   0
132.000,   0.000,   0.000,   305.00,   305.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3000,  3110,  3205,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.17470E-1,   850.00, 0.00000E+0, 1.32345E-1,   850.00, 0.00000E+0, 2.86875E-1,   850.00,1.01227, -13.5685
500.000, 500.000,   0.000,   850.00,   850.00,   850.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
219.023, 233.000,   0.000,   800.00,   800.00,   800.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  -3112,257.4600,208.5400, 1.03000, 1.00000,  15, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000,   0.000,   305.00,   305.00,   305.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3000,  3112,  3207,'7 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.20700E-1,   850.00, 0.00000E+0, 1.36000E-1,   850.00, 0.00000E+0, 2.77100E-1,   850.00,0.97776, -13.0488
500.000, 500.000,   0.000,   850.00,   850.00,   850.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
229.506, 233.000,   0.000,   800.00,   800.00,   800.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   3112,257.4600,208.5400, 1.04000, 1.00000,  15, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000,   0.000,   305.40,   305.40,   305.40,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3000,  3110,  3203,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.08800E-1,   850.00, 0.00000E+0, 1.31410E-1,   850.00, 0.00000E+0, 2.32900E-1,   850.00,1.00000,   0.0000
500.000, 500.000,   0.000,   850.00,   850.00,   850.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
220.000, 220.000,   0.000,   800.00,   800.00,   800.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,   3110,267.9500,198.0500, 1.03000, 1.00000,  21, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000,   0.000,   305.00,   305.00,   305.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3000,  3110,  3201,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'T1EZ                                    ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.19850E-1,   850.00, 0.00000E+0, 1.37700E-1,   850.00, 0.00000E+0, 2.33750E-1,   850.00,0.97503, -13.0469
500.000, 500.000,   0.000,   850.00,   850.00,   850.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
226.011, 233.000,   0.000,   800.00,   800.00,   800.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   3110,257.4600,208.5400, 1.03000, 1.00000,  15, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000,   0.000,   305.00,   305.00,   305.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3000,  3110,  3899,'9 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'T9EZ                                    ',0,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.03400E-1,   850.00, 0.00000E+0, 1.21200E-1,   850.00, 0.00000E+0, 2.13200E-1,   850.00,1.00000,   0.0000
500.000, 500.000,   0.000,   850.00,   850.00,   850.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
222.517, 233.000,   0.000,   800.00,   800.00,   800.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   3110,257.4600,208.5400, 1.03000, 1.00000,  15, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000,   0.000,   305.40,   305.40,   305.40,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3002,  3100,  3204,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 2.32480E-1,   800.00, 0.00000E+0, 2.75200E-1,   800.00, 0.00000E+0, 4.91680E-1,   800.00,1.01029, -13.8764
500.000, 500.000,   0.000,   800.00,   800.00,   800.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
223.300, 220.000,   0.000,   800.00,   800.00,   800.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   3100,253.0000,187.0000, 1.05000, 1.02000,  21, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000,   0.000,   266.00,   266.00,   266.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3002,  3100,  3206,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 2.32480E-1,   800.00, 0.00000E+0, 2.75200E-1,   800.00, 0.00000E+0, 4.91680E-1,   800.00,1.01029, -13.8764
500.000, 500.000,   0.000,   800.00,   800.00,   800.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
223.300, 220.000,   0.000,   800.00,   800.00,   800.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   3100,253.0000,187.0000, 1.05000, 1.02000,  21, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000,   0.000,   266.00,   266.00,   266.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3004,  3120,  3318,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 2.32800E-1,   855.00, 0.00000E+0, 2.64000E-1,   855.00, 0.00000E+0, 4.87200E-1,   855.00,1.00955, -13.9311
500.000, 500.000,   0.000,   855.00,   855.00,   855.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
220.000, 220.000,   0.000,   800.00,   800.00,   800.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  -3122,253.0000,187.0000, 1.03000, 1.01000,  21, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000,   0.000,   266.00,   266.00,   266.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3004,  3122,  3322,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 2.35200E-1,   855.00, 0.00000E+0, 2.84000E-1,   855.00, 0.00000E+0, 5.13600E-1,   855.00,1.01022, -14.0626
500.000, 500.000,   0.000,   855.00,   855.00,   855.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
220.000, 220.000,   0.000,   800.00,   800.00,   800.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   3122,253.0000,187.0000, 1.03000, 1.01000,  21, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000,   0.000,   266.00,   266.00,   266.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3004,  3122,  3320,'4 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 2.32800E-1,   855.00, 0.00000E+0, 2.89332E-1,   855.00, 0.00000E+0, 5.20695E-1,   855.00,1.01024, -14.0912
500.000, 500.000,   0.000,   855.00,   855.00,   855.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
220.000, 220.000,   0.000,   800.00,   800.00,   800.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   3122,253.0000,187.0000, 1.03000, 1.01000,  21, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000,   0.000,   266.00,   266.00,   266.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3004,  3120,  3335,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 2.27500E-1,   903.00, 0.00000E+0, 2.89700E-1,   903.00, 0.00000E+0, 5.17800E-1,   903.00,0.98117, -14.0001
500.000, 500.000,   0.000,   903.00,   903.00,   903.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
226.600, 220.000,   0.000,   800.00,   800.00,   800.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   3120,253.0000,187.0000, 1.03000, 1.01000,  21, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000,   0.000,   267.00,   267.00,   267.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3004,  3365,  3563,'7 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'T7RD                                    ',0,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.78080E-1,   300.00, 0.00000E+0, 3.05100E-1,   300.00, 0.00000E+0, 5.03700E-1,   300.00,1.00000,   0.0000
504.167, 500.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   3365,550.0000,450.0000, 1.02000, 1.00000,  25, 0, 0.00000, 0.00000,  0.000,   0
138.000, 138.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3005,  3641,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 7.20000E-2,   100.00
1.00000,   0.000,   0.000,   278.00,   278.00,   278.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  3006,  3642,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 7.20000E-2,   100.00
1.00000,   0.000,   0.000,   278.00,   278.00,   278.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  3007,  3643,     0,'3 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 7.20000E-2,   100.00
1.00000,   0.000,   0.000,   278.00,   278.00,   278.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  3007,  3647,     0,'4 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 7.31700E-2,   100.00
1.00000,   0.000,   0.000,   205.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  3007,  3690,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.60000E-1,   215.00
500.000, 500.000,   0.000,   215.00,   215.00,   215.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,560.0000,440.0000, 1.03000, 0.97000,  25, 0, 0.00000, 0.00000,  0.000,   0
15.8000,  15.800
  3102,  3216,  3500,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.41000E-1,   300.00, 0.00000E+0, 1.32000E-1,   300.00, 0.00000E+0, 2.19000E-1,   300.00,1.01064, -16.2682
224.400, 220.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   3216,246.4000,193.6000, 1.03500, 1.00000,  13, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
20.0000,  20.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3104,  3216,  3501,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.41000E-1,   300.00, 0.00000E+0, 1.32000E-1,   300.00, 0.00000E+0, 2.19000E-1,   300.00,1.01064, -16.2682
224.400, 220.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   3216,246.4000,193.6000, 1.03500, 1.00000,  13, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
20.0000,  20.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3106,  3230,  3502,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.41000E-1,   300.00, 0.00000E+0, 1.32000E-1,   300.00, 0.00000E+0, 2.19000E-1,   300.00,1.00585, -16.4311
224.400, 220.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   3230,246.4000,193.6000, 1.01000, 0.99000,  13, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
20.0000,  20.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3106,  3230,  3503,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.41000E-1,   300.00, 0.00000E+0, 1.32000E-1,   300.00, 0.00000E+0, 2.19000E-1,   300.00,1.00585, -16.4311
224.400, 220.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   3230,246.4000,193.6000, 1.01000, 0.99000,  13, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
20.0000,  20.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3107,  3611,     0,'9 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 3.34200E-2,   100.00
1.00000,   0.000,   0.000,   380.00,   380.00,   380.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  3108,  3606,     0,'6 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 3.76500E-2,   100.00
1.00000,   0.000,   0.000,   412.00,   412.00,   412.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  3108,  3607,     0,'7 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 3.62700E-2,   100.00
1.00000,   0.000,   0.000,   400.00,   400.00,   400.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  3108,  3608,     0,'8 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 6.51800E-2,   100.00
1.00000,   0.000,   0.000,   274.00,   274.00,   274.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  3108,  3272,  3504,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.41000E-1,   300.00, 0.00000E+0, 1.32000E-1,   300.00, 0.00000E+0, 2.19000E-1,   300.00,1.01270, -14.9291
224.400, 220.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   3272,246.4000,193.6000, 1.02500, 1.00000,  13, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
20.0000,  20.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3108,  3272,  3505,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.41000E-1,   300.00, 0.00000E+0, 1.32000E-1,   300.00, 0.00000E+0, 2.19000E-1,   300.00,1.01270, -14.9291
224.400, 220.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   3272,246.4000,193.6000, 1.02500, 1.00000,  13, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
20.0000,  20.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3109,  3223,  3541,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.41000E-1,   300.00, 0.00000E+0, 1.32000E-1,   300.00, 0.00000E+0, 2.19000E-1,   300.00,1.01916, -14.7895
224.400, 220.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   3223,246.4000,193.6000, 1.03000, 1.01000,  13, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
20.0000,  20.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3109,  3223,  3540,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.41000E-1,   300.00, 0.00000E+0, 1.32000E-1,   300.00, 0.00000E+0, 2.19000E-1,   300.00,1.01916, -14.7895
224.400, 220.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   3223,246.4000,193.6000, 1.03000, 1.01000,  13, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
20.0000,  20.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3110,  3209,  3538,'5 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.41400E-1,   300.00, 0.00000E+0, 1.52440E+0,   300.00, 0.00000E+0, 1.68320E+0,   300.00,1.02109, -13.8004
215.600, 220.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   3209,246.4000,193.6000, 1.04000, 1.02000,  13, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3110,  3455,  3580,'13', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.41400E-1,   300.00, 0.00000E+0, 1.52440E+0,   300.00, 0.00000E+0, 1.68320E+0,   300.00,1.00210, -15.3442
220.000, 220.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,      0,246.4000,193.6000, 1.05000, 0.95000,  13, 0, 0.00000, 0.00000,  0.000,   0
132.000, 138.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3110,  3215,  3537,'4 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.18695E-1,   150.00, 0.00000E+0, 3.81300E-1,   150.00, 0.00000E+0, 5.59305E-1,   150.00,1.02090, -13.8978
215.600, 220.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   3209,246.4000,193.6000, 1.04000, 1.02000,  13, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
20.0000,  20.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3115,  3447,  3536,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.41000E-1,   300.00, 0.00000E+0, 1.32000E-1,   300.00, 0.00000E+0, 2.19000E-1,   300.00,1.02268, -16.0866
215.600, 220.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   3447,246.4000,193.6000, 1.03000, 1.00000,  13, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
20.0000,  20.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3115,  3447,  3539,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.41000E-1,   300.00, 0.00000E+0, 1.32000E-1,   300.00, 0.00000E+0, 2.19000E-1,   300.00,1.02268, -16.0866
215.600, 220.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   3447,246.4000,193.6000, 1.03000, 1.00000,  13, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
20.0000,  20.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3120,  3365,  3543,'5 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'TR5                                     ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.48920E-1,   300.00, 0.00000E+0, 1.32000E-1,   300.00, 0.00000E+0, 2.19000E-1,   300.00,1.00836, -14.0058
220.000, 220.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   3365,246.4000,193.6000, 1.02000, 1.00000,  13, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
20.0000,  20.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3122,  3377,  3544,'6 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'TR6                                     ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.48920E-1,   300.00, 0.00000E+0, 1.32000E-1,   300.00, 0.00000E+0, 2.19000E-1,   300.00,0.99825, -15.1531
224.400, 220.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   3377,246.4000,193.6000, 1.02000, 1.00000,  13, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
20.0000,  20.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3124,  3338,  3511,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.41000E-1,   300.00, 0.00000E+0, 1.32000E-1,   300.00, 0.00000E+0, 2.19000E-1,   300.00,1.03790, -16.3140
211.200, 220.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   3338,246.4000,193.6000, 1.05000, 1.02000,  13, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
20.0000,  20.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3125,  3439,  3846,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.49100E-1,   300.00, 0.00000E+0, 9.00000E-2,   300.00, 0.00000E+0, 2.69700E-1,   300.00,1.01421, -15.7971
224.400, 220.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   3439,246.4000,193.6000, 1.02000, 1.00000,  13, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
20.0000,  20.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3126,  3338,  3512,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.41000E-1,   300.00, 0.00000E+0, 1.32000E-1,   300.00, 0.00000E+0, 2.19000E-1,   300.00,1.03790, -16.3140
211.200, 220.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   3338,246.4000,193.6000, 1.05000, 1.02000,  13, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
20.0000,  20.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3127,  3617,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 4.28600E-2,   100.00
1.00000,   0.000,   0.000,   350.00,   350.00,   350.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.07000, 0.97000, 1.01500, 1.00000,  11, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  3127,  3618,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 4.28600E-2,   100.00
1.00000,   0.000,   0.000,   350.00,   350.00,   350.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.07000, 0.97000, 1.01500, 1.00000,  11, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  3127,  3619,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 3.75000E-2,   100.00
1.00000,   0.000,   0.000,   400.00,   400.00,   400.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.07000, 0.97000, 1.01500, 1.00000,  11, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  3127,  3441,  3845,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.50000E-1,   300.00, 0.00000E+0, 3.19800E-1,   300.00, 0.00000E+0, 4.65000E-1,   300.00,1.00000,   0.0000
211.200, 220.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   3441,246.4000,193.6000, 1.05000, 1.02000,  13, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
20.0000,  20.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3128,  3354,  3513,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.41000E-1,   300.00, 0.00000E+0, 1.32000E-1,   300.00, 0.00000E+0, 2.19000E-1,   300.00,1.03240, -15.6605
215.600, 220.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   3354,246.4000,193.6000, 1.05000, 1.02000,  13, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
20.0000,  20.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3128,  3355,  3514,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.49100E-1,   300.00, 0.00000E+0, 9.00000E-2,   300.00, 0.00000E+0, 2.69700E-1,   300.00,1.02970, -16.8880
215.600, 220.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   3355,246.4000,193.6000, 1.05000, 1.02000,  13, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
20.0000,  20.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3128,  3354,  3545,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.41000E-1,   300.00, 0.00000E+0, 1.32000E-1,   300.00, 0.00000E+0, 2.19000E-1,   300.00,1.03240, -15.6605
215.600, 220.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   3354,246.4000,193.6000, 1.05000, 1.02000,  13, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
20.0000,  20.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3130,  3372,  3516,'6 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'TR6_2                                   ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.38300E-1,   300.00, 0.00000E+0, 1.14120E+0,   300.00, 0.00000E+0, 1.50960E+0,   300.00,1.02855, -17.2305
224.400, 220.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   3372,246.4000,193.6000, 1.02500, 1.00000,  13, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3130,  3372,  3515,'7 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'TR7                                     ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.48900E-1,   300.00, 0.00000E+0, 2.25420E+0,   300.00, 0.00000E+0, 2.43690E+0,   300.00,1.01725, -16.7524
224.400, 220.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   3372,246.4000,193.6000, 1.02500, 1.00000,  13, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3132,  3371,  3542,'8 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'TR8                                     ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.48000E-1,   300.00, 0.00000E+0, 2.24670E+0,   300.00, 0.00000E+0, 2.42870E+0,   300.00,1.01242, -19.2917
222.200, 220.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   3371,246.4000,193.6000, 1.02000, 0.99000,  13, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3134,  3374,  3517,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'TR5_2                                   ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.34100E-1,   300.00, 0.00000E+0, 1.10650E+0,   300.00, 0.00000E+0, 1.46380E+0,   300.00,0.99552, -18.8255
224.400, 220.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   3374,246.4000,193.6000, 1.02200, 0.99000,  13, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3136,  3255,  3518,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'TR6_3                                   ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.48900E-1,   300.00, 0.00000E+0, 2.25420E+0,   300.00, 0.00000E+0, 2.43690E+0,   300.00,0.99695, -18.6146
220.000, 220.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   3255,246.4000,193.6000, 1.02200, 0.99000,  13, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3136,  3255,  3532,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'TR7_2                                   ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.48400E-1,   300.00, 0.00000E+0, 2.24670E+0,   300.00, 0.00000E+0, 2.42870E+0,   300.00,0.99695, -18.6137
220.000, 220.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   3255,246.4000,193.6000, 1.02200, 0.99000,  13, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3137,  3349,  3557,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'TR3                                     ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.51000E-1,   300.00, 0.00000E+0, 1.14000E+0,   300.00, 0.00000E+0, 1.30000E+0,   300.00,1.00938, -16.8815
220.000, 220.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   3349,246.4000,193.6000, 1.03000, 1.00000,  13, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3138,  3386,  3520,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.41000E-1,   300.00, 0.00000E+0, 1.32000E-1,   300.00, 0.00000E+0, 2.19000E-1,   300.00,1.02057, -17.4357
220.000, 220.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   3386,246.4000,193.6000, 1.05000, 1.02000,  13, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
20.0000,  20.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3138,  3386,  3521,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.41000E-1,   300.00, 0.00000E+0, 1.32000E-1,   300.00, 0.00000E+0, 2.19000E-1,   300.00,1.02057, -17.4357
220.000, 220.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   3386,246.4000,193.6000, 1.05000, 1.02000,  13, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
20.0000,  20.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3138,  3386,  3519,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.41000E-1,   300.00, 0.00000E+0, 1.32000E-1,   300.00, 0.00000E+0, 2.19000E-1,   300.00,1.02057, -17.4357
220.000, 220.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   3386,246.4000,193.6000, 1.05000, 1.02000,  13, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
20.0000,  20.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3139,  3261,  3559,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'TR4                                     ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.34300E-1,   300.00, 0.00000E+0, 1.10260E+0,   300.00, 0.00000E+0, 1.41610E+0,   300.00,1.01527, -18.5542
220.000, 220.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   3349,246.4000,193.6000, 1.03000, 1.00000,  13, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3144,  3410,  3526,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.41000E-1,   300.00, 0.00000E+0, 1.32000E-1,   300.00, 0.00000E+0, 2.19000E-1,   300.00,0.99867, -16.2688
224.400, 220.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   3410,246.4000,193.6000, 1.01500, 1.00000,  13, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
20.0000,  20.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3145,  3410,  3531,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.41000E-1,   300.00, 0.00000E+0, 1.32000E-1,   300.00, 0.00000E+0, 2.19000E-1,   300.00,0.99868, -16.2689
224.400, 220.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   3410,246.4000,193.6000, 1.01500, 1.00000,  13, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
20.0000,  20.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3146,  3466,  3535,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.33000E-1,   300.00, 0.00000E+0, 1.07300E+0,   300.00, 0.00000E+0, 1.41610E+0,   300.00,1.01498, -19.2826
233.200, 220.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   3466,246.4000,193.6000, 1.01000, 0.99000,  13, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3146,  3466,  3534,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'TR5_3                                   ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.33000E-1,   300.00, 0.00000E+0, 1.07300E+0,   300.00, 0.00000E+0, 1.41610E+0,   300.00,1.01498, -19.2826
233.200, 220.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   3466,246.4000,193.6000, 1.01000, 0.99000,  13, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3148,  3683,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.26400E-1,    78.00
220.000, 230.000,   0.000,    78.00,    78.00,    78.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,241.5000,218.5000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
11.5000,  11.500
  3148,  3684,     0,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.26400E-1,    78.00
220.000, 230.000,   0.000,    78.00,    78.00,    78.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,241.5000,218.5000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
11.5000,  11.500
  3148,  3685,     0,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.27400E-1,    78.00
220.000, 230.000,   0.000,    78.00,    78.00,    78.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,241.5000,218.5000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
11.5000,  11.500
  3148,  3686,     0,'4 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.27400E-1,    78.00
220.000, 230.000,   0.000,    78.00,    78.00,    78.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,241.5000,218.5000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
11.5000,  11.500
  3149,  3290,  3581,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.43600E-1,   300.00, 0.00000E+0, 2.26940E+0,   300.00, 0.00000E+0, 2.44060E+0,   300.00,0.97650, -20.4947
220.000, 220.000,   0.000,   315.00,   315.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,      0,246.4000,193.6000, 1.03000, 0.97000,  13, 0, 0.00000, 0.00000,  0.000,   0
132.000, 138.000,   0.000,   315.00,   315.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,     2.00,     2.00,     2.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3150,  3262,  3530,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'TR7_3                                   ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.54200E-1,   300.00, 0.00000E+0, 1.16230E+0,   300.00, 0.00000E+0, 1.33120E+0,   300.00,0.97795, -20.2585
242.000, 220.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   3262,246.4000,193.6000, 1.00000, 0.97000,  13, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3160,  3437,  3533,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'TR3_2                                   ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.35300E-1,   300.00, 0.00000E+0, 2.20930E+0,   300.00, 0.00000E+0, 2.45200E+0,   300.00,1.00573, -12.7887
220.000, 220.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   3437,246.4000,193.6000, 1.02000, 1.00000,  13, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,     2.00,     2.00,     2.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3201,  3651,  3652,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 2.16500E-1,   250.00, 0.00000E+0, 3.84000E-1,   250.00, 0.00000E+0, 2.16500E-1,   250.00,1.05562, -13.0469
116.307, 132.000,   0.000,   250.00,   250.00,   250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   3651,154.4400,101.6400, 1.04800, 1.01100,  19, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.200,   0.000,   125.00,   125.00,   125.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.200,   0.000,   125.00,   125.00,   125.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3205,  3655,  3656,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 2.16500E-1,   250.00, 0.00000E+0, 3.84000E-1,   250.00, 0.00000E+0, 2.16500E-1,   250.00,1.03880, -13.5685
122.170, 132.000,   0.000,   250.00,   250.00,   250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   3655,154.4400,101.6400, 1.04800, 1.01100,  19, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.200,   0.000,   125.00,   125.00,   125.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.200,   0.000,   125.00,   125.00,   125.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3207,  3653,  3654,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 2.16500E-1,   250.00, 0.00000E+0, 3.84000E-1,   250.00, 0.00000E+0, 2.16500E-1,   250.00,1.05313, -13.0488
116.304, 132.000,   0.000,   250.00,   250.00,   250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   3653,154.4400,101.6400, 1.04800, 1.01100,  19, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.200,   0.000,   125.00,   125.00,   125.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.200,   0.000,   125.00,   125.00,   125.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3216,  3546,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.98000E-1,   100.00
1.02000,   0.000,   0.000,    80.00,    80.00,    80.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.05000, 1.00000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  3219,  3677,     0,'7 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 7.19500E-2,   100.00
1.00000,   0.000,   0.000,   177.00,   177.00,   177.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  3235,  3528,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   4,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.40000E-1,    70.00
132.000, 132.000,   0.000,    70.00,    70.00,    70.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,   9, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000
  3235,  3529,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   4,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.40000E-1,    70.00
132.000, 132.000,   0.000,    70.00,    70.00,    70.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,   9, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000
  3235,  3555,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   4,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.40000E-1,    70.00
132.000, 132.000,   0.000,    70.00,    70.00,    70.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,   9, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000
  3235,  3556,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   4,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.40000E-1,    70.00
132.000, 132.000,   0.000,    70.00,    70.00,    70.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,   9, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000
  3235,  3558,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   4,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.40000E-1,    70.00
132.000, 132.000,   0.000,    70.00,    70.00,    70.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,   9, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000
  3236,  3547,  3548,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.03500E-1,    40.00, 0.00000E+0, 6.20000E-2,    40.00, 0.00000E+0, 1.79300E-1,    40.00,0.96557, -18.7351
138.600, 132.000,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   3547,158.4000,105.6000, 1.02000, 1.00000,  25, 0, 0.00000, 0.00000,  0.000,   0
34.5000,  34.500,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,35.36200,33.63700, 1.10000, 0.90000,   3, 0, 0.00000, 0.00000,  0.000,   0
13.8600,  13.860,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3236,  3547,  3548,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.03500E-1,    40.00, 0.00000E+0, 6.20000E-2,    40.00, 0.00000E+0, 1.79300E-1,    40.00,0.96557, -18.7351
138.600, 132.000,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   3547,158.4000,105.6000, 1.02000, 1.00000,  25, 0, 0.00000, 0.00000,  0.000,   0
34.5000,  34.500,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,35.36200,33.63700, 1.10000, 0.90000,   3, 0, 0.00000, 0.00000,  0.000,   0
13.8600,  13.860,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3259,  3561,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   4,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.40000E-1,    70.00
132.000, 132.000,   0.000,    70.00,    70.00,    70.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000
  3259,  3562,     0,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   4,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.40000E-1,    70.00
132.000, 132.000,   0.000,    70.00,    70.00,    70.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000
  3266,  3650,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   4,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.54220E-1,    75.00
132.000, 138.000,   0.000,    75.00,    75.00,    75.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,144.9000,131.1000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
11.5000,  11.500
  3266,  3680,     0,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   4,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.56550E-1,    75.00
132.000, 138.000,   0.000,    75.00,    75.00,    75.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,144.9000,131.1000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
11.5000,  11.500
  3266,  3682,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   4,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.55270E-1,    75.00
132.000, 138.000,   0.000,    75.00,    75.00,    75.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,144.9000,131.1000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
11.5000,  11.500
  3272,  3605,     0,'5 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 9.29500E-2,   100.00
1.00000,   0.000,   0.000,   145.00,   145.00,   145.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  3278,  3587,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.23000E-1,    40.00
132.000, 132.000,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000
  3278,  3625,     0,'3 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 6.60000E-1,   100.00
1.00000,   0.000,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  3278,  3627,     0,'7 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 5.00000E-1,   100.00
1.00000,   0.000,   0.000,    34.00,    34.00,    34.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  3278,  3507,  3622,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 9.20000E-2,    40.00, 0.00000E+0, 3.92000E-2,    40.00, 0.00000E+0, 1.32000E-1,    40.00,1.00000,   0.0000
132.000, 132.000,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3278,  3506,  3621,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 9.20000E-2,    40.00, 0.00000E+0, 3.92000E-2,    40.00, 0.00000E+0, 1.32000E-1,    40.00,1.00000,   0.0000
132.000, 132.000,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3279,  3620,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 4.00000E-2,   100.00
1.00000,   0.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  3280,  3644,     0,'3 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 5.29900E-2,   100.00
1.00000,   0.000,   0.000,   387.00,   387.00,   387.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  3280,  3645,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 5.29900E-2,   100.00
1.00000,   0.000,   0.000,   335.00,   335.00,   335.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  3282,  3510,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.22510E-1,   100.00
1.00000,   0.000,   0.000,    80.00,    80.00,    80.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  3282,  3646,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 5.29900E-2,   100.00
1.00000,   0.000,   0.000,   335.00,   335.00,   335.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  3282,  3508,  3801,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.58000E-1,    80.00, 0.00000E+0, 3.67600E-1,    80.00, 0.00000E+0, 2.11200E-1,    80.00,1.01361, -15.1086
132.000, 132.000,   0.000,    80.00,    80.00,    80.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
27.5000,  27.500,   0.000,    80.00,    80.00,    80.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    80.00,    80.00,    80.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3282,  3508,  3800,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.58000E-1,    80.00, 0.00000E+0, 3.67600E-1,    80.00, 0.00000E+0, 2.11200E-1,    80.00,1.01361, -15.1086
132.000, 132.000,   0.000,    80.00,    80.00,    80.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
27.5000,  27.500,   0.000,    80.00,    80.00,    80.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    80.00,    80.00,    80.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3283,  3582,  3583,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.13500E-1,    63.00, 0.00000E+0, 5.65000E-2,    63.00, 0.00000E+0, 1.95600E-1,    63.00,0.98910, -13.8074
132.000, 132.000,   0.000,    63.00,    63.00,    63.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,150.9000,113.1000, 1.05000, 0.95000,  21, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    63.00,    63.00,    63.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    21.00,    21.00,    21.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3283,  3582,  3584,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.13500E-1,    63.00, 0.00000E+0, 5.65000E-2,    63.00, 0.00000E+0, 1.95600E-1,    63.00,0.98906, -13.8073
131.950, 132.000,   0.000,    63.00,    63.00,    63.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,150.8000,113.1000, 1.05000, 0.95000,  21, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    63.00,    63.00,    63.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    21.00,    21.00,    21.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3283,  3582,  3585,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.92535E-1,    90.00, 0.00000E+0, 9.23470E-2,    90.00, 0.00000E+0, 3.13806E-1,    90.00,0.98986, -13.8825
131.209, 132.000,   0.000,    90.00,    90.00,    90.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,152.7000,113.3000, 1.05000, 0.95000,  23, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    90.00,    90.00,    90.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3305,  3658,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.60000E-1,   228.00
132.000, 132.000,   0.000,   228.00,   228.00,   205.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
15.7000,  15.700
  3314,  3579,  3588,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 3.90000E-1,    60.00, 0.00000E+0, 6.74550E-1,    60.00, 0.00000E+0, 2.04000E-1,    60.00,0.99707, -15.1010
132.000, 132.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,153.0000,111.0000, 1.10000, 0.90000,  23, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3316,  3579,  3588,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 3.90000E-1,    60.00, 0.00000E+0, 6.74550E-1,    60.00, 0.00000E+0, 2.04000E-1,    60.00,1.01569, -15.7134
132.000, 132.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,153.0000,111.0000, 1.10000, 0.90000,  23, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3318,  3317,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 5.34000E-2,   100.00
1.00000,   0.000,   0.000,   120.00,   120.00,   120.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  3320,  3319,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 5.34000E-2,   100.00
1.00000,   0.000,   0.000,   120.00,   120.00,   120.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  3354,  3575,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 3.25000E-1,   100.00
1.00000,   0.000,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.15700, 0.84300, 1.10000, 0.90000,  22, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  3354,  3576,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 3.25000E-1,   100.00
1.00000,   0.000,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.15700, 0.84300, 1.10000, 0.90000,  22, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  3370,  3578,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.25000E-1,   100.00
1.00000,   0.000,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  3374,  3566,  3672,'5 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.20400E-1,    40.00, 0.00000E+0, 3.36000E-1,    40.00, 0.00000E+0, 1.98000E-1,    40.00,1.00000,   0.0000
132.000, 132.000,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
11.5000,  11.500,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3374,  3565,  3671,'4 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.20400E-1,    40.00, 0.00000E+0, 3.36000E-1,    40.00, 0.00000E+0, 1.98000E-1,    40.00,1.00000,   0.0000
132.000, 132.000,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
11.5000,  11.500,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3392,  3681,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.29100E-1,    63.00
132.000, 138.000,   0.000,    63.00,    63.00,    63.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,151.8000,124.2000, 1.05000, 0.95000,  16, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200
  3392,  3687,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.29100E-1,    63.00
132.000, 138.000,   0.000,    63.00,    63.00,    63.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,151.8000,124.2000, 1.05000, 0.95000,  16, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200
  3395,  3667,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 5.43940E-2,   100.00
1.00000, 132.000,   0.000,   355.00,   355.00,   355.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.50000, 0.51000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  15.750
  3396,  3524,  3666,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.93026E-1,   318.00, 0.00000E+0, 6.07062E-2,   318.00, 0.00000E+0, 1.11904E-1,   318.00,0.99963, -15.9976
132.000, 132.000,   0.000,   318.00,   318.00,   318.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
27.5000,  27.500,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
18.0000,  18.000,   0.000,   318.00,   318.00,   318.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3396,  3522,  3802,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.11997E-1,   124.00, 0.00000E+0, 2.06237E-1,   124.00, 0.00000E+0, 9.67200E-2,   124.00,1.00459, -17.9503
132.000, 132.000,   0.000,   124.00,   124.00,   124.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
27.5000,  27.500,   0.000,   124.00,   124.00,   124.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
15.0000,  15.000,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3396,  3523,  3803,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.11997E-1,   124.00, 0.00000E+0, 2.06237E-1,   124.00, 0.00000E+0, 9.67200E-2,   124.00,1.00459, -17.9503
132.000, 132.000,   0.000,   124.00,   124.00,   124.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
27.5000,  27.500,   0.000,   124.00,   124.00,   124.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
15.0000,  15.000,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3397,  3668,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 5.46478E-2,   100.00
1.00000, 132.000,   0.000,   355.00,   355.00,   355.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.50000, 0.51000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  15.750
  3399,  3669,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 5.07320E-2,   100.00
1.00000, 132.000,   0.000,   355.00,   355.00,   355.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.50000, 0.51000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  15.750
  3437,  3679,     0,'9 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 4.10300E-2,   100.00
1.00000,   0.000,   0.000,   290.00,   290.00,   290.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  3444,  3564,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.54000E-1,    80.00
132.000, 132.000,   0.000,    80.00,    80.00,    80.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200
  3445,  3567,     0,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.55000E-1,    80.00
132.000, 132.000,   0.000,    80.00,    80.00,    80.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200
  3462,  3560,  3811,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 2.99000E-1,    20.00, 0.00000E+0, 1.20000E-1,    20.00, 0.00000E+0, 1.49000E-1,    20.00,0.96098, -23.2111
132.000, 132.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,     1.00,     1.00,     1.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
6.60000,   6.600,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3510,  3637,     0,'7 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 4.40000E-2,   100.00
1.00000,   0.000,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  3510,  3638,     0,'8 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 4.40000E-2,   100.00
1.00000,   0.000,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  3522,  3664,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.40600E-1,   100.00
1.00000,   0.000,   0.000,    80.00,    80.00,    80.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  3523,  3665,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 8.35000E-2,   100.00
1.00000,   0.000,   0.000,   127.00,   127.00,   127.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  3525,  3806,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.00000E+0,   100.00
1.00000,   0.000,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  3525,  3806,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.00000E+0,   100.00
1.00000,   0.000,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  3525,  3806,     0,'3 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.00000E+0,   100.00
1.00000,   0.000,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  3528,  3613,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   4,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.10000E-1,    30.00
33.0000,  33.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
11.5000,  11.500
  3528,  3614,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   4,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.10000E-1,    30.00
33.0000,  33.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
11.5000,  11.500
  3529,  3615,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   4,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.10000E-1,    30.00
33.0000,  33.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
11.5000,  11.500
  3529,  3616,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   4,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.10000E-1,    30.00
33.0000,  33.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
11.5000,  11.500
  3546,  3648,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.56000E-1,   100.00
1.00000,   0.000,   0.000,    38.50,    38.50,    38.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  3547,  3600,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.28570E-2, 1.71428E-1,   100.00
1.00000,  34.500,   0.000,    35.00,    35.00,    35.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.09700, 0.99300, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.380
  3555,  3623,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   4,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.10000E-1,    30.00
33.0000,  33.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
11.5000,  11.500
  3555,  3624,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   4,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.10000E-1,    30.00
33.0000,  33.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
11.5000,  11.500
  3556,  3626,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   4,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.10000E-1,    30.00
33.0000,  33.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
11.5000,  11.500
  3556,  3628,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   4,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.10000E-1,    30.00
33.0000,  33.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
11.5000,  11.500
  3558,  3629,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   4,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.10000E-1,    30.00
33.0000,  33.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
11.5000,  11.500
  3558,  3630,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   4,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.10000E-1,    30.00
33.0000,  33.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
11.5000,  11.500
  3561,  3632,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   4,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.10000E-1,    30.00
33.0000,  33.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
11.5000,  11.500
  3561,  3633,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   4,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.10000E-1,    30.00
33.0000,  33.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
11.5000,  11.500
  3562,  3635,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   4,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.10000E-1,    30.00
33.0000,  33.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
11.5000,  11.500
  3562,  3649,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   4,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.10000E-1,    30.00
33.0000,  33.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
11.5000,  11.500
  3571,  3696,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.77780E-1,   100.00
1.00000,   0.000,   0.000,    18.00,    18.00,    18.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  3572,  3697,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 3.12500E-1,   100.00
1.00000,   0.000,   0.000,    16.00,    16.00,    16.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  3573,  3698,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.77780E-1,   100.00
1.00000,   0.000,   0.000,    18.00,    18.00,    18.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  3574,  3699,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 3.12500E-1,   100.00
1.00000,   0.000,   0.000,    16.00,    16.00,    16.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  3578,  3670,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.19000E-1,   100.00
1.00000,   0.000,   0.000,    45.00,    45.00,    45.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  3586,  3688,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.00000E-1,    95.00
33.0000,  33.000,   0.000,    95.00,    95.00,    95.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
11.5000,  11.500
  3587,  3940,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 6.00000E-2,     9.00
33.0000,  33.000,   0.000,     9.00,     9.00,     9.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.40000,   0.380
  3588,  3689,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 6.00000E-2,    10.00
13.2000,   0.000,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.40000,   0.000
  3992,  3601,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 9.29500E-2,   100.00
1.00000,   0.000,   0.000,   145.00,   145.00,   145.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  3984,  3602,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 9.29500E-2,   100.00
1.00000,   0.000,   0.000,   145.00,   145.00,   145.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  3985,  3603,     0,'3 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 9.29500E-2,   100.00
1.00000,   0.000,   0.000,   145.00,   145.00,   145.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  3986,  3604,     0,'4 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 9.29500E-2,   100.00
1.00000,   0.000,   0.000,   145.00,   145.00,   145.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  3607,  3550,  3549,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   5,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.62000E-1,   100.00, 0.00000E+0, 4.52000E-1,   100.00, 0.00000E+0, 4.03600E-1,   100.00,1.00000,   0.0000
1.00000,   0.000,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  3987,  3609,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 4.08100E-2,   100.00
1.00000,   0.000,   0.000,   311.20,   311.20,   311.20,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  3997,  3610,     0,'AT', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 4.08100E-2,   100.00
1.00000,   0.000,   0.000,   311.20,   311.20,   311.20,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  3811,  3640,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 3.57100E-1,   100.00
1.00000,   0.000,   0.000,    35.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  3659,  3660,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,  13,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 6.67000E-1,   100.00
1.00000,   0.000,   0.000,     7.50,     7.50,     7.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  3661,  3662,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,  13,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 5.80000E-1,   100.00
1.00000,   0.000,   0.000,     9.00,     9.00,     9.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  3663,  3673,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,  13,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 6.67000E-1,   100.00
1.00000,   0.000,   0.000,     7.50,     7.50,     7.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  3968,  3678,     0,'8 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 4.95900E-2,   100.00
1.00000,   0.000,   0.000,   219.00,   219.00,   219.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  4000,  4960,  4805,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.77700E-1,   300.00, 0.00000E+0, 3.07500E-1,   300.00, 0.00000E+0, 5.04300E-1,   300.00,1.00178, -13.7526
487.683, 500.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   4284,550.0000,450.0000, 1.05500, 1.04000,  25, 0, 0.00000, 0.00000,  0.000,   0
138.000, 138.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  4000,  4284,  4807,'5 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.74900E-1,   300.00, 0.00000E+0, 3.17610E-1,   300.00, 0.00000E+0, 4.72410E-1,   300.00,1.00307, -13.3980
487.683, 500.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   4284,550.0000,450.0000, 1.05500, 1.04000,  25, 0, 0.00000, 0.00000,  0.000,   0
138.000, 138.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  4000,  4282,  4850,'6 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.81590E-1,   300.00, 0.00000E+0, 3.20400E-1,   300.00, 0.00000E+0, 5.20590E-1,   300.00,1.00094, -13.7448
486.850, 500.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   4282,550.0000,450.0000, 1.05500, 1.04000,  21, 0, 0.00000, 0.00000,  0.000,   0
138.000, 138.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  4000,  4110,  4527,'7 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.52900E-1,   855.00, 0.00000E+0, 1.03600E+0,   855.00, 0.00000E+0, 1.20940E+0,   855.00,1.00305, -12.6240
505.000, 500.000,   0.000,   855.00,   855.00,   855.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   4110,540.0000,440.0000, 1.02000, 1.00000,  21, 0, 0.00000, 0.00000,  0.000,   0
220.000, 231.000,   0.000,   855.00,   855.00,   855.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    12.00,    12.00,    12.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  4000,  4110,  4806,'4 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'RESERVA                                 ',0,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.17780E-1,   300.00, 0.00000E+0, 3.15600E-1,   300.00, 0.00000E+0, 4.57800E-1,   300.00,1.00000,   0.0000
500.000, 500.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   4110,525.0000,425.0000, 1.02000, 1.01000,  27, 0, 0.00000, 0.00000,  0.000,   0
231.000, 231.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  4002,  4691,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 4.27000E-2,   100.00
1.00000,   0.000,   0.000,   350.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  4002,  4692,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 4.27000E-2,   100.00
1.00000,   0.000,   0.000,   350.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  4002,  4693,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 3.24300E-2,   100.00
1.00000,   0.000,   0.000,   370.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  4002,  4695,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 4.27000E-2,   100.00
1.00000,   0.000,   0.000,   350.00,   350.00,   350.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  4002,  4696,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 4.27000E-2,   100.00
1.00000,   0.000,   0.000,   350.00,   350.00,   350.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  4002,  4697,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 3.24300E-2,   100.00
1.00000,   0.000,   0.000,   370.00,   370.00,   370.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  4002,  4390,  4851,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.80400E-1,   300.00, 0.00000E+0, 2.95910E-1,   300.00, 0.00000E+0, 5.02110E-1,   300.00,0.98312, -13.1136
514.150, 500.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   4390,550.0000,450.0000, 1.04000, 1.02000,  21, 0, 0.00000, 0.00000,  0.000,   0
138.000, 138.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
34.5000,  34.500,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  4004,  4222,  4800,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.74900E-1,   150.00, 0.00000E+0, 1.37745E-1,   150.00, 0.00000E+0, 3.31245E-1,   150.00,0.98940, -11.0617
507.677, 500.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   4222,550.0000,450.0000, 1.05000, 1.03000,  27, 0, 0.00000, 0.00000,  0.000,   0
138.000, 138.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,    65.00,    65.00,    65.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  4004,  4222,  4826,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.68000E-1,   300.00, 0.00000E+0, 2.92000E-1,   300.00, 0.00000E+0, 4.92000E-1,   300.00,0.98916, -11.1583
509.333, 500.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   4222,550.0000,450.0000, 1.05000, 1.03000,  25, 0, 0.00000, 0.00000,  0.000,   0
138.000, 138.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,    65.00,    65.00,    65.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  4006,  4274,  4802,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.80600E-1,   150.00, 0.00000E+0, 2.95500E-1,   150.00, 0.00000E+0, 4.08000E-1,   150.00,1.00135, -10.1213
505.000, 500.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   4274,550.0000,425.0000, 1.05000, 1.03500,  26, 0, 0.00000, 0.00000,  0.000,   0
138.000, 138.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
34.5000,  34.500,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  4006,  4274,  4825,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.73310E-1,   150.00, 0.00000E+0, 2.68500E-1,   150.00, 0.00000E+0, 4.53300E-1,   150.00,0.99852, -10.7196
505.000, 500.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   4274,550.0000,425.0000, 1.05000, 1.03500,  26, 0, 0.00000, 0.00000,  0.000,   0
138.000, 138.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
34.5000,  34.500,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  4008,  4294,  4808,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.74900E-1,   150.00, 0.00000E+0, 1.37745E-1,   150.00, 0.00000E+0, 3.31245E-1,   150.00,0.99081, -10.1036
505.750, 500.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   4294,550.0000,450.0000, 1.05000, 1.03500,  27, 0, 0.00000, 0.00000,  0.000,   0
138.000, 138.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,    65.00,    65.00,    65.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  4008,  4295,  4814,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.70895E-1,   150.00, 0.00000E+0, 1.48305E-1,   150.00, 0.00000E+0, 3.19500E-1,   150.00,0.99158,  -9.9119
505.750, 500.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   4294,550.0000,450.0000, 1.05000, 1.03500,  27, 0, 0.00000, 0.00000,  0.000,   0
138.000, 138.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  4009,  4247,  4501,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.76500E-1,   300.00, 0.00000E+0, 2.89800E-1,   300.00, 0.00000E+0, 4.54500E-1,   300.00,0.99158, -11.8643
512.500, 500.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   4247,550.0000,425.0000, 1.05000, 1.03000,  21, 0, 0.00000, 0.00000,  0.000,   0
138.000, 138.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
34.5000,  34.500,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  4009,  4247,  4508,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.77000E-1,   300.00, 0.00000E+0, 2.64900E-1,   300.00, 0.00000E+0, 4.55100E-1,   300.00,0.99080, -12.0252
512.500, 500.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   4247,550.0000,425.0000, 1.05000, 1.03000,  21, 0, 0.00000, 0.00000,  0.000,   0
138.000, 138.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
34.5000,  34.500,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  4010,  4312,  4809,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.77700E-1,   300.00, 0.00000E+0, 3.07500E-1,   300.00, 0.00000E+0, 5.04300E-1,   300.00,0.98788, -12.1062
508.333, 500.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   4312,550.0000,450.0000, 1.05000, 1.02000,  25, 0, 0.00000, 0.00000,  0.000,   0
138.000, 138.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  4010,  4312,  4810,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.77700E-1,   300.00, 0.00000E+0, 3.07500E-1,   300.00, 0.00000E+0, 5.04300E-1,   300.00,0.98788, -12.1062
508.333, 500.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   4312,550.0000,450.0000, 1.05000, 1.02000,  25, 0, 0.00000, 0.00000,  0.000,   0
138.000, 138.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  4010,  4313,  4813,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.70500E-1,   300.00, 0.00000E+0, 3.25300E-1,   300.00, 0.00000E+0, 5.24400E-1,   300.00,0.98267, -12.3972
525.000, 500.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   4313,550.0000,450.0000, 1.04000, 1.02000,  25, 0, 0.00000, 0.00000,  0.000,   0
138.000, 138.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  4012,  4601,  4602,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 2.51640E-1,   300.00, 0.00000E+0, 5.29440E-1,   300.00, 0.00000E+0, 2.31480E-1,   300.00,0.99986,  -7.2940
511.700, 500.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  4013,  4603,  4604,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 2.51640E-1,   300.00, 0.00000E+0, 5.29440E-1,   300.00, 0.00000E+0, 2.31480E-1,   300.00,1.00000,   0.0000
511.700, 511.700,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  4014,  4605,  4606,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 2.51640E-1,   300.00, 0.00000E+0, 5.29440E-1,   300.00, 0.00000E+0, 2.31480E-1,   300.00,1.00000,   0.0000
511.700, 511.700,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  4015,  4613,  4615,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 2.51640E-1,   300.00, 0.00000E+0, 5.29440E-1,   300.00, 0.00000E+0, 2.31480E-1,   300.00,1.00000,   0.0000
511.700, 511.700,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  4018,  4624,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.50000E-1,   320.00
500.000, 500.000,   0.000,   320.00,   320.00,   320.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
20.0000,  20.000
  4108,  4953,  4803,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.17090E-1,   150.00, 0.00000E+0, 3.78990E-1,   150.00, 0.00000E+0, 5.61990E-1,   150.00,0.97648, -14.8528
226.490, 220.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   4280,251.0000,186.0000, 1.03000, 1.01000,  16, 0, 0.00000, 0.00000,  0.000,   0
138.000, 138.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  4110,  4954,  4804,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.19400E-1,   150.00, 0.00000E+0, 3.72600E-1,   150.00, 0.00000E+0, 5.62800E-1,   150.00,0.97652, -14.8804
226.490, 220.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   4280,251.0000,186.0000, 1.03000, 1.01000,  16, 0, 0.00000, 0.00000,  0.000,   0
138.000, 138.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  4195,  4699,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   8,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 6.32400E-2,   100.00
1.00000,   0.000,   0.000,   215.00,   215.00,   215.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.07400, 0.97200, 1.03000, 0.97000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  4198,  4698,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   8,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 4.42000E-2,   100.00
1.00000,   0.000,   0.000,   350.00,   350.00,   350.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.12500, 0.92045, 1.05000, 0.95000,  17, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  4203,  4201,  4816,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.02900E-1,    15.00, 0.00000E+0, 6.06000E-2,    15.00, 0.00000E+0, 1.77500E-1,    15.00,0.98301, -20.0530
132.000, 132.000,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,158.4000,105.6000, 1.10000, 0.90000,  27, 0, 0.00000, 0.00000,  0.000,   0
34.5000,  34.500,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.8600,  13.860,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  4206,  4221,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 5.74000E-2,   100.00
0.98893,   0.000,   0.000,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   4221, 1.19800, 0.73507, 1.02000, 1.00000,  32, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  4208,  4630,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 4.00000E-1,   100.00
1.00000,   0.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.03000, 0.83000, 1.10000, 0.90000,  17, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  4210,  4209,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 4.00000E-1,   100.00
1.00000,   0.000,   0.000,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  4209,  4609,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.30800E-1,   100.00
1.00000,   0.000,   0.000,    23.40,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  4212,  4600,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 3.10000E-1,   100.00
1.00000,   0.000,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  4227,  4608,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.20000E-1,    43.00
132.000, 138.000,   0.000,    43.00,    43.00,    43.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,145.2000,118.8000, 1.05000, 0.95000,  17, 0, 0.00000, 0.00000,  0.000,   0
11.0000,  11.000
  4227,  4612,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.20000E-1,    43.00
132.000, 138.000,   0.000,    43.00,    43.00,    43.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,145.2000,118.8000, 1.05000, 0.95000,  17, 0, 0.00000, 0.00000,  0.000,   0
11.0000,  11.000
  4228,  4229,  4801,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.07700E-1,    30.00, 0.00000E+0, 5.90000E-2,    30.00, 0.00000E+0, 1.75500E-1,    30.00,0.96866, -14.9028
135.300, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   4229,145.2000,112.2000, 1.02000, 1.00000,  21, 0, 0.00000, 0.00000,  0.000,   0
34.5000,  34.500,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,36.20000,32.80000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.8600,  13.860,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  4230,  4229,  4801,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 9.87000E-2,    30.00, 0.00000E+0, 6.28000E-2,    30.00, 0.00000E+0, 1.76300E-1,    30.00,0.96774, -14.9669
135.300, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   4229,145.2000,112.2000, 1.02000, 1.00000,  21, 0, 0.00000, 0.00000,  0.000,   0
34.5000,  34.500,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,36.20000,32.80000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.8600,  13.860,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  4232,  4233,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 4.92000E-1,   100.00
1.00000,   0.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
