@!IC, SBASE,REV,XFRRAT,NXFRAT,BASFRQ
0,   100.00, 34,     0,     1, 50.00     / PSS(R)E-34.6    FRI, NOV 27 2020   8:46
VALLE DEL VERANO 20/21 DEMANDA SADI 13100 MW

GENERAL, THRSHZ=0.0001, PQBRAK=0.7, BLOWUP=5.0
GAUSS, ITMX=100, ACCP=1.6, ACCQ=1.6, ACCM=1.0, TOL=0.0001
NEWTON, ITMXN=20, ACCN=1.0, TOLN=0.2, VCTOLQ=0.1, VCTOLV=0.00001, DVLIM=0.99, NDVFCT=0.99
ADJUST, ADJTHR=0.005, ACCTAP=1.0, TAPLIM=0.05, SWVBND=100.0, MXTPSS=99, MXSWIM=10
TYSL, ITMXTY=20, ACCTY=1.0, TOLTY=0.00001
SOLVER, FNSL, ACTAPS=1, AREAIN=0, PHSHFT=0, DCTAPS=1, SWSHNT=1, FLATST=0, VARLIM=99, NONDIV=0
RATING, 1, "RATE1 ", "RATING SET 1                    "
RATING, 2, "RATE2 ", "RATING SET 2                    "
RATING, 3, "RATE3 ", "RATING SET 3                    "
RATING, 4, "RATE4 ", "RATING SET 4                    "
RATING, 5, "RATE5 ", "RATING SET 5                    "
RATING, 6, "RATE6 ", "RATING SET 6                    "
RATING, 7, "RATE7 ", "RATING SET 7                    "
RATING, 8, "RATE8 ", "RATING SET 8                    "
RATING, 9, "RATE9 ", "RATING SET 9                    "
RATING,10, "RATE10", "RATING SET 10                   "
RATING,11, "RATE11", "RATING SET 11                   "
RATING,12, "RATE12", "RATING SET 12                   "
0 / END OF SYSTEM-WIDE DATA, BEGIN BUS DATA
@!   I,'NAME        ', BASKV, IDE,AREA,ZONE,OWNER, VM,        VA,    NVHI,   NVLO,   EVHI,   EVLO
  4233,  4621,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 3.43910E-1,   100.00
1.00000,   0.000,   0.000,    18.90,    18.90,    18.90,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  4237,  4614,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.20000E-1,    43.00
132.000, 138.000,   0.000,    43.00,    43.00,    43.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,145.2000,118.8000, 1.05000, 0.95000,  17, 0, 0.00000, 0.00000,  0.000,   0
11.0000,  11.000
  4237,  4616,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.20000E-1,    43.00
132.000, 138.000,   0.000,    43.00,    43.00,    43.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,145.2000,118.8000, 1.05000, 0.95000,  17, 0, 0.00000, 0.00000,  0.000,   0
11.0000,  11.000
  4255,  4656,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.93330E-1,   100.00
1.00000,   0.000,   0.000,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  4256,  4620,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 5.18770E-1,   100.00
1.00000,   0.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  4256,  4620,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 5.18770E-1,   100.00
1.00000,   0.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  4270,  4580,  4880,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.04200E-1,    40.00, 0.00000E+0, 5.90000E-2,    40.00, 0.00000E+0, 1.76800E-1,    40.00,1.00637, -15.8193
132.000, 132.000,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,148.4000,105.6500, 1.02000, 1.00000,  25, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,35.36300,33.63800, 1.10000, 0.90000,   3, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  4270,  4580,  4880,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.08900E-1,    30.00, 0.00000E+0, 5.63000E-2,    30.00, 0.00000E+0, 1.63900E-1,    30.00,1.00637, -15.8193
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,145.2300,105.5500, 1.02000, 1.00000,  19, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  4272,  4522,  4529,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.01760E-1,    30.00, 0.00000E+0, 6.09000E-2,    30.00, 0.00000E+0, 1.72900E-1,    30.00,1.00960, -15.5564
131.867, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,145.0000,105.6000, 1.10000, 0.90000,  19, 0, 0.00000, 0.00000,  0.000,   0
32.7750,  34.500,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,36.22500,32.77500, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  4272,  4522,  4528,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.04200E-1,    30.00, 0.00000E+0, 5.85000E-2,    30.00, 0.00000E+0, 1.75200E-1,    30.00,0.98037, -15.6606
131.970, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,158.4000,105.5400, 1.10000, 0.90000,  25, 0, 0.00000, 0.00000,  0.000,   0
33.6370,  34.500,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,35.36200,33.63700, 1.10000, 0.90000,   3, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.860,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  4272,  4522,  4529,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.03500E-1,    40.00, 0.00000E+0, 6.20000E-2,    40.00, 0.00000E+0, 1.79300E-1,    40.00,0.97953, -15.5743
132.000, 132.000,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,158.4000,105.6000, 1.10000, 0.90000,  25, 0, 0.00000, 0.00000,  0.000,   0
33.6370,  34.500,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,35.36200,33.63700, 1.10000, 0.90000,   3, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.860,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  4290,  4520,  4521,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 9.92000E-2,    30.00, 0.00000E+0, 5.55000E-2,    30.00, 0.00000E+0, 1.72200E-1,    30.00,0.96596, -23.4193
136.400, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   4520,145.2000,105.6000, 1.02000, 1.00000,  19, 0, 0.00000, 0.00000,  0.000,   0
34.5000,  34.500,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,36.22500,32.77500, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.8600,  13.860,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  4301,  4504,  4505,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.03600E-1,    30.00, 0.00000E+0, 6.21000E-2,    30.00, 0.00000E+0, 1.76100E-1,    30.00,0.97103, -14.0278
135.300, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   4504,145.2000,112.2000, 1.02000, 1.00000,  21, 0, 0.00000, 0.00000,  0.000,   0
34.5000,  34.500,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,36.20000,32.80000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.8600,  13.860,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  4301,  4504,  4505,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.09800E-1,    15.00, 0.00000E+0, 5.97000E-2,    15.00, 0.00000E+0, 1.69900E-1,    15.00,0.97181, -13.9599
136.400, 132.000,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   4504,158.4000,105.6000, 1.02000, 1.00000,  25, 0, 0.00000, 0.00000,  0.000,   0
34.5000,  34.500,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,36.90000,32.10000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.8600,  13.860,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  4304,  4511,  4532,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.02600E-1,    30.00, 0.00000E+0, 5.99000E-2,    30.00, 0.00000E+0, 1.76400E-1,    30.00,1.02670, -15.3204
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,158.4000,105.6000, 1.05000, 0.95000,  25, 0, 0.00000, 0.00000,  0.000,   0
32.7750,  34.500,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,36.22500,32.77500, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  4304,  4511,  4532,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.03630E-1,    30.00, 0.00000E+0, 5.50600E-2,    30.00, 0.00000E+0, 1.73230E-1,    30.00,1.02666, -15.3175
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,145.2000,105.6000, 1.05000, 0.95000,  31, 0, 0.00000, 0.00000,  0.000,   0
32.7750,  34.500,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,36.22500,32.77500, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  4306,  4506,  4507,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.09800E-1,    15.00, 0.00000E+0, 5.97000E-2,    15.00, 0.00000E+0, 1.69900E-1,    15.00,0.96495, -14.2971
140.250, 132.000,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   4506,145.2000,112.2000, 1.02000, 1.00000,  21, 0, 0.00000, 0.00000,  0.000,   0
34.5000,  34.500,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,36.20000,32.80000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.8600,  13.860,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  4306,  4506,  4507,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.09800E-1,    15.00, 0.00000E+0, 5.97000E-2,    15.00, 0.00000E+0, 1.69900E-1,    15.00,0.96495, -14.2971
140.250, 132.000,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   4506,145.2000,112.2000, 1.02000, 1.00000,  21, 0, 0.00000, 0.00000,  0.000,   0
34.5000,  34.500,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,36.20000,32.80000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.8600,  13.860,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  4309,  4509,  4510,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.07600E-1,    15.00, 0.00000E+0, 5.64000E-2,    15.00, 0.00000E+0, 1.79900E-1,    15.00,1.04302, -15.9868
128.700, 132.000,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   4509,145.2000,112.2000, 1.05000, 1.03000,  21, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  4309,  4509,  4510,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.07600E-1,    15.00, 0.00000E+0, 5.64000E-2,    15.00, 0.00000E+0, 1.79900E-1,    15.00,1.00000,   0.0000
132.000, 132.000,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   4509,145.2000,112.2000, 1.05000, 1.03000,  21, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  4310,  4640,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 3.80000E-1,   100.00
1.00000,   0.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  4310,  4640,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.08667E+0,   100.00
1.00000,   0.000,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  4316,  4650,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 6.00000E-2,   100.00
1.00000,   0.000,   0.000,   200.00,   200.00,   200.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  4317,  4617,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.20000E-1,    55.00
132.000, 138.000,   0.000,    55.00,    55.00,    55.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,145.2000,118.8000, 1.05000, 0.95000,  17, 0, 0.00000, 0.00000,  0.000,   0
11.0000,  11.000
  4317,  4618,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.20000E-1,    55.00
132.000, 138.000,   0.000,    55.00,    55.00,    55.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,145.2000,118.8000, 1.05000, 0.95000,  17, 0, 0.00000, 0.00000,  0.000,   0
11.0000,  11.000
  4318,  4502,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 4.00000E-1,   100.00
1.00000,   0.000,   0.000,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  4326,  4503,  4815,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.02800E-1,    30.00, 0.00000E+0, 5.83000E-2,    30.00, 0.00000E+0, 1.74500E-1,    30.00,1.00247, -21.3771
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,158.4000,105.6000, 1.10000, 0.90000,  25, 0, 0.00000, 0.00000,  0.000,   0
34.5000,  34.500,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.8600,  13.860,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  4326,  4503,  4815,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.02000E-1,    30.00, 0.00000E+0, 5.98000E-2,    30.00, 0.00000E+0, 1.75900E-1,    30.00,1.00247, -21.3771
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,158.4000,105.6000, 1.02000, 1.00000,  24, 0, 0.00000, 0.00000,  0.000,   0
34.5000,  34.500,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.8600,  13.860,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  4348,  4625,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.50000E-1,   120.00
132.000, 132.000,   0.000,   120.00,   120.00,   120.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200
  4351,  4619,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.30000E-1,   215.00
132.000, 135.000,   0.000,   215.00,   215.00,   215.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,141.7500,128.2500, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
15.8000,  15.750
  4370,  4512,  4523,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.03500E-1,    40.00, 0.00000E+0, 6.20000E-2,    40.00, 0.00000E+0, 1.79300E-1,    40.00,0.99799, -13.9883
132.000, 132.000,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,158.4000,105.6000, 1.05000, 0.95000,  25, 0, 0.00000, 0.00000,  0.000,   0
33.6370,  34.500,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,35.36200,33.63700, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  4370,  4512,  4523,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.03500E-1,    40.00, 0.00000E+0, 6.20000E-2,    40.00, 0.00000E+0, 1.79300E-1,    40.00,0.99799, -13.9883
132.000, 132.000,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,158.4000,105.6000, 1.05000, 0.95000,  25, 0, 0.00000, 0.00000,  0.000,   0
33.6370,  34.500,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,35.36200,33.63700, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  4502,  4607,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.28570E-1,   100.00
1.00000,   0.000,   0.000,    35.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  4504,  4610,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 4.11520E-2,   100.00
1.00000,   0.000,   0.000,    16.20,    16.20,    16.20,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.15000, 0.99750, 1.10000, 0.90000,   7, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  4509,  4611,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 4.11520E-2,   100.00
1.00000,  34.650,   0.000,    16.20,    16.20,    16.20,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.380
  4511,  4681,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 6.00000E-2,     6.00
33.0000,  33.000,   0.000,     6.00,     6.00,     6.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.40000,   0.400
  4512,  4629,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.40000E-2,     8.00
33.0000,  33.000,   9.350,     9.35,     9.35,     9.35,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.40000,   0.400
  4521,  4627,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 5.78700E-3,   100.00
1.00000,  13.860,   0.000,    43.20,    43.20,    43.20,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10250, 0.94500, 1.10000, 0.90000,   7, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.380
  4815,  4626,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.83040E-1,   100.00
1.00000,   0.000,   0.000,    33.60,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  4816,  4631,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.98000E-1,   100.00
1.00000,   0.000,   0.000,    25.20,    25.20,    25.20,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.04000, 0.75000, 1.10000, 0.90000,  10, 0, 0.00000, 0.00000,  0.000,   0
0.95000,   0.000
  4880,  4680,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.22080E-1,   100.00
1.00000,   0.000,   0.000,    24.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  5000,  5671,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 6.95700E-2,   100.00
1.02500,   0.000,   0.000,   172.50,   172.50,   172.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  5000,  5672,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 6.95700E-2,   100.00
1.02500,   0.000,   0.000,   172.50,   172.50,   172.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  5000,  5673,     0,'3 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 6.95700E-2,   100.00
1.02500,   0.000,   0.000,   172.50,   172.50,   172.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  5000,  5674,     0,'4 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 6.95700E-2,   100.00
1.02500,   0.000,   0.000,   172.50,   172.50,   172.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  5000,  5675,     0,'5 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 6.95700E-2,   100.00
1.02500,   0.000,   0.000,   172.50,   172.50,   172.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  5000,  5676,     0,'6 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 6.95700E-2,   100.00
1.02500,   0.000,   0.000,   172.50,   172.50,   172.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  5000,  5677,     0,'7 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 6.95700E-2,   100.00
1.02500,   0.000,   0.000,   172.50,   172.50,   172.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  5000,  5678,     0,'8 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 6.95700E-2,   100.00
1.02500,   0.000,   0.000,   172.50,   172.50,   172.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  5000,  5679,     0,'9 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 6.95700E-2,   100.00
1.02500,   0.000,   0.000,   172.50,   172.50,   172.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  5000,  5680,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 6.95700E-2,   100.00
1.02500,   0.000,   0.000,   172.50,   172.50,   172.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  5000,  5681,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 6.95700E-2,   100.00
1.02500,   0.000,   0.000,   172.50,   172.50,   172.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  5000,  5682,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 6.95700E-2,   100.00
1.02500,   0.000,   0.000,   172.50,   172.50,   172.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  5000,  5683,     0,'3 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 6.95700E-2,   100.00
1.02500,   0.000,   0.000,   172.50,   172.50,   172.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  5000,  5684,     0,'4 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 6.95700E-2,   100.00
1.02500,   0.000,   0.000,   172.50,   172.50,   172.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  5000,  5685,     0,'5 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 6.95700E-2,   100.00
1.02500,   0.000,   0.000,   172.50,   172.50,   172.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  5000,  5686,     0,'6 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 6.95700E-2,   100.00
1.02500,   0.000,   0.000,   172.50,   172.50,   172.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  5000,  5687,     0,'7 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 6.95700E-2,   100.00
1.02500,   0.000,   0.000,   172.50,   172.50,   172.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  5000,  5688,     0,'8 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 6.95700E-2,   100.00
1.02500,   0.000,   0.000,   172.50,   172.50,   172.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  5000,  5689,     0,'9 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 6.95700E-2,   100.00
1.02500,   0.000,   0.000,   172.50,   172.50,   172.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  5000,  5690,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 6.95700E-2,   100.00
1.02500,   0.000,   0.000,   172.50,   172.50,   172.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  5002,  5250,  5512,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'T1RI                                    ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.75530E-1,   300.00, 0.00000E+0, 2.93430E-1,   300.00, 0.00000E+0, 4.43760E-1,   300.00,0.99296,   0.7374
511.500, 500.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   5250,550.0000,450.0000, 1.04500, 1.03000,  27, 0, 0.00000, 0.00000,  0.000,   0
138.000, 138.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
34.5000,  34.500,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  5004,  5232,  5508,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'T1RS                                    ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.77900E-1,   300.00, 0.00000E+0, 2.91900E-1,   300.00, 0.00000E+0, 4.90500E-1,   300.00,0.98241,  -8.6866
505.000, 500.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   5234,550.0000,425.0000, 1.04000, 1.02000,  26, 0, 0.00000, 0.00000,  0.000,   0
138.000, 138.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
34.5000,  34.500,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  5004,  5234,  5509,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'T2RS                                    ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.78920E-1,   300.00, 0.00000E+0, 2.92500E-1,   300.00, 0.00000E+0, 4.92000E-1,   300.00,0.98246,  -8.6840
505.263, 500.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   5234,550.0000,450.0000, 1.04000, 1.02000,  20, 0, 0.00000, 0.00000,  0.000,   0
138.000, 138.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
34.5000,  34.500,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  5005,  5242,  5541,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.80000E-1,   300.00, 0.00000E+0, 3.00000E-1,   300.00, 0.00000E+0, 5.00000E-1,   300.00,1.03475,  -5.9658
500.000, 500.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   5242,550.0000,425.0000, 1.04000, 1.01000,  26, 0, 0.00000, 0.00000,  0.000,   0
132.000, 138.000,   0.000,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  5005,  5242,  5998,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'T1PT                                    ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.73400E-1,   300.00, 0.00000E+0, 2.99280E-1,   300.00, 0.00000E+0, 5.04300E-1,   300.00,0.98614,  -6.0348
500.000, 500.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   5242,550.0000,450.0000, 1.04000, 1.01000,  21, 0, 0.00000, 0.00000,  0.000,   0
138.000, 138.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
34.5000,  34.500,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  5006,  5221,  5829,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'T1GFO                                   ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.72800E-1,   300.00, 0.00000E+0, 2.69490E-1,   300.00, 0.00000E+0, 4.69710E-1,   300.00,1.00001,  -8.3352
500.000, 500.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   5221,550.0000,450.0000, 1.01000, 0.98000,  21, 0, 0.00000, 0.00000,  0.000,   0
132.000, 138.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  5006,  5221,  5842,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'T2GFO                                   ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.84700E-1,   300.00, 0.00000E+0, 2.65100E-1,   300.00, 0.00000E+0, 4.47200E-1,   300.00,1.00031,  -8.1437
500.000, 500.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   5221,550.0000,450.0000, 1.01000, 0.98000,  21, 0, 0.00000, 0.00000,  0.000,   0
132.000, 138.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  5016,  5237,  5810,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'T1CHA                                   ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.73700E-1,   300.00, 0.00000E+0, 2.67480E-1,   300.00, 0.00000E+0, 4.69500E-1,   300.00,0.97532,  -9.8061
515.000, 500.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   5237,550.0000,450.0000, 1.03000, 1.01000,  21, 0, 0.00000, 0.00000,  0.000,   0
138.000, 138.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
34.5000,  34.500,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  5030,  5290,  5580,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'T1MD                                    ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.70610E-1,   300.00, 0.00000E+0, 2.96310E-1,   300.00, 0.00000E+0, 4.91220E-1,   300.00,0.99332,  -6.0675
509.150, 500.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   5290,550.0000,450.0000, 1.04500, 1.03000,  21, 0, 0.00000, 0.00000,  0.000,   0
138.000, 138.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
34.5000,  34.500,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  5100,  5206,  5802,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 7.50900E-2,   150.00, 0.00000E+0, 1.95000E-1,   150.00, 0.00000E+0, 2.88000E-1,   150.00,1.00000,   0.0000
187.000, 220.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,   5206,242.5000,187.0000, 1.03000, 1.01000,  21, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  5200,  5500,  5522,'7 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.07500E-1,    15.00, 0.00000E+0, 5.99000E-2,    15.00, 0.00000E+0, 1.82400E-1,    15.00,1.02197,  -9.4938
132.000, 132.000,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,   5500,138.6000,105.6000, 1.01000, 0.99000,  21, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,36.23000,32.78000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,13.80000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  5200,  5500,  5522,'8 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.10100E-1,    30.00, 0.00000E+0, 5.73000E-2,    30.00, 0.00000E+0, 1.81300E-1,    30.00,1.02187,  -9.4938
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,   5500,145.2000,105.6000, 1.01000, 0.99000,  21, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,36.23000,32.78000, 1.01000, 0.99000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,13.86000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  5200,  5500,  5522,'5 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.10100E-1,    30.00, 0.00000E+0, 5.73000E-2,    30.00, 0.00000E+0, 1.81300E-1,    30.00,1.01964,  -9.4938
128.040, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,   5500,138.6000,112.2000, 1.01000, 0.99000,  21, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,36.23000,32.78000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,13.80000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  5200,  5517,  5530,'4 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.07500E-1,    15.00, 0.00000E+0, 5.99000E-2,    15.00, 0.00000E+0, 1.82400E-1,    15.00,1.00792, -11.7332
128.700, 132.000,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   5517,138.6000,105.6000, 1.02000, 1.00000,  21, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,36.23000,32.78000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,13.80000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  5202,  5527,  5809,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.01200E-1,    30.00, 0.00000E+0, 6.25000E-2,    30.00, 0.00000E+0, 1.78600E-1,    30.00,0.98939, -10.8744
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,145.2000,112.2000, 1.05000, 0.95000,  25, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  5202,  5527,  5809,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.10100E-1,    15.00, 0.00000E+0, 5.73000E-2,    15.00, 0.00000E+0, 1.81300E-1,    15.00,0.98950, -10.8560
132.000, 132.000,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,138.6000,112.2000, 1.05000, 0.95000,  21, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  5204,  5542,  5831,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 9.96000E-2,    30.00, 0.00000E+0, 5.83000E-2,    30.00, 0.00000E+0, 1.75100E-1,    30.00,0.98292, -13.6075
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,138.6000,112.2000, 1.01000, 0.90000,  21, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,34.65000,31.35000, 1.01000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  5204,  5542,  5831,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 9.69000E-2,    30.00, 0.00000E+0, 5.73000E-2,    30.00, 0.00000E+0, 1.69200E-1,    30.00,0.98292, -13.6075
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,138.6000,99.00000, 1.01000, 0.90000,  19, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,35.65000,31.35000, 1.01000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  5206,  5501,  5620,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.11500E-1,    30.00, 0.00000E+0, 5.62000E-2,    30.00, 0.00000E+0, 1.60000E-1,    30.00,1.02623, -13.3292
117.480, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   5501,145.2000,110.8800, 1.04000, 1.02000,  27, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,36.23000,32.78000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  5206,  5502,  5620,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 6.80000E-2,    30.00, 0.00000E+0, 4.10000E-2,    30.00, 0.00000E+0, 1.77000E-1,    30.00,0.97954, -13.1709
133.320, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   5502,145.2000,116.1600, 1.04000, 1.02000,  23, 0, 0.00000, 0.00000,  0.000,   0
34.5000,  34.500,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,36.23000,32.78000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  5208,  5504,  5804,'4 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 9.87000E-2,    50.00, 0.00000E+0, 5.73000E-2,    50.00, 0.00000E+0, 1.73200E-1,    50.00,0.99929, -11.8370
132.000, 132.000,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,138.6000,112.2000, 1.05000, 0.95000,  17, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    33.00,    33.00,    33.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,35.00000,31.00000, 1.05000, 0.51000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  5208,  5503,  5803,'5 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.02090E-1,    30.00, 0.00000E+0, 5.61000E-2,    30.00, 0.00000E+0, 1.73310E-1,    30.00,1.00000,   0.0000
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,145.2000,112.2000, 1.05000, 0.95000,  26, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,34.65000,31.35000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  5208,  5503,  5803,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.02291E-1,    30.00, 0.00000E+0, 6.04800E-2,    30.00, 0.00000E+0, 1.67991E-1,    30.00,0.99921, -11.8322
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,145.2000,105.6000, 1.05000, 0.95000,  31, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,36.23000,32.78000, 1.05000, 0.51000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  5212,  5217,  5231,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.10010E-1,    10.00, 0.00000E+0, 6.00100E-2,    10.00, 0.00000E+0, 1.70000E-1,    10.00,0.99709, -12.2876
132.000, 132.000,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,     5.00,     5.00,     5.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  5212,  5217,  5231,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.06100E-1,    15.00, 0.00000E+0, 6.49900E-2,    15.00, 0.00000E+0, 1.77900E-1,    15.00,0.99707, -12.2906
132.000, 132.000,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  5214,  5505,  5805,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.03602E-1,    30.00, 0.00000E+0, 6.05010E-2,    30.00, 0.00000E+0, 1.67001E-1,    30.00,0.99521,  -8.4645
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,   5506,138.6000,112.2000, 1.03000, 1.01000,  21, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  5214,  5505,  5805,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.00001E-1,    15.00, 0.00000E+0, 6.41000E-2,    15.00, 0.00000E+0, 1.67700E-1,    15.00,0.99521,  -8.4645
132.000, 132.000,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,   5506,138.6000,112.2000, 1.03000, 1.01000,  21, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  5214,  5506,  5805,'5 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 9.99990E-2,    30.00, 0.00000E+0, 8.22000E-2,    30.00, 0.00000E+0, 1.76601E-1,    30.00,0.99521,  -8.4645
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,   5506,138.6000,112.2000, 1.03000, 1.01000,  21, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  5214,  5506,  5805,'4 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.10001E-1,    30.00, 0.00000E+0, 6.03000E-2,    30.00, 0.00000E+0, 1.69701E-1,    30.00,0.99521,  -8.4645
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,   5506,138.6000,112.2000, 1.03000, 1.01000,  21, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  5214,  5506,  5805,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.10100E-1,    30.00, 0.00000E+0, 5.43000E-2,    30.00, 0.00000E+0, 1.83900E-1,    30.00,0.99521,  -8.4645
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,   5506,138.6000,112.2000, 1.03000, 1.01000,  21, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  5216,  5507,  5650,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.02300E-1,    30.00, 0.00000E+0, 6.05000E-2,    30.00, 0.00000E+0, 1.68000E-1,    30.00,1.01235, -11.5215
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,145.2000,105.6000, 1.05000, 0.95000,  31, 0, 0.00000, 0.00000,  0.000,   0
32.7800,  34.500,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,36.23000,32.78000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.860,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  5216,  5507,  5650,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.01200E-1,    30.00, 0.00000E+0, 5.63000E-2,    30.00, 0.00000E+0, 1.75600E-1,    30.00,1.01218, -11.5706
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,145.2000,112.2000, 1.10000, 0.90000,  26, 0, 0.00000, 0.00000,  0.000,   0
32.7750,  34.500,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,      0,36.22500,32.77500, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  5216,  5507,  5650,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.01500E-1,    30.00, 0.00000E+0, 6.24000E-2,    30.00, 0.00000E+0, 1.77400E-1,    30.00,1.01232, -11.5557
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,145.2000,112.2000, 1.05000, 0.95000,  26, 0, 0.00000, 0.00000,  0.000,   0
32.7750,  34.500,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,36.22500,32.77500, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  5217,  5233,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 4.89000E-1,   100.00
1.00000,   0.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.05000, 0.95000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  5226,  5515,  5807,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.05000E-1,    15.00, 0.00000E+0, 5.55000E-2,    15.00, 0.00000E+0, 1.74400E-1,    15.00,1.00038, -12.6776
132.000, 132.000,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,138.6000,112.2000, 1.10000, 0.90000,  17, 0, 0.00000, 0.00000,  0.000,   0
34.5000,  34.500,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,36.22500,32.77500, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  5226,  5515,  5807,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.05000E-1,    15.00, 0.00000E+0, 5.55000E-2,    15.00, 0.00000E+0, 1.74400E-1,    15.00,1.00097, -12.6776
132.000, 132.000,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,138.6000,112.2000, 1.10000, 0.90000,  17, 0, 0.00000, 0.00000,  0.000,   0
34.5000,  34.500,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,36.22500,32.77500, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.8600,  13.860,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  5229,  5539,  5840,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.04900E-1,    30.00, 0.00000E+0, 6.74000E-2,    30.00, 0.00000E+0, 1.89100E-1,    30.00,0.95160, -14.5194
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,   5539,148.5000,115.5000, 1.04000, 1.02000,  21, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,36.23000,32.78000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  5233,  5653,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 5.71000E-1,   100.00
1.00000,   0.000,   0.000,    10.50,    10.50,    10.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  5293,  5235,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 8.82700E-1,   100.00
1.00000,   0.000,   0.000,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  5235,  5636,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 6.67000E-1,   100.00
1.00000,   0.000,   0.000,     9.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  5236,  5520,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.02800E-1,   100.00
1.00000,   0.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,   5524, 1.05000, 0.85000, 1.05000, 0.80000,  19, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  5236,  5520,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.02800E-1,   100.00
1.00000,   0.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,   5524, 1.05000, 0.85000, 1.05000, 0.80000,  19, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  5238,  5510,  5551,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.10130E-1,    30.00, 0.00000E+0, 6.00300E-2,    30.00, 0.00000E+0, 1.70100E-1,    30.00,1.02042,  -8.9982
128.040, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   5510,145.2000,105.6000, 1.03000, 1.00000,  31, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,36.23400,32.76900, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  5238,  5510,  5551,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.03500E-1,    30.00, 0.00000E+0, 6.03000E-2,    30.00, 0.00000E+0, 1.67400E-1,    30.00,1.02011,  -9.0185
129.360, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   5510,145.2000,105.6000, 1.03000, 1.00000,  31, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,36.23400,32.76900, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  5238,  5510,  5552,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.06800E-1,    30.00, 0.00000E+0, 5.58000E-2,    30.00, 0.00000E+0, 1.69800E-1,    30.00,1.02020,  -9.0471
130.680, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   5510,145.2000,105.6000, 1.03000, 1.00000,  31, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,36.23400,32.76900, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  5238,  5510,  5552,'4 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.03800E-1,    30.00, 0.00000E+0, 6.06000E-2,    30.00, 0.00000E+0, 1.66800E-1,    30.00,1.02046,  -9.0149
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   5510,145.2000,105.6000, 1.03000, 1.00000,  31, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,36.23400,32.76900, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  5238,  5510,  5552,'5 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.10130E-1,    30.00, 0.00000E+0, 6.00300E-2,    30.00, 0.00000E+0, 1.70100E-1,    30.00,1.02041,  -8.9981
133.320, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   5510,138.6000,112.2000, 1.03000, 1.00000,  21, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,36.23400,32.76900, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  5239,  5972,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 6.00000E-2,     9.00
33.0000,  33.000,   0.000,     9.00,     9.00,     9.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200
  5240,  5543,  5830,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 9.96000E-2,    30.00, 0.00000E+0, 5.83000E-2,    30.00, 0.00000E+0, 1.75110E-1,    30.00,0.99684, -11.0948
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,   5543,138.6000,99.00000, 1.03000, 1.00000,  19, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  5240,  5543,  5830,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 9.96000E-2,    30.00, 0.00000E+0, 5.83000E-2,    30.00, 0.00000E+0, 1.75110E-1,    30.00,0.99684, -11.0948
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,   5543,138.6000,99.00000, 1.03000, 1.00000,  19, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  5245,  5239,  5872,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.28500E-1,   100.00, 0.00000E+0, 5.70000E-2,   100.00, 0.00000E+0, 2.09300E-1,   100.00,0.98970, -12.3409
132.000, 132.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,145.2000,105.6000, 1.10000, 0.90000,  19, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.860,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  5245,  5239,  5871,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.24300E-1,    60.00, 0.00000E+0, 5.01000E-2,    60.00, 0.00000E+0, 2.16400E-1,    60.00,0.98807, -12.5897
132.000, 132.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,145.2000,112.2000, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,     3.00,     3.00,     3.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  5246,  5531,  5578,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.08500E-1,    15.00, 0.00000E+0, 5.95000E-2,    15.00, 0.00000E+0, 1.81000E-1,    15.00,1.00060, -15.1767
129.800, 132.000,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   5531,158.4000,105.6000, 1.02000, 1.00000,  25, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  5246,  5531,  5578,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.08500E-1,    15.00, 0.00000E+0, 5.95000E-2,    15.00, 0.00000E+0, 1.81000E-1,    15.00,1.00060, -15.1767
129.800, 132.000,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   5531,158.4000,105.6000, 1.02000, 1.00000,  25, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  5253,  5252,  5513,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'T1SI                                    ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.71810E-1,   300.00, 0.00000E+0, 2.91510E-1,   300.00, 0.00000E+0, 4.85100E-1,   300.00,0.99502,  -1.0699
505.000, 500.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   5252,550.0000,450.0000, 1.05000, 1.03000,  21, 0, 0.00000, 0.00000,  0.000,   0
138.000, 138.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
34.5000,  34.500,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  5253,  5252,  5523,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'T2SI                                    ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.71810E-1,   300.00, 0.00000E+0, 2.91510E-1,   300.00, 0.00000E+0, 4.85100E-1,   300.00,0.99502,  -1.0699
505.000, 500.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   5252,550.0000,450.0000, 1.05000, 1.03000,  21, 0, 0.00000, 0.00000,  0.000,   0
138.000, 138.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
34.5000,  34.500,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  5254,  5662,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 6.05360E-1,   100.00
1.00000,   0.000,   0.000,    28.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  5260,  5272,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 5.29000E-1,   100.00
1.00000,   0.000,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  5260,  5660,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.58600E-1,   100.00
1.00000,   0.000,   0.000,    72.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  5261,  5267,  5259,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.06800E-1,    30.00, 0.00000E+0, 5.43000E-2,    30.00, 0.00000E+0, 1.73100E-1,    30.00,1.02014,  -3.4174
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,138.6000,112.2000, 1.05000, 0.95000,  23, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,34.65000,31.35000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,13.86000,12.54000, 1.05000, 0.95000,   3, 0, 0.00000, 0.00000,  0.000,   0
  5263,  5521,  5547,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.06800E-1,    15.00, 0.00000E+0, 5.22000E-2,    15.00, 0.00000E+0, 1.72700E-1,    15.00,0.99645, -13.3076
132.000, 132.000,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   5521,138.6000,112.2000, 1.01000, 0.99000,  21, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,36.23000,32.78000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,13.80000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  5265,  5665,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 9.68000E-2,    40.00
132.000, 132.000,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200
  5266,  5691,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.79290E-1,   100.00
1.00000,   0.000,   0.000,    70.00,    70.00,    70.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  5266,  5692,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.79290E-1,   100.00
1.00000,   0.000,   0.000,    70.00,    70.00,    70.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  5267,  5271,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.46000E-1,   100.00
1.00000,   0.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.00000, 1.00000, 1.05000, 0.95000,   3, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  5271,  5654,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.38100E-1,   100.00
1.00000,   0.000,   0.000,    25.20,    25.20,    25.20,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  5272,  5695,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 3.12000E-1,   100.00
1.00000,   0.000,   0.000,    18.90,    18.90,    18.90,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  5273,  5573,  5873,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.02000E-1,    30.00, 0.00000E+0, 6.12000E-2,    30.00, 0.00000E+0, 1.77300E-1,    30.00,1.01983, -10.8392
128.700, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   5573,145.2000,112.2000, 1.03000, 1.00000,  21, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,36.23000,32.78000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.860,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  5275,  5538,  5850,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.66600E-1,    15.00, 0.00000E+0, 6.00000E-2,    15.00, 0.00000E+0, 1.76600E-1,    15.00,0.97454, -18.7802
138.600, 132.000,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   5538,138.6000,112.2000, 1.02000, 1.00000,  17, 0, 0.00000, 0.00000,  0.000,   0
34.5000,  34.500,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,36.22000,32.77000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  5276,  5582,  5583,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.08500E-1,    15.00, 0.00000E+0, 5.95000E-2,    15.00, 0.00000E+0, 1.81000E-1,    15.00,1.00211, -10.7229
132.000, 132.000,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,158.4000,105.6000, 1.05000, 0.95000,  25, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,36.20000,32.78000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  5280,  5570,  5812,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.02100E-1,    30.00, 0.00000E+0, 5.61000E-2,    30.00, 0.00000E+0, 1.73300E-1,    30.00,1.01837,  -7.5076
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,      0,145.2000,105.6000, 1.02000, 1.00000,  31, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,36.23000,32.78000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  5280,  5571,  5812,'4 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'TF4                                     ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 9.87000E-2,    50.00, 0.00000E+0, 5.73000E-2,    50.00, 0.00000E+0, 1.73200E-1,    50.00,1.01859,  -7.4796
132.000, 132.000,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,      0,145.2000,105.6000, 1.02000, 1.00000,  31, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,36.23000,32.78000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  5306,  5588,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.34960E-1,    50.00
132.000, 132.000,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,150.1500,113.8500, 1.05000, 0.95000,  23, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800
  5306,  5605,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.10000E-1,    50.00
132.000, 132.000,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200
  5503,  5803,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 6.25000E-1,   100.00
1.00000,   0.000,   0.000,    16.00,    16.00,    16.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10606, 0.89394, 1.50000, 0.51000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  5503,  5804,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 6.12500E-1,   100.00
1.00000,   0.000,   0.000,    16.00,    16.00,    16.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10606, 0.89394, 1.50000, 0.51000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  5504,  5518,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 9.37500E-2,    25.00
33.0000,  33.000,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,  16, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200
  5507,  5811,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 6.66670E-1,   100.00
1.00000,   0.000,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  5518,  5629,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.57940E-1,   100.00
1.00000,   0.000,   0.000,    25.20,    25.20,    25.20,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  5520,  5806,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 5.39800E-1,   100.00
1.00000,   0.000,   0.000,    16.00,    16.00,    16.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  5520,  5806,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 5.39800E-1,   100.00
1.00000,   0.000,   0.000,    16.00,    16.00,    16.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  5521,  5601,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 6.70000E-1,   100.00
1.00000,   0.000,   0.000,     7.20,     7.20,     7.20,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  5522,  5611,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.57940E-1,   100.00
1.00000,   0.000,   0.000,    25.20,    25.20,    25.20,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  5524,  5525,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 4.94500E-1,   100.00
1.00000,   0.000,   0.000,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0, 1.00000, 0.80900, 1.08500, 1.06500,  17, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  5526,  5808,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 7.90000E-1,   100.00
1.00000,   0.000,   0.000,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   5808, 1.00000, 0.71400, 1.02000, 1.00000,  19, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  5529,  5666,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 6.70000E-1,   100.00
1.00000,   0.000,   0.000,     7.20,     7.20,     7.20,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  5538,  5633,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 6.00000E-2,    10.00
33.0000,  33.000,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 999, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200
  5539,  5634,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 3.10000E-1,   100.00
1.00000,   0.000,   0.000,    16.00,    16.00,    16.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  5570,  5550,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 9.80000E-1,   100.00
1.00000,   0.000,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  5550,  5669,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 6.00000E-1,   100.00
1.00000,   0.000,   0.000,     9.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  5570,  5638,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 6.67000E-1,   100.00
1.00000,   0.000,   0.000,     9.00,     9.00,     9.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
0.98000,   0.000
  5578,  5602,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   7,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.00000E-1,   100.00
1.00000,  13.800,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.400
  5581,  5604,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 8.29300E-2,    24.00
33.0000,  33.000,   0.000,    24.00,    24.00,    24.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200
  5586,  5603,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 8.00000E-2,    17.50
33.0000,  34.500,   0.000,    17.50,    17.50,    17.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200
  5806,  5631,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.38090E-1,   100.00
1.00000,   0.000,   0.000,    25.20,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  5806,  5632,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 3.16700E-1,   100.00
1.00000,   0.000,   0.000,    19.00,    19.00,    19.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 0.96220, 0.39000, 1.50000, 0.51000,   6, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  5830,  5635,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 3.16700E-1,   100.00
0.96220,   0.000,   0.000,    19.00,    19.00,    19.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 0.96220, 0.39000, 1.50000, 0.51000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  5641,  5805,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.00000E-1,   100.00
1.00000,   0.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  5807,  5642,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.77500E-2,   100.00
1.00000,   0.000,   0.000,    26.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  5643,  5805,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.50000E-1,   100.00
1.00000,   0.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  5807,  5644,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.20000E+0,   100.00
1.00000,   0.000,   0.000,     5.00,     5.00,     5.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  5808,  5651,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 3.43910E-1,   100.00
1.00000,   0.000,   0.000,    18.90,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  5811,  5652,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 3.10000E-1,   100.00
1.00000,   0.000,   0.000,    16.00,    16.00,    16.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  5831,  5667,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 4.00000E-1,   100.00
1.00000,   0.000,   0.000,    16.00,    16.00,    16.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.95000,   0.000
  5831,  5668,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 3.75000E-1,   100.00
1.00000,   0.000,   0.000,    16.00,    16.00,    16.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
0.95000,   0.000
  6000,  6202,  6800,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'T1AM                                    ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.21710E-1,   150.00, 0.00000E+0, 2.70300E-1,   150.00, 0.00000E+0, 4.06500E-1,   150.00,0.97513, -10.8855
493.750, 500.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   6202,550.0000,450.0000, 1.03000, 1.01000,  17, 0, 0.00000, 0.00000,  0.000,   0
138.000, 138.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  6000,  6202,  6801,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'T2AM                                    ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.21695E-1,   150.00, 0.00000E+0, 2.77605E-1,   150.00, 0.00000E+0, 4.05900E-1,   150.00,0.97495, -10.8687
493.750, 500.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   6202,550.0000,450.0000, 1.03000, 1.01000,  17, 0, 0.00000, 0.00000,  0.000,   0
138.000, 138.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  6000,  6200,  6890,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'T3AM                                    ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.81080E-1,   300.00, 0.00000E+0, 3.18990E-1,   300.00, 0.00000E+0, 5.17290E-1,   300.00,0.97204, -10.0180
520.000, 500.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   6200,550.0000,450.0000, 1.03000, 1.01000,  21, 0, 0.00000, 0.00000,  0.000,   0
138.000, 138.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  6002,  6203,  6802,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'T1AC                                    ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.80000E-1,   300.00, 0.00000E+0, 2.94000E-1,   300.00, 0.00000E+0, 4.99800E-1,   300.00,0.98521, -10.6391
500.000, 500.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   6203,550.0000,450.0000, 1.05000, 1.03000,  21, 0, 0.00000, 0.00000,  0.000,   0
138.000, 138.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
34.5000,  34.500,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  6004,  6600,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.72300E-2,   100.00
1.03800,   0.000,   0.000,   765.00,   765.00,   765.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  6006,  6252,  6870,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.80000E-1,   600.00, 0.00000E+0, 5.00000E-1,   600.00, 0.00000E+0, 4.50000E-1,   600.00,1.00000,   0.0000
500.000, 500.000,   0.000,   600.00,   600.00,   600.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   6252,550.0000,450.0000, 1.03000, 1.01000,  21, 0, 0.00000, 0.00000,  0.000,   0
132.000, 138.000,   0.000,   600.00,   600.00,   600.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  6006,  6252,  6521,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'T1MA                                    ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.85520E-1,   300.00, 0.00000E+0, 2.80500E-1,   300.00, 0.00000E+0, 4.44600E-1,   300.00,0.97267, -11.9726
515.000, 500.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   6252,550.0000,450.0000, 1.03000, 1.01000,  21, 0, 0.00000, 0.00000,  0.000,   0
138.000, 138.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
34.5000,  34.500,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  6006,  6252,  6522,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'T2MA                                    ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.77750E-1,   300.00, 0.00000E+0, 3.13770E-1,   300.00, 0.00000E+0, 4.66500E-1,   300.00,0.97273, -11.9543
515.000, 500.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   6252,550.0000,450.0000, 1.03000, 1.01000,  21, 0, 0.00000, 0.00000,  0.000,   0
138.000, 138.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
34.5000,  34.500,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  6008,  6671,  6672,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 2.64000E-1,   440.00, 0.00000E+0, 5.19200E-1,   440.00, 0.00000E+0, 2.64000E-1,   440.00,0.98826, -11.5522
500.000, 500.000,   0.000,   440.00,   440.00,   440.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
16.5000,  16.500,   0.000,   220.00,   220.00,   220.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
16.5000,  16.500,   0.000,   220.00,   220.00,   220.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  6008,  6673,  6674,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 2.64000E-1,   440.00, 0.00000E+0, 5.19200E-1,   440.00, 0.00000E+0, 2.64000E-1,   440.00,0.98881, -11.4643
500.000, 500.000,   0.000,   440.00,   440.00,   440.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
16.5000,  16.500,   0.000,   220.00,   220.00,   220.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
16.5000,  16.500,   0.000,   220.00,   220.00,   220.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  6010,  6205,  6584,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.84300E-1,   300.00, 0.00000E+0, 7.66100E-1,   300.00, 0.00000E+0, 4.51700E-1,   300.00,1.04087, -12.2654
485.000, 500.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   6286,550.0000,450.0000, 1.05000, 1.03000,  21, 0, 0.00000, 0.00000,  0.000,   0
132.000, 138.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  6010,  6286,  6534,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'T1LU                                    ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.76670E-1,   150.00, 0.00000E+0, 2.80875E-1,   150.00, 0.00000E+0, 4.80105E-1,   150.00,1.03505, -14.4773
485.000, 500.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   6286,525.0000,450.0000, 1.05000, 1.03000,  16, 0, 0.00000, 0.00000,  0.000,   0
132.000, 138.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  6010,  6286,  6544,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'T2LU                                    ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.81290E-1,   150.00, 0.00000E+0, 2.83290E-1,   150.00, 0.00000E+0, 4.80690E-1,   150.00,1.03513, -14.4455
485.000, 500.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   6286,525.0000,450.0000, 1.05000, 1.03000,  16, 0, 0.00000, 0.00000,  0.000,   0
132.000, 138.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  6203,  6595,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.12500E-1,    50.00
132.000, 132.000,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,148.5000,115.5000, 1.05000, 0.95000,  21, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000
  6204,  6501,  6803,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 5.80000E-2,    40.00, 0.00000E+0, 1.30200E-1,    40.00, 0.00000E+0, 2.12100E-1,    40.00,1.00728, -12.7306
132.000, 132.000,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,148.5000,115.5000, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,  0.000,   0
66.0000,  69.300,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.860,   0.000,     6.40,     6.40,     6.40,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  6206,  6567,  6898,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 5.89000E-2,    40.00, 0.00000E+0, 1.27800E-1,    40.00, 0.00000E+0, 2.06900E-1,    40.00,1.00971, -16.3995
132.000, 132.000,   0.000,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,148.5000,115.5000, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,  0.000,   0
66.0000,  69.300,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.860,   0.000,     6.40,     6.40,     6.40,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  6207,  6579,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.10000E-1,    60.00
132.000, 132.000,   0.000,    60.00,    60.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000
  6208,  6504,  6804,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 5.84000E-2,    40.00, 0.00000E+0, 1.39050E-1,    40.00, 0.00000E+0, 2.10950E-1,    40.00,1.01789, -11.7804
132.000, 132.000,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,   6504,151.8000,112.2000, 1.05000, 1.03000,  21, 0, 0.00000, 0.00000,  0.000,   0
66.0000,  66.000,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,     6.40,     6.40,     6.40,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  6210,  6506,  6823,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 5.85030E-2,    25.00, 0.00000E+0, 1.55800E-1,    25.00, 0.00000E+0, 2.14803E-1,    25.00,1.01943, -14.5851
128.040, 132.000,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
66.0000,  66.000,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  6210,  6506,  6823,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 5.85030E-2,    25.00, 0.00000E+0, 1.55800E-1,    25.00, 0.00000E+0, 2.14803E-1,    25.00,1.01943, -14.5851
128.040, 132.000,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
66.0000,  66.000,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  6210,  6506,  6805,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 5.85030E-2,    25.00, 0.00000E+0, 1.55800E-1,    25.00, 0.00000E+0, 2.14803E-1,    25.00,1.01943, -14.5851
128.040, 132.000,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
66.0000,  66.000,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  6215,  6587,  6831,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 5.79700E-2,    40.00, 0.00000E+0, 1.30850E-1,    40.00, 0.00000E+0, 2.11750E-1,    40.00,0.99622, -14.9830
132.000, 132.000,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,151.8000,112.2000, 1.05000, 0.95000,  21, 0, 0.00000, 0.00000,  0.000,   0
66.0000,  69.300,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,     6.40,     6.40,     6.40,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  6216,  6508,  6605,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.70450E-1,    25.00, 0.00000E+0, 2.85350E-1,    25.00, 0.00000E+0, 1.15400E-1,    25.00,1.01137, -12.6319
132.000, 132.000,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  6216,  6507,  6806,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 6.02950E-2,    25.00, 0.00000E+0, 1.55650E-1,    25.00, 0.00000E+0, 2.15445E-1,    25.00,1.01133, -12.6419
132.000, 132.000,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
66.0000,  66.000,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  6216,  6509,  6605,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.15400E-1,    25.00, 0.00000E+0, 5.45500E-2,    25.00, 0.00000E+0, 1.70450E-1,    25.00,1.02330,  -9.5386
132.000, 132.000,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  6220,  6611,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.54900E-1,   100.00
1.00000,   0.000,   0.000,    45.00,    45.00,    45.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  6220,  6612,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.56000E-1,   100.00
1.00000,   0.000,   0.000,    45.00,    45.00,    45.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  6220,  6613,     0,'3 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.57100E-1,   100.00
1.00000,   0.000,   0.000,    45.00,    45.00,    45.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  6220,  6614,     0,'4 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.58000E-1,   100.00
1.00000,   0.000,   0.000,    45.00,    45.00,    45.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  6221,  6857,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 6.65000E-2,    25.00
132.000, 132.000,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,  0.000,   0
66.0000,  66.000
  6225,  6886,  6896,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 6.00000E-2,    25.00, 0.00000E+0, 1.42500E-1,    25.00, 0.00000E+0, 2.23750E-1,    25.00,1.00353, -13.1265
132.000, 132.000,   0.000,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,151.8000,112.2000, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,  0.000,   0
66.0000,  69.300,   0.000,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.860,   0.000,     4.00,     4.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  6225,  6886,  6897,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 5.47000E-2,    25.00, 0.00000E+0, 1.42500E-1,    25.00, 0.00000E+0, 2.23750E-1,    25.00,1.00343, -13.1482
132.000, 132.000,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,151.8000,112.2000, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,  0.000,   0
66.0000,  69.300,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.860,   0.000,     4.00,     4.00,     4.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  6228,  6233,  6851,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.06400E-1,    25.00, 0.00000E+0, 1.47000E-2,    25.00, 0.00000E+0, 5.68000E-2,    25.00,1.01908,  -9.2942
132.000, 132.000,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,     8.30,     8.30,     8.30,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  6228,  6233,  6852,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.12800E-1,    25.00, 0.00000E+0, 1.49000E-2,    25.00, 0.00000E+0, 5.71000E-2,    25.00,1.01916,  -9.3110
132.000, 132.000,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,     8.30,     8.30,     8.30,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  6230,  6513,  6807,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 5.66300E-2,    25.00, 0.00000E+0, 1.54655E-1,    25.00, 0.00000E+0, 2.10785E-1,    25.00,1.01463, -21.3220
132.000, 132.000,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
66.0000,  66.000,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  6232,  6515,  6808,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 5.70000E-2,    25.00, 0.00000E+0, 1.54003E-1,    25.00, 0.00000E+0, 2.10503E-1,    25.00,1.01950, -13.8638
132.000, 132.000,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,   6515,151.8000,112.2000, 1.05000, 1.03500,  21, 0, 0.00000, 0.00000,  0.000,   0
66.0000,  66.000,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  6232,  6515,  6820,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 5.70000E-2,    25.00, 0.00000E+0, 1.54003E-1,    25.00, 0.00000E+0, 2.10503E-1,    25.00,1.01950, -13.8638
132.000, 132.000,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,   6515,151.8000,112.2000, 1.05000, 1.03500,  21, 0, 0.00000, 0.00000,  0.000,   0
66.0000,  66.000,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  6233,  6647,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 9.00000E-2,     7.50
33.0000,   0.000,   0.000,     7.50,     7.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,   0.000
  6236,  6607,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 8.53400E-1,   100.00
1.00000,   0.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  6236,  6596,  6607,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.70700E-1,    20.00, 0.00000E+0, 3.71000E-2,    20.00, 0.00000E+0, 1.22600E-1,    20.00,1.03114, -12.5636
132.000, 132.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
66.0000,  66.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  6236,  6596,  6607,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.70700E-1,    20.00, 0.00000E+0, 3.71000E-2,    20.00, 0.00000E+0, 1.22600E-1,    20.00,1.03114, -12.5636
132.000, 132.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
66.0000,  66.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  6237,  6633,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.06700E-1,   100.00
1.00000,   0.000,   0.000,    75.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  6237,  6634,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.05880E-1,   100.00
1.00000,   0.000,   0.000,    85.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  6237,  6635,     0,'3 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.05880E-1,   100.00
1.00000,   0.000,   0.000,    85.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  6237,  6636,     0,'4 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.57370E-1,    75.00
132.000, 138.000,   0.000,    75.00,    75.00,    75.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,144.9000,131.1000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
11.5000,  11.500
  6237,  6637,     0,'5 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.57370E-1,    75.00
132.000, 138.000,   0.000,    75.00,    75.00,    75.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,144.9000,131.1000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
11.5000,  11.500
  6238,  6517,  6809,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 5.76000E-2,    25.00, 0.00000E+0, 2.26000E-2,    25.00, 0.00000E+0, 3.69000E-2,    25.00,0.97944,  -7.5822
139.920, 139.920,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,151.8000,112.2000, 1.05000, 1.03000,  21, 0, 0.00000, 0.00000,  0.000,   0
69.3000,  69.300,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,     4.00,     4.00,     4.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  6238,  6517,  6833,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 5.76000E-2,    25.00, 0.00000E+0, 2.26000E-2,    25.00, 0.00000E+0, 3.69000E-2,    25.00,0.97944,  -7.5822
139.920, 139.920,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,151.8000,112.2000, 1.05000, 1.03000,  21, 0, 0.00000, 0.00000,  0.000,   0
69.3000,  69.300,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,     4.00,     4.00,     4.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  6238,  6518,  6608,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.14700E-1,    25.00, 0.00000E+0, 5.23125E-2,    25.00, 0.00000E+0, 1.67513E-1,    25.00,1.00000,   0.0000
132.000, 132.000,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  6239,  6631,  6632,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 9.90000E-2,   100.00, 0.00000E+0, 1.98000E-1,   100.00, 0.00000E+0, 1.01000E-1,   100.00,1.03816,  -7.5948
132.000, 132.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
10.5000,  10.500,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
10.5000,  10.500,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  6248,  6641,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 6.41200E-1,   100.00
1.00000,   0.000,   0.000,    17.00,    17.00,    17.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  6248,  6642,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 6.41200E-1,   100.00
1.00000,   0.000,   0.000,    17.00,    17.00,    17.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  6248,  6643,     0,'3 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 6.41200E-1,   100.00
1.00000,   0.000,   0.000,    17.00,    17.00,    17.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  6248,  6644,     0,'4 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 6.41200E-1,   100.00
1.00000,   0.000,   0.000,    17.00,    17.00,    17.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  6810,  6248,     0,'6 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.71229E+0,   100.00
1.00000,   0.000,   0.000,     6.00,     6.00,     6.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  6254,  6512,  6577,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 5.79000E-2,    40.00, 0.00000E+0, 1.30300E-1,    40.00, 0.00000E+0, 2.10600E-1,    40.00,1.00541,  -4.6025
133.650, 133.650,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,   6512,148.5000,115.5000, 1.04000, 1.02000,  21, 0, 0.00000, 0.00000,  0.000,   0
69.3000,  69.300,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.8600,  13.860,   0.000,     6.40,     6.40,     6.40,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  6255,  6638,     0,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.10000E-1,    75.00
132.000, 132.000,   0.000,    75.00,    75.00,    75.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,135.0000,128.7000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
11.5000,  11.500
  6255,  6658,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   4,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 4.12200E-1,   100.00
1.00000,   0.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.80000, 1.10000, 0.90000,  19, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  6255,  6659,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   4,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 4.12200E-1,   100.00
1.00000,   0.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.80000, 1.10000, 0.90000,  19, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  6257,  6657,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 6.05000E-2,   100.00
1.00000,   0.000,   0.000,   215.00,   215.00,   215.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  6258,  6652,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.64270E-1,   100.00
1.00000,   0.000,   0.000,    37.50,    37.50,    37.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  6258,  6653,     0,'3 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.38670E-1,   100.00
1.00000,   0.000,   0.000,    93.80,    93.80,    93.80,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  6259,  6655,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 6.05000E-2,   100.00
1.00000,   0.000,   0.000,   215.00,   215.00,   215.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  6259,  6656,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 6.05000E-2,   100.00
1.00000,   0.000,   0.000,   215.00,   215.00,   215.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  6260,  6651,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.65070E-1,   100.00
1.00000,   0.000,   0.000,    37.50,    37.50,    37.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  6260,  6654,     0,'4 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.45010E-1,   100.00
1.00000,   0.000,   0.000,    93.80,    93.80,    93.80,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  6260,  6523,  6811,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 5.90000E-2,    40.00, 0.00000E+0, 1.36000E-1,    40.00, 0.00000E+0, 2.26040E-1,    40.00,1.03415,  -9.8257
132.000, 132.000,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,   6523,138.6000,112.2000, 1.05000, 1.03000,  21, 0, 0.00000, 0.00000,  0.000,   0
66.0000,  66.000,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,     6.40,     6.40,     6.40,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  6260,  6523,  6830,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 5.66300E-2,    25.00, 0.00000E+0, 1.54655E-1,    25.00, 0.00000E+0, 2.10785E-1,    25.00,1.03514,  -9.5673
132.000, 132.000,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,   6523,151.8000,112.2000, 1.05000, 1.03000,  21, 0, 0.00000, 0.00000,  0.000,   0
66.0000,  66.000,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  6260,  6523,  6812,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 5.66300E-2,    25.00, 0.00000E+0, 1.54655E-1,    25.00, 0.00000E+0, 2.10785E-1,    25.00,1.03514,  -9.5673
132.000, 132.000,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,   6523,151.8000,112.2000, 1.05000, 1.03000,  21, 0, 0.00000, 0.00000,  0.000,   0
66.0000,  66.000,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  6262,  6559,  6839,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.10000E-1,    40.00, 0.00000E+0, 1.80000E-1,    40.00, 0.00000E+0, 6.00000E-2,    40.00,1.01071, -12.7357
132.000, 138.000,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   6559,148.5000,115.0000, 1.02000, 1.00000,  21, 0, 0.00000, 0.00000,  0.000,   0
66.0000,  69.000,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  6264,  6661,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 5.67500E-1,   100.00
1.00000,   0.000,   0.000,    16.00,    16.00,    16.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  6264,  6662,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 5.60600E-1,   100.00
1.03000,   0.000,   0.000,    16.00,    16.00,    16.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  6264,  6663,     0,'3 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 5.58700E-1,   100.00
1.03000,   0.000,   0.000,    16.00,    16.00,    16.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  6264,  6524,  6813,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 5.87000E-2,    35.00, 0.00000E+0, 1.33400E-1,    35.00, 0.00000E+0, 2.05500E-1,    35.00,1.01082, -11.0395
132.000, 132.000,   0.000,    35.00,    35.00,    35.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   6524,152.0000,112.2000, 1.02000, 1.00000,  23, 0, 0.00000, 0.00000,  0.000,   0
66.0000,  66.000,   0.000,    35.00,    35.00,    35.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,     6.00,     6.00,     6.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  6264,  6524,  6814,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 5.99000E-2,    35.00, 0.00000E+0, 1.31300E-1,    35.00, 0.00000E+0, 2.04600E-1,    35.00,1.01083, -11.0374
132.000, 132.000,   0.000,    35.00,    35.00,    35.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   6524,152.0000,112.2000, 1.02000, 1.00000,  21, 0, 0.00000, 0.00000,  0.000,   0
66.0000,  66.000,   0.000,    35.00,    35.00,    35.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,     6.00,     6.00,     6.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  6265,  6536,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.65900E-1,   100.00
1.00000,   0.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  6269,  6500,  6822,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 5.66300E-2,    25.00, 0.00000E+0, 1.54655E-1,    25.00, 0.00000E+0, 2.10785E-1,    25.00,1.01358, -12.6072
132.000, 132.000,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,   6500,153.2200,113.2500, 1.06000, 1.04000,  21, 0, 0.00000, 0.00000,  0.000,   0
66.0000,  66.000,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  6269,  6500,  6821,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 5.66300E-2,    25.00, 0.00000E+0, 1.54655E-1,    25.00, 0.00000E+0, 2.10785E-1,    25.00,1.01358, -12.6072
132.000, 132.000,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,   6500,153.2200,113.2500, 1.06000, 1.04000,  21, 0, 0.00000, 0.00000,  0.000,   0
66.0000,  66.000,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  6270,  6525,  6816,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 5.66300E-2,    25.00, 0.00000E+0, 1.54683E-1,    25.00, 0.00000E+0, 2.10813E-1,    25.00,1.02035, -14.0630
132.000, 132.000,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,   6525,151.8000,112.2000, 1.06000, 1.04000,  21, 0, 0.00000, 0.00000,  0.000,   0
66.0000,  66.000,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  6270,  6526,  6630,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.11900E-1,    25.00, 0.00000E+0, 4.86630E-2,    25.00, 0.00000E+0, 1.60063E-1,    25.00,1.04172, -13.8269
132.000, 132.000,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  6270,  6527,  6630,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.10870E-1,    25.00, 0.00000E+0, 4.86650E-2,    25.00, 0.00000E+0, 1.59035E-1,    25.00,1.04167, -13.8271
132.000, 132.000,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  6270,  6525,  6815,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 5.58200E-2,    25.00, 0.00000E+0, 1.54090E-1,    25.00, 0.00000E+0, 2.10410E-1,    25.00,1.02033, -14.0647
132.000, 132.000,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,   6525,151.8000,112.2000, 1.06000, 1.04000,  21, 0, 0.00000, 0.00000,  0.000,   0
66.0000,  66.000,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  6272,  6510,  6592,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.09000E-1,    30.00, 0.00000E+0, 5.90000E-2,    30.00, 0.00000E+0, 1.69000E-1,    30.00,1.00393, -16.7164
132.467, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,      0,145.2000,107.0000, 1.10000, 0.90000,  22, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,36.20000,32.80000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.900,   0.000,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  6273,  6834,  6835,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.05700E-1,    60.00, 0.00000E+0, 1.78500E-1,    60.00, 0.00000E+0, 1.02100E-1,    60.00,1.01134, -16.9056
132.000, 132.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,145.0000,106.0000, 1.10000, 0.90000,  25, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,36.20000,32.70000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  6275,  6520,  6574,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 5.58000E-2,    55.00, 0.00000E+0, 1.28800E-1,    55.00, 0.00000E+0, 2.08200E-1,    55.00,1.04226, -14.1844
128.700, 132.000,   0.000,    50.00,    50.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   6520,148.5000,115.5000, 1.05000, 1.03000,  21, 0, 0.00000, 0.00000,  0.000,   0
66.0000,  69.300,   0.000,    50.00,    50.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.860,   0.000,    11.00,    11.00,    11.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  6276,  6590,  6585,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.01920E-1,    22.00, 0.00000E+0, 3.75300E-2,    22.00, 0.00000E+0, 1.59420E-1,    22.00,0.98241, -16.7916
132.000, 132.000,   0.000,    22.00,    22.00,    22.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,      0,148.5000,115.5000, 1.05000, 0.95000,  21, 0, 0.00000, 0.00000,  0.000,   0
32.7750,  34.500,   0.000,    22.00,    22.00,    22.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,36.22500,32.77500, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,     5.00,     5.00,     5.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  6276,  6590,  6585,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.01920E-1,    22.00, 0.00000E+0, 3.75300E-2,    22.00, 0.00000E+0, 1.59420E-1,    22.00,0.98241, -16.7916
132.000, 132.000,   0.000,    22.00,    22.00,    22.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,      0,148.5000,115.5000, 1.05000, 0.95000,  21, 0, 0.00000, 0.00000,  0.000,   0
32.7750,  34.500,   0.000,    22.00,    22.00,    22.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,36.22500,32.77500, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,     5.00,     5.00,     5.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  6278,  6693,     0,'3 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 4.65300E-1,   100.00
1.00000,   0.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  6278,  6531,  6817,'4 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 6.00000E-2,    25.00, 0.00000E+0, 1.51687E-1,    25.00, 0.00000E+0, 2.12187E-1,    25.00,1.05497, -10.2362
126.060, 132.000,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   6531,151.8000,112.2000, 1.06000, 1.04000,  21, 0, 0.00000, 0.00000,  0.000,   0
66.0000,  66.000,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  6278,  6531,  6818,'5 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 6.00000E-2,    25.00, 0.00000E+0, 1.51687E-1,    25.00, 0.00000E+0, 2.12187E-1,    25.00,1.05497, -10.2362
126.060, 132.000,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   6531,151.8000,112.2000, 1.06000, 1.04000,  21, 0, 0.00000, 0.00000,  0.000,   0
66.0000,  66.000,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  6278,  6530,  6819,'6 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 5.66300E-2,    25.00, 0.00000E+0, 1.54370E-1,    25.00, 0.00000E+0, 2.10500E-1,    25.00,1.04756, -10.4636
128.040, 132.000,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   6530,151.8000,112.2000, 1.06000, 1.04000,  21, 0, 0.00000, 0.00000,  0.000,   0
66.0000,  66.000,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  6278,  6530,  6832,'7 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 5.66300E-2,    25.00, 0.00000E+0, 1.54370E-1,    25.00, 0.00000E+0, 2.10500E-1,    25.00,1.04756, -10.4636
128.040, 132.000,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   6530,151.8000,112.2000, 1.06000, 1.04000,  21, 0, 0.00000, 0.00000,  0.000,   0
66.0000,  66.000,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  6278,  6533,  6691,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 9.00000E-2,    16.00, 0.00000E+0, 5.46720E-2,    16.00, 0.00000E+0, 1.44352E-1,    16.00,1.01348,  -9.5221
132.000, 132.000,   0.000,    16.00,    16.00,    16.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    16.00,    16.00,    16.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  6278,  6532,  6691,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.14702E-1,    25.00, 0.00000E+0, 5.33150E-2,    25.00, 0.00000E+0, 1.67517E-1,    25.00,1.01348,  -9.5221
132.000, 132.000,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  6279,  6502,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.32160E-1,   100.00
1.00000,   0.000,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  6280,  6566,  6575,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.08102E-1,    30.00, 0.00000E+0, 5.89020E-2,    30.00, 0.00000E+0, 1.73202E-1,    30.00,0.99443, -13.7001
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  6280,  6566,  6575,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.05999E-1,    30.00, 0.00000E+0, 5.82090E-2,    30.00, 0.00000E+0, 1.69008E-1,    30.00,0.99443, -13.7001
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  6285,  6615,     0,'4 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.35000E-1,    70.00
132.000, 132.000,   0.000,    70.00,    70.00,    70.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
11.5000,  11.500
  6285,  6616,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.25040E-1,    80.00
132.000, 132.000,   0.000,    80.00,    80.00,    80.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
11.5000,  11.500
  6285,  6639,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   4,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.26900E-1,    70.00
132.000, 132.000,   0.000,    70.00,    70.00,    70.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,141.9000,122.1000, 1.05000, 0.95000,  25, 0, 0.00000, 0.00000,  0.000,   0
11.5000,  11.500
  6285,  6645,     0,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   4,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.26900E-1,    70.00
132.000, 132.000,   0.000,    70.00,    70.00,    70.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,141.9000,122.1000, 1.05000, 0.95000,  25, 0, 0.00000, 0.00000,  0.000,   0
11.5000,  11.500
  6285,  6646,     0,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   4,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.26900E-1,    70.00
132.000, 132.000,   0.000,    70.00,    70.00,    70.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,141.9000,122.1000, 1.05000, 0.95000,  25, 0, 0.00000, 0.00000,  0.000,   0
11.5000,  11.500
  6291,  6580,  6583,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  11,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.05200E-1,    60.00, 0.00000E+0, 7.20620E-2,    60.00, 0.00000E+0, 1.78840E-1,    60.00,1.03152,  -5.8449
132.000, 138.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,      0,153.1200,118.8000, 1.02000, 1.00000,  21, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  6291,  6581,  6582,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.27000E-1,   110.00, 0.00000E+0, 6.00000E-2,   110.00, 0.00000E+0, 1.81000E-1,   110.00,1.01028,  -6.3712
132.000, 138.000,   0.000,   110.00,   110.00,   130.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,   110.00,   110.00,   110.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    35.00,    35.00,    35.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  6292,  6516,  6578,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 5.79000E-2,    40.00, 0.00000E+0, 1.30300E-1,    40.00, 0.00000E+0, 2.10600E-1,    40.00,1.00000,   0.0000
135.300, 135.300,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,   6516,148.5000,115.5000, 1.04000, 1.02000,  21, 0, 0.00000, 0.00000,  0.000,   0
69.3000,  69.300,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.8600,  13.860,   0.000,     6.40,     6.40,     6.40,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  6293,  6893,  6899,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 5.81900E-2,    40.00, 0.00000E+0, 1.30750E-1,    40.00, 0.00000E+0, 2.11750E-1,    40.00,1.02507, -12.2050
132.000, 132.000,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,148.5000,115.5000, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,  0.000,   0
66.0000,  69.300,   0.000,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.860,   0.000,     6.40,     6.40,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  6502,  6824,  6825,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 8.59000E-2,    10.00, 0.00000E+0, 4.05000E-2,    10.00, 0.00000E+0, 1.42500E-1,    10.00,1.04680, -12.2680
66.0000,  66.000,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,14.52000,11.88000, 1.10000, 0.90000,   3, 0, 0.00000, 0.00000,  0.000,   0
6.60000,   6.600,   0.000,     3.30,     3.30,     3.30,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 7.26000, 5.94000, 1.10000, 0.90000,   3, 0, 0.00000, 0.00000,  0.000,   0
  6502,  6824,  6825,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 8.59000E-2,    10.00, 0.00000E+0, 4.05000E-2,    10.00, 0.00000E+0, 1.42500E-1,    10.00,1.04680, -12.2680
66.0000,  66.000,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,14.52000,11.88000, 1.10000, 0.90000,   3, 0, 0.00000, 0.00000,  0.000,   0
6.60000,   6.600,   0.000,     3.30,     3.30,     3.30,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 7.26000, 5.94000, 1.10000, 0.90000,   3, 0, 0.00000, 0.00000,  0.000,   0
  6505,  6601,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.28469E+0,   100.00
1.00000,   0.000,   0.000,     7.20,     7.20,     7.20,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  6505,  6602,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.28469E+0,   100.00
1.00000,   0.000,   0.000,     7.20,     7.20,     7.20,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  6505,  6603,     0,'3 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.28469E+0,   100.00
1.00000,   0.000,   0.000,     7.20,     7.20,     7.20,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  6510,  6593,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 6.00000E-2,    10.00
33.0000,  33.000,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200
  6511,  6606,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 7.29600E-1,   100.00
1.00000,   0.000,   0.000,    13.50,    13.50,    13.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  6512,  6621,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 3.19780E-1,   100.00
1.00000,   0.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  6512,  6622,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 3.19780E-1,   100.00
1.00000,   0.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  6512,  6623,     0,'3 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 3.19780E-1,   100.00
1.00000,   0.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  6515,  6829,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 8.92000E-1,   100.00
1.00000,   0.000,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  6515,  6829,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 9.50000E-1,   100.00
1.00000,   0.000,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  6528,  6681,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.03400E+0,   100.00
1.00000,   0.000,   0.000,     8.10,     8.10,     8.10,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  6528,  6682,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.03400E+0,   100.00
1.00000,   0.000,   0.000,     8.10,     8.10,     8.10,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  6528,  6683,     0,'3 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.03400E+0,   100.00
1.00000,   0.000,   0.000,     8.10,     8.10,     8.10,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  6528,  6684,     0,'4 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.03400E+0,   100.00
1.00000,   0.000,   0.000,     8.10,     8.10,     8.10,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  6563,  6685,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.35000E-1,    40.00
66.0000,   0.000,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
13.2000,   0.000
  6576,  6695,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 3.00000E+0,   100.00
1.00000,   0.000,   0.000,     2.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  6579,  6675,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 6.00000E-2,    29.39
33.0000,  33.000,   0.000,    29.39,    29.39,    29.39,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.62000,   0.600
  6589,  8797,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 8.26000E-1,   100.00
1.00000,   0.000,   0.000,     7.50,     5.00,     5.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  6591,  6610,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 4.90000E-2,    30.42
33.0000,  33.000,   0.000,    30.42,    30.42,    30.42,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.60000,   0.600
  6593,  6604,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 6.00000E-2,     5.50
13.2000,  13.200,   0.000,     5.50,     5.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.55000,   0.550
  6593,  6625,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 6.00000E-2,     5.50
13.2000,  13.200,   0.000,     5.50,     5.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.55000,   0.550
  6595,  6628,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 9.00000E-2,    52.00
33.0000,  33.000,   0.000,    52.00,    52.00,    52.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.80000,   0.800
  6598,  6827,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.40000E-1,    30.00
66.0000,  66.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
23.0000,  23.000
  6599,  6697,     0,'1 ', 3, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.92000E-3, 9.00000E-2,    84.00
1.00000,  33.000,   0.000,    84.00,    84.00,    84.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.650
  6836,  6609,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 6.00000E-2,    35.00
33.0000,  34.500,   0.000,    27.50,    27.50,    27.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.55000,   0.550
  6829,  6620,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.57940E-1,   100.00
1.00000,   0.000,   0.000,    25.20,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  6824,  6624,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.79000E-1,   100.00
1.00000,   0.000,   0.000,    28.00,    28.00,    28.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.00000, 1.00000, 1.00500, 0.95000,   3, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  6840,  6670,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  11,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 6.00000E-2,    51.00
33.0000,  33.000,   0.000,    51.00,    51.00,    51.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
12.0000,  12.000
  6853,  6680,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 8.00000E-2,    12.50
33.0000,  34.500,   0.000,    12.50,    12.50,    12.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,36.20000,32.70000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800
  6685,  6686,     0,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 6.00000E-2,    32.00
13.3320,  13.200,   0.000,    32.00,    32.00,    32.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
11.5000,  11.500
  6837,  6696,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,  12,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 6.00000E-2,    30.00
23.0000,  23.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.40000,   0.400
  6854,  6855,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 8.00000E-2,    62.50
66.0000,  66.000,   0.000,    62.50,    62.50,    62.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
23.0000,  23.000
  6856,  6687,  6688,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.20000E-1,    36.00, 0.00000E+0, 2.30000E-1,    36.00, 0.00000E+0, 1.20000E-1,    36.00,0.94561, -17.4784
23.0000,  23.000,   0.000,    36.00,    36.00,    36.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,24.15000,21.85000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.40000,   0.400,   0.000,    16.60,    16.60,    16.60,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.40000,   0.400,   0.000,    16.60,    16.60,    16.60,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7000,  7104,  7804,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'T1GM                                    ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.12500E-1,   300.00, 0.00000E+0, 3.00900E-1,   300.00, 0.00000E+0, 4.65300E-1,   300.00,0.96376, -12.8099
515.542, 500.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   7104,552.0000,427.0000, 1.03000, 1.01000,  25, 0, 0.00000, 0.00000,  0.000,   0
231.000, 231.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7000,  7216,  7802,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'T2GM                                    ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.81770E-1,   300.00, 0.00000E+0, 3.00570E-1,   300.00, 0.00000E+0, 4.44000E-1,   300.00,0.97933, -14.1862
487.500, 500.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   7216,550.0000,425.0000, 1.05000, 1.02000,  21, 0, 0.00000, 0.00000,  0.000,   0
138.000, 138.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7000,  7216,  7803,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'T3GM                                    ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.74750E-1,   300.00, 0.00000E+0, 3.18000E-1,   300.00, 0.00000E+0, 4.70730E-1,   300.00,0.97862, -14.2378
490.000, 500.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   7216,550.0000,450.0000, 1.05000, 1.02000,  21, 0, 0.00000, 0.00000,  0.000,   0
138.000, 138.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7002,  7114,  7514,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'T1RDI                                   ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.75500E-1,   300.00, 0.00000E+0, 2.63010E-1,   300.00, 0.00000E+0, 4.74390E-1,   300.00,0.95822, -11.8301
520.000, 500.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   7114,550.0000,450.0000, 1.03000, 1.01000,  21, 0, 0.00000, 0.00000,  0.000,   0
233.000, 233.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
34.5000,  34.500,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7010,  7203,  7530,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.87700E-1,   450.00, 0.00000E+0, 4.06900E-1,   450.00, 0.00000E+0, 6.24500E-1,   450.00,0.98611, -19.7247
475.000, 500.000,   0.000,   450.00,   450.00,   450.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   7203,550.0000,450.0000, 1.05000, 1.03000,  21, 0, 0.00000, 0.00000,  0.000,   0
138.000, 138.000,   0.000,   450.00,   450.00,   450.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
34.5000,  34.500,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7015,  7251,  7529,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'T1ROD                                   ',0,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.80000E-1,   450.00, 0.00000E+0, 4.99995E-1,   450.00, 0.00000E+0, 6.50025E-1,   450.00,1.00000,   0.0000
500.000, 500.000,   0.000,   450.00,   450.00,   450.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,   7251,550.0000,450.0000, 1.04000, 1.02000,  21, 0, 0.00000, 0.00000,  0.000,   0
132.000, 138.000,   0.000,   450.00,   450.00,   450.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7100,  7601,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.37900E-1,   100.00
1.00000,   0.000,   0.000,    72.50,    72.50,    72.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  7100,  7602,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.37900E-1,   100.00
1.00000,   0.000,   0.000,    72.50,    72.50,    72.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  7101,  7607,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.25000E-1,   110.00
220.000, 220.000,   0.000,   110.00,   110.00,   110.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000
  7102,  7208,  7800,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 7.54050E-2,   150.00, 0.00000E+0, 2.94300E-1,   150.00, 0.00000E+0, 3.93195E-1,   150.00,1.01740, -14.5711
212.976, 220.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   7208,237.2500,193.1160, 1.03000, 1.01000,  21, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7102,  7208,  7801,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 6.54900E-2,   150.00, 0.00000E+0, 1.74000E-1,   150.00, 0.00000E+0, 2.08500E-1,   150.00,1.02228, -14.6210
212.268, 220.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   7208,236.2690,192.6300, 1.03000, 1.01000,  21, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7106,  7631,  7632,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 9.00420E-2,   258.00, 0.00000E+0, 1.74924E-1,   258.00, 0.00000E+0, 9.00420E-2,   258.00,0.92076, -11.8050
242.290, 220.000,   0.000,   258.00,   258.00,   258.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   7106,242.2900,176.2100, 1.05000, 1.03000,  25, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,   129.00,   129.00,   129.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,   129.00,   129.00,   129.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7108,  7232,  7805,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 5.94900E-2,   150.00, 0.00000E+0, 2.28900E-1,   150.00, 0.00000E+0, 2.91390E-1,   150.00,1.01433, -11.3143
220.000, 220.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7110,  7244,  7806,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.38300E-1,   150.00, 0.00000E+0, 9.28950E-2,   150.00, 0.00000E+0, 1.97205E-1,   150.00,1.03005, -19.3524
220.000, 220.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   7244,253.0000,198.0000, 1.04000, 1.02000,  16, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000,   0.000,   165.00,   165.00,   165.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    70.00,    70.00,    70.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7110,  7244,  7809,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.38300E-1,   150.00, 0.00000E+0, 9.28950E-2,   150.00, 0.00000E+0, 1.97205E-1,   150.00,1.03005, -19.3524
220.000, 220.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   7244,253.0000,198.0000, 1.04000, 1.02000,  16, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000,   0.000,   165.00,   165.00,   165.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    70.00,    70.00,    70.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7110,  7244,  7811,'4 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.38300E-1,   150.00, 0.00000E+0, 9.28950E-2,   150.00, 0.00000E+0, 1.97205E-1,   150.00,1.00000,   0.0000
227.330, 220.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   7244,253.0000,198.0000, 1.03000, 1.01000,  16, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000,   0.000,   165.00,   165.00,   165.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    70.00,    70.00,    70.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7200,  7600,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   4,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.18300E-1,    55.00
132.000, 138.000,   0.000,    55.00,    55.00,    55.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,151.8000,124.2000, 1.05000, 0.95000,  16, 0, 0.00000, 0.00000,  0.000,   0
11.0000,  11.000
  7200,  7534,  7836,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 4.20000E-2,    30.00, 0.00000E+0, 1.23300E-1,    30.00, 0.00000E+0, 1.81998E-1,    30.00,1.02375, -16.8098
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
66.0000,  66.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7200,  7534,  7836,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 4.20000E-2,    30.00, 0.00000E+0, 1.23300E-1,    30.00, 0.00000E+0, 1.81998E-1,    30.00,1.02375, -16.8098
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
66.0000,  66.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7202,  7532,  7533,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 9.97000E-2,    30.00, 0.00000E+0, 5.99000E-2,    30.00, 0.00000E+0, 1.73800E-1,    30.00,1.00301, -23.7207
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,138.6000,112.2000, 1.05000, 0.80000,  17, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,36.23000,32.78000, 1.09000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7204,  7537,  7842,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.00200E-1,    30.00, 0.00000E+0, 6.63000E-2,    30.00, 0.00000E+0, 1.80900E-1,    30.00,1.01671, -17.4582
133.320, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   7537,145.2000,118.8000, 1.03000, 1.01000,  21, 0, 0.00000, 0.00000,  0.000,   0
66.0000,  69.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7204,  7538,  7842,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.29100E-1,    30.00, 0.00000E+0, 6.44000E-2,    30.00, 0.00000E+0, 2.10300E-1,    30.00,1.01670, -17.4484
133.540, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   7538,145.8600,118.1400, 1.03000, 1.01000,  19, 0, 0.00000, 0.00000,  0.000,   0
66.0000,  69.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7204,  7537,  7842,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.40000E-1,    20.00, 0.00000E+0, 7.00000E-2,    20.00, 0.00000E+0, 2.00000E-1,    20.00,1.01667, -17.3517
133.537, 132.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   7537,145.8000,118.1400, 1.03000, 1.01000,  19, 0, 0.00000, 0.00000,  0.000,   0
66.0000,  69.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,     6.60,     6.60,     6.60,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7205,  7562,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.10000E-1,    60.00
132.000, 138.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000
  7208,  7611,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 6.38800E-1,   100.00
1.00000,   0.000,   0.000,    17.00,    17.00,    17.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  7208,  7500,  7508,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.17480E-1,    60.00, 0.00000E+0, 9.03000E-2,    60.00, 0.00000E+0, 2.23980E-1,    60.00,1.01053, -14.5652
132.000, 132.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,138.6000,125.4000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
65.5500,  66.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,   7500,69.30000,65.55000, 1.05000, 1.03000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7208,  7500,  7508,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.17522E-1,    60.00, 0.00000E+0, 7.52820E-2,    60.00, 0.00000E+0, 1.86000E-1,    60.00,1.01150, -14.5492
132.000, 132.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,138.6000,125.4000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
65.5500,  66.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,   7500,69.30000,65.55000, 1.05000, 1.03000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7208,  7500,  7821,'5 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.02732E-1,    60.00, 0.00000E+0, 6.75000E-2,    60.00, 0.00000E+0, 1.87728E-1,    60.00,1.00309, -14.5512
132.000, 132.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,   7500,142.5600,118.8000, 1.05000, 1.03000,  21, 0, 0.00000, 0.00000,  0.000,   0
66.0000,  69.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,69.30000,62.70000, 1.50000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7210,  7603,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 8.09100E-1,   100.00
1.00000,   0.000,   0.000,    16.00,    16.00,    16.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  7212,  7621,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 3.72700E-1,   100.00
1.00000,   0.000,   0.000,    27.50,    27.50,    27.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  7212,  7622,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 3.72700E-1,   100.00
1.00000,   0.000,   0.000,    27.50,    27.50,    27.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  7214,  7563,  7564,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 3.84000E-2,    20.00, 0.00000E+0, 1.60500E-1,    20.00, 0.00000E+0, 1.12200E-1,    20.00,1.00624, -12.5737
131.267, 132.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,   7564,138.6000,112.2000, 1.10000, 0.90000,  19, 0, 0.00000, 0.00000,  0.000,   0
66.0000,  69.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7214,  7563,  7564,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 4.62000E-2,    30.00, 0.00000E+0, 1.38200E-1,    30.00, 0.00000E+0, 1.97600E-1,    30.00,1.00311, -13.0041
131.400, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,   7564,138.6000,112.2000, 1.10000, 0.90000,  23, 0, 0.00000, 0.00000,  0.000,   0
66.0000,  69.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7220,  7553,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 8.40000E-2,    36.00
132.000, 132.000,   0.000,    36.00,    36.00,    36.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
66.0000,  66.000
  7222,  7526,  7525,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 5.33000E-2,    20.00, 0.00000E+0, 1.18400E-1,    20.00, 0.00000E+0, 1.75900E-1,    20.00,1.00000,   0.0000
132.000, 132.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
66.0000,  66.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7224,  7604,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.80000E-1,    65.00
132.000, 132.000,   0.000,    65.00,    65.00,    65.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
11.5000,  11.500
  7224,  7605,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.80000E-1,    65.00
132.000, 132.000,   0.000,    65.00,    65.00,    65.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
11.5000,  11.500
  7224,  7642,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.94400E-1,   100.00
1.00000,   0.000,   0.000,    34.00,    34.00,    34.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  7224,  7643,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 5.35700E-1,   100.00
1.00000,   0.000,   0.000,    28.00,    28.00,    28.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  7224,  7644,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 5.35700E-1,   100.00
1.00000,   0.000,   0.000,    28.00,    28.00,    28.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  7224,  7645,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 5.00000E-2,   100.00
1.00000,   0.000,   0.000,   280.00,   280.00,   280.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  7224,  7651,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.40000E-1,   100.00
1.00000,   0.000,   0.000,    75.00,    75.00,    75.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  7224,  7652,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.40000E-1,   100.00
1.00000,   0.000,   0.000,    75.00,    75.00,    75.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  7224,  7653,     0,'3 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 7.60000E-2,   100.00
1.00000,   0.000,   0.000,   160.00,   160.00,   160.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  7226,  7582,  7578,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 4.27500E-2,    30.00, 0.00000E+0, 1.35520E-1,    30.00, 0.00000E+0, 1.90120E-1,    30.00,1.01405, -15.4842
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,138.6000,112.2000, 1.05000, 0.95000,  21, 0, 0.00000, 0.00000,  0.000,   0
66.0000,  69.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7226,  7582,  7578,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 4.31000E-2,    30.00, 0.00000E+0, 1.32800E-1,    30.00, 0.00000E+0, 1.97300E-1,    30.00,1.01384, -15.5234
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,138.6000,112.2000, 1.05000, 0.95000,  21, 0, 0.00000, 0.00000,  0.000,   0
66.0000,  69.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7226,  7582,  7578,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 4.37000E-2,    30.00, 0.00000E+0, 1.21700E-1,    30.00, 0.00000E+0, 1.84900E-1,    30.00,1.01396, -15.5034
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,138.6000,112.2000, 1.05000, 0.95000,  21, 0, 0.00000, 0.00000,  0.000,   0
66.0000,  69.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7230,  7661,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 4.52720E-1,   100.00
1.00000,   0.000,   0.000,    23.20,    23.20,    23.20,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  7230,  7662,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 4.52720E-1,   100.00
1.00000,   0.000,   0.000,    23.20,    23.20,    23.20,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  7230,  7663,     0,'3 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 4.52720E-1,   100.00
1.00000,   0.000,   0.000,    23.20,    23.20,    23.20,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  7230,  7664,     0,'4 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 4.52720E-1,   100.00
1.00000,   0.000,   0.000,    23.20,    23.20,    23.20,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  7232,  7671,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 4.17300E-1,   100.00
1.00000,   0.000,   0.000,    26.60,    26.60,    26.60,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  7232,  7672,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 4.23000E-1,   100.00
1.00000,   0.000,   0.000,    26.60,    26.60,    26.60,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  7232,  7673,     0,'3 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 4.27900E-1,   100.00
1.00000,   0.000,   0.000,    26.60,    26.60,    26.60,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  7232,  7674,     0,'4 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 4.27900E-1,   100.00
1.00000,   0.000,   0.000,    26.60,    26.60,    26.60,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  7232,  7675,     0,'5 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 4.27900E-1,   100.00
1.00000,   0.000,   0.000,    26.60,    26.60,    26.60,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  7232,  7676,     0,'6 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 4.27900E-1,   100.00
1.00000,   0.000,   0.000,    26.60,    26.60,    26.60,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  7233,  7625,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.40470E-1,   100.00
1.00000,   0.000,   0.000,    42.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.03000, 0.97000,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  7233,  7626,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.40470E-1,   100.00
1.00000,   0.000,   0.000,    42.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.03000, 0.97000,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  7234,  7681,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 3.45600E-1,   100.00
1.00000,   0.000,   0.000,    32.00,    32.00,    32.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  7234,  7682,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 3.45600E-1,   100.00
1.00000,   0.000,   0.000,    32.00,    32.00,    32.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  7235,  7683,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 3.50000E-1,   100.00
1.00000,   0.000,   0.000,    31.00,    31.00,    31.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  7237,  7694,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.87500E-1,   100.00
1.00000,   0.000,   0.000,    72.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  7237,  7695,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.87500E-1,   100.00
1.00000,   0.000,   0.000,    72.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  7238,  7590,  7505,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 3.91000E-2,    20.00, 0.00000E+0, 1.16100E-1,    20.00, 0.00000E+0, 1.62800E-1,    20.00,1.01209, -12.4260
132.000, 132.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,   7590,138.6000,118.6000, 1.02000, 1.00000,  13, 0, 0.00000, 0.00000,  0.000,   0
66.0000,  69.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7238,  7590,  7505,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 4.19000E-2,    20.00, 0.00000E+0, 1.17200E-1,    20.00, 0.00000E+0, 1.61200E-1,    20.00,1.01218, -12.4384
132.000, 132.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,   7590,138.6000,112.2000, 1.02000, 1.00000,  19, 0, 0.00000, 0.00000,  0.000,   0
66.0000,  69.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7240,  7680,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.20000E-1,   100.00
1.00000,   0.000,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  7241,  7504,  7810,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.04400E-1,    15.00, 0.00000E+0, 5.91000E-2,    15.00, 0.00000E+0, 1.73900E-1,    15.00,1.02013, -21.4042
132.000, 132.000,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,   7504,138.6000,112.2000, 1.05000, 1.03500,  21, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,36.20000,32.80000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7241,  7504,  7810,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.05630E-1,    30.00, 0.00000E+0, 5.82700E-2,    30.00, 0.00000E+0, 1.78400E-1,    30.00,1.01996, -21.4314
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,   7504,138.6000,112.2000, 1.05000, 1.03500,  21, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,36.20000,32.80000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7241,  7504,  7810,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.02500E-1,    30.00, 0.00000E+0, 6.19000E-2,    30.00, 0.00000E+0, 1.76900E-1,    30.00,1.02003, -21.4209
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,   7504,138.6000,112.2000, 1.05000, 1.03500,  21, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,36.20000,32.80000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7241,  7504,  7810,'4 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.04900E-1,    15.00, 0.00000E+0, 5.78000E-2,    15.00, 0.00000E+0, 1.77600E-1,    15.00,1.01994, -21.4350
132.000, 132.000,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,138.6000,112.2000, 1.05000, 1.03500,  21, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,36.20000,32.80000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7243,  7543,  7843,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.04001E-1,    15.00, 0.00000E+0, 6.90000E-2,    15.00, 0.00000E+0, 1.74000E-1,    15.00,1.03000, -24.6092
132.000, 132.000,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7244,  7246,     0,'4 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 8.22700E-2,   100.00
1.10000,   0.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   7244, 1.15000, 0.85000, 1.02000, 1.00000,  25, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  7244,  7502,  7620,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.00170E-1,    45.00, 0.00000E+0, 5.55500E-2,    45.00, 0.00000E+0, 1.67630E-1,    45.00,1.01993, -21.2264
132.000, 132.000,   0.000,    45.00,    45.00,    45.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,137.2800,113.5200, 1.02000, 1.00000,  19, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    45.00,    45.00,    45.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7244,  7502,  7807,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.03900E-1,    45.00, 0.00000E+0, 4.54000E-2,    45.00, 0.00000E+0, 1.24700E-1,    45.00,1.02143, -20.9765
132.000, 132.000,   0.000,    45.00,    45.00,    45.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,138.6000,112.2000, 1.02000, 1.00000,  23, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    45.00,    45.00,    45.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7244,  7502,  7808,'4 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.03900E-1,    45.00, 0.00000E+0, 4.54000E-2,    45.00, 0.00000E+0, 1.24700E-1,    45.00,1.02143, -20.9765
132.000, 132.000,   0.000,    45.00,    45.00,    45.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,138.6000,112.2000, 1.02000, 1.00000,  23, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    45.00,    45.00,    45.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7244,  7502,  7620,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.02300E-1,    30.00, 0.00000E+0, 6.18000E-2,    30.00, 0.00000E+0, 1.82100E-1,    30.00,1.01972, -21.2607
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,137.2800,113.5200, 1.02000, 1.00000,  19, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,36.22500,32.77500, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7245,  7665,  7666,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.53045E-1,    78.40, 0.00000E+0, 2.73302E-1,    78.40, 0.00000E+0, 1.53045E-1,    78.40,1.00794, -12.4642
132.000, 132.000,   0.000,    78.40,    78.40,    78.40,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,    39.20,    39.20,    39.20,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,    39.20,    39.20,    39.20,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7245,  7667,  7668,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.53045E-1,    78.40, 0.00000E+0, 2.73302E-1,    78.40, 0.00000E+0, 1.53045E-1,    78.40,1.01012, -13.0526
132.000, 132.000,   0.000,    78.40,    78.40,    78.40,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,    39.20,    39.20,    39.20,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,    39.20,    39.20,    39.20,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7250,  7588,  7890,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.10000E-1,    50.00, 0.00000E+0, 7.59000E-2,    50.00, 0.00000E+0, 1.91000E-1,    50.00,1.00352, -16.9179
132.000, 132.000,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
66.0000,  66.000,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    35.00,    35.00,    35.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7250,  7588,  7890,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.10000E-1,    50.00, 0.00000E+0, 7.59000E-2,    50.00, 0.00000E+0, 1.91000E-1,    50.00,1.00352, -16.9179
132.000, 132.000,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
66.0000,  66.000,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    35.00,    35.00,    35.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7250,  7588,  7890,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.10000E-1,    50.00, 0.00000E+0, 7.59000E-2,    50.00, 0.00000E+0, 1.91000E-1,    50.00,1.00352, -16.9179
132.000, 132.000,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
66.0000,  66.000,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    35.00,    35.00,    35.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7253,  7510,  7567,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.10480E-1,    30.00, 0.00000E+0, 5.64500E-2,    30.00, 0.00000E+0, 1.81900E-1,    30.00,1.02888, -23.5119
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7255,  7568,  7509,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.06500E-1,    30.00, 0.00000E+0, 5.58000E-2,    30.00, 0.00000E+0, 1.84800E-1,    30.00,1.02253, -21.2045
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7256,  7556,  7557,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 4.24000E-2,    30.00, 0.00000E+0, 1.36000E-1,    30.00, 0.00000E+0, 1.91700E-1,    30.00,1.02203, -20.1391
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,   7556,138.6000,112.2000, 1.05000, 1.00000,  21, 0, 0.00000, 0.00000,  0.000,   0
66.0000,  69.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7256,  7556,  7557,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 4.61000E-2,    30.00, 0.00000E+0, 1.36100E-1,    30.00, 0.00000E+0, 1.95500E-1,    30.00,1.02195, -20.1247
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,   7556,145.2000,112.2000, 1.05000, 1.00000,  31, 0, 0.00000, 0.00000,  0.000,   0
66.0000,  69.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7260,  7551,  7552,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 9.93000E-2,    30.00, 0.00000E+0, 2.25000E-1,    30.00, 0.00000E+0, 9.36000E-2,    30.00,1.01424, -15.2352
131.787, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,145.2000,117.4800, 1.05000, 0.95000,  32, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7267,  7511,  7569,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.08100E-1,    45.00, 0.00000E+0, 6.41000E-2,    45.00, 0.00000E+0, 1.51200E-1,    45.00,1.01313, -22.5040
132.000, 132.000,   0.000,    45.00,    45.00,    45.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    45.00,    45.00,    45.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7268,  7519,  7521,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.07300E-1,   100.00, 0.00000E+0, 6.20000E-2,   100.00, 0.00000E+0, 1.79900E-1,   100.00,1.03213, -19.6649
132.000, 132.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7268,  7519,  7522,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.07300E-1,   100.00, 0.00000E+0, 6.20000E-2,   100.00, 0.00000E+0, 1.79900E-1,   100.00,1.03213, -19.6649
132.000, 132.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7268,  7519,  7523,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.07300E-1,   100.00, 0.00000E+0, 6.20000E-2,   100.00, 0.00000E+0, 1.79900E-1,   100.00,1.00000,   0.0000
132.000, 132.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7268,  7519,  7524,'4 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.07300E-1,   100.00, 0.00000E+0, 6.20000E-2,   100.00, 0.00000E+0, 1.79900E-1,   100.00,1.00000,   0.0000
132.000, 132.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  7274,  7545,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  12,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.25000E-1,    85.00
132.000, 138.000,   0.000,    85.00,    85.00,    85.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,151.8000,124.2000, 1.05000, 0.95000,  21, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000
  7277,  7513,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.30000E-1,   120.00
132.000, 138.000,   0.000,   120.00,   120.00,   120.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000
  7280,  7565,     0,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.17400E-1,    20.00
132.000, 132.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800
  7280,  7598,     0,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.15800E-1,    20.00
132.000, 132.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800
  7285,  7901,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.00000E-1,   100.00
132.000, 132.000,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000
  7503,  7691,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 7.43220E-1,   100.00
1.00000,   0.000,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  7503,  7691,     0,'3 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 7.43220E-1,   100.00
1.00000,   0.000,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  7503,  7693,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 6.17600E-1,   100.00
1.00000,   0.000,   0.000,    17.00,    17.00,    17.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  7506,  7929,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 4.00000E-2,    12.00
13.2000,  13.200,   0.000,    12.00,    12.00,    12.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.40000,   0.400
  7507,  7930,     0,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 4.00000E-2,    12.00
13.2000,  13.200,   0.000,    12.00,    12.00,    12.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.40000,   0.400
  7508,  7610,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 5.50000E-2,     8.00
13.2000,  13.200,   0.000,     8.00,     8.00,     8.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
6.60000,   6.600
  7509,  7686,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 6.00000E-2,     4.00
13.2000,  13.200,   0.000,     4.00,     4.00,     4.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.40000,   0.400
  7510,  7617,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 6.00000E-2,     4.00
33.0000,  33.000,   0.000,     4.00,     4.00,     4.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.40000,   0.400
  7510,  7688,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 6.00000E-2,     8.00
33.0000,  33.000,   0.000,     8.00,     8.00,     8.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.40000,   0.400
  7511,  7689,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 6.00000E-2,     4.00
33.0000,  33.000,   0.000,     4.00,     4.00,     4.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.40000,   0.400
  7512,  7902,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 6.50000E-2,   118.80
33.0000,  33.000,   0.000,   113.40,   113.40,   113.40,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.80000,   0.800
  7593,  7515,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.02400E-1,    10.00
66.0000,  66.000,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800
  7515,  7684,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 6.00000E-2,     5.00
13.2000,  13.200,   0.000,     5.00,     5.00,     5.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.40000,   0.400
  7516,  7615,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 8.49060E-1,   100.00
1.00000,   0.000,   0.000,    12.50,    12.50,    12.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  7516,  7616,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 8.49060E-1,   100.00
1.00000,   0.000,   0.000,    12.50,    12.50,    12.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  7520,  7677,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 3.54840E-1,   100.00
1.00000,   0.000,   0.000,    31.00,    31.00,    31.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  7520,  7678,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 5.49470E-1,   100.00
1.00000,   0.000,   0.000,    19.00,    19.00,    19.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  7520,  7679,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 5.49470E-1,   100.00
1.00000,   0.000,   0.000,    19.00,    19.00,    19.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  7531,  7574,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 5.60000E-2,    60.00
66.0000,  66.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000
  7532,  7685,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 6.80000E-2,    10.00
33.0000,  33.000,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200
  7536,  7612,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 6.00000E-2,    30.68
33.0000,  33.000,   0.000,    30.68,    30.68,    30.68,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.70000,   0.700
  7539,  7613,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.00000E-1,    28.00
33.0000,  34.500,   0.000,    28.00,    28.00,    28.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.40000,   0.400
  7540,  7614,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.00000E-1,    40.00
33.0000,  34.500,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.40000,   0.400
  7544,  7623,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 6.81820E-1,   100.00
1.00000,   0.000,   0.000,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  7545,  7633,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 3.75000E-2,    90.00
33.0000,  33.000,   0.000,    90.00,    90.00,    90.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.40000,   0.400
  7549,  7619,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.00000E-1,    22.00
33.0000,  33.000,   0.000,    22.00,    22.00,    22.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.40000,   0.400
  7550,  7627,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 4.00000E-2,    20.00
13.2000,  13.200,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.40000,   0.400
  7551,  7597,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 5.00000E-2,    12.00
33.0000,  33.000,   0.000,    12.00,    12.00,    12.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000
  7554,  7570,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.00000E-1,    10.00
66.0000,  66.000,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800
  7554,  7580,     0,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 9.04000E-2,    15.00
66.0000,  66.000,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800
  7561,  7596,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 9.00000E-2,    20.00
66.0000,  66.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200
  7566,  7655,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.00000E-1,   120.00
33.0000,  34.500,   0.000,   120.00,   120.00,   120.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.40000,   0.400
  7572,  7669,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 4.00000E-2,    60.00
33.0000,  33.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.70000,   0.700
  7576,  7606,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 4.00000E-2,    45.00
33.0000,  33.000,   0.000,    45.00,    45.00,    45.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.40000,   0.400
  7581,  7618,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 7.29600E-1,   100.00
1.00000,   0.000,   0.000,    13.50,    13.50,    13.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  7591,  7696,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 8.49060E-1,   100.00
1.00000,   0.000,   0.000,    12.50,    12.50,    12.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.00000, 1.00000, 1.10000, 0.90000,   3, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  7591,  7697,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 8.49060E-1,   100.00
1.00000,   0.000,   0.000,    12.50,    12.50,    12.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.00000, 1.00000, 1.10000, 0.90000,   3, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  7594,  7628,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 4.00000E-2,    24.00
13.2000,  13.200,   0.000,    24.00,    24.00,    24.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.40000,   0.400
  7595,  7635,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 9.00000E-2,     6.60
33.0000,  34.500,   0.000,     6.60,     6.60,     6.60,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
6.00000,   6.000
  7595,  7636,     0,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 9.00000E-2,     6.60
33.0000,  34.500,   0.000,     6.60,     6.60,     6.60,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
6.00000,   6.000
  7596,  7634,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 4.00000E-2,    15.00
13.2000,  13.200,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.40000,   0.400
  7836,  7670,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 4.00000E-2,    30.00
13.2000,  13.200,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.40000,   0.400
  8000,  8614,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.00000E-1,   100.00
1.00000,   0.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  8000,  8615,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 6.70000E-2,   100.00
1.00000,   0.000,   0.000,   195.00,   195.00,   195.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  8000,  8637,     0,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.58000E-1,   350.00
500.000, 515.000,   0.000,   350.00,   350.00,   350.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,525.0000,475.0000, 1.05000, 1.03000,   5, 0, 0.00000, 0.00000,  0.000,   0
15.7500,  15.750
  8000,  8900,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.40000E-1,   275.00
500.000, 515.000,   0.000,   275.00,   275.00,   275.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
18.0000,  18.000
  8000,  8214,  8525,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.09980E-1,   600.00, 0.00000E+0, 1.42020E-1,   600.00, 0.00000E+0, 2.40000E-1,   600.00,0.96244,  -7.6327
530.000, 500.000,   0.000,   600.00,   600.00,   600.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   8214,550.0000,450.0000, 1.01000, 1.00000,  21, 0, 0.00000, 0.00000,  0.000,   0
138.000, 138.000,   0.000,   600.00,   600.00,   600.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
34.5000,  34.500,   0.000,   200.00,   200.00,   200.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8000,  8230,  8503,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'T1BR                                    ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.86180E-1,   300.00, 0.00000E+0, 2.80500E-1,   300.00, 0.00000E+0, 4.42200E-1,   300.00,0.97423,  -8.6611
525.000, 500.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   8230,550.0000,450.0000, 1.02000, 1.00500,  21, 0, 0.00000, 0.00000,  0.000,   0
138.000, 138.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
34.5000,  34.500,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8000,  8232,  8504,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'T2BR                                    ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.85880E-1,   300.00, 0.00000E+0, 2.81100E-1,   300.00, 0.00000E+0, 4.42200E-1,   300.00,0.98479,  -6.8612
520.000, 500.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   8232,550.0000,450.0000, 1.04000, 1.02500,  21, 0, 0.00000, 0.00000,  0.000,   0
138.000, 138.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
34.5000,  34.500,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8001,  8233,  8522,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 5.00000E-2,   200.00, 0.00000E+0, 1.80000E-1,   200.00, 0.00000E+0, 1.20000E-1,   200.00,1.02158,  -8.8509
219.029, 220.000,   0.000,   200.00,   200.00,   200.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   8001,247.5000,203.5000, 1.03000, 1.00000,  18, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000,   0.000,   200.00,   200.00,   200.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8001,  8233,  8523,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 5.00000E-2,   200.00, 0.00000E+0, 1.80000E-1,   200.00, 0.00000E+0, 1.20000E-1,   200.00,1.02158,  -8.8509
219.029, 220.000,   0.000,   200.00,   200.00,   200.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   8001,247.5000,203.5000, 1.03000, 1.00000,  18, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000,   0.000,   200.00,   200.00,   200.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8002,  8292,  8514,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'T1RE                                    ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.20000E-1,   150.00, 0.00000E+0, 2.96700E-1,   150.00, 0.00000E+0, 3.84600E-1,   150.00,0.98704, -11.1880
510.000, 500.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   8292,550.0000,450.0000, 1.05000, 1.03000,  21, 0, 0.00000, 0.00000,  0.000,   0
138.000, 138.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
34.5000,  34.500,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8002,  8292,  8524,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'T2RE                                    ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.52355E-1,   150.00, 0.00000E+0, 1.82805E-1,   150.00, 0.00000E+0, 3.67650E-1,   150.00,0.98875, -11.3863
510.500, 500.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   8292,550.0000,445.0000, 1.05000, 1.03000,  21, 0, 0.00000, 0.00000,  0.000,   0
138.000, 138.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    35.00,    35.00,    35.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8005,  8577,  8578,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.02500E-1,    10.00, 0.00000E+0, 5.94000E-2,    10.00, 0.00000E+0, 1.74700E-1,    10.00,1.01554, -12.5661
220.000, 220.000,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,236.5000,181.5000, 1.05000, 0.95000,  21, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,34.65000,31.35000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,     7.50,     7.50,     7.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8006,  8271,  8560,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.74000E-1,   300.00, 0.00000E+0, 3.06200E-1,   300.00, 0.00000E+0, 5.09400E-1,   300.00,0.98058, -11.6300
500.000, 500.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,550.0000,450.0000, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,  0.000,   0
135.240, 138.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   8271,151.8000,124.2000, 1.03000, 1.00000,  21, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    70.00,    70.00,    70.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8006,  8271,  8526,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'T1LA                                    ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.48590E-1,   300.00, 0.00000E+0, 1.81710E-1,   300.00, 0.00000E+0, 3.63600E-1,   300.00,1.05558, -11.6456
500.000, 500.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
126.480, 138.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   8271,151.8000,124.2000, 1.03000, 1.00000,  21, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    70.00,    70.00,    70.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8007,  8120,  8805,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'T1CB                                    ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.94760E-1,   450.00, 0.00000E+0, 3.96315E-1,   450.00, 0.00000E+0, 6.48405E-1,   450.00,1.01727,  -4.9403
510.000, 500.000,   0.000,   450.00,   450.00,   450.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   8120,550.0000,450.0000, 1.02000, 1.00000,  21, 0, 0.00000, 0.00000,  0.000,   0
345.000, 345.000,   0.000,   450.00,   450.00,   450.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
34.5000,  34.500,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8007,  8120,  8809,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'T2CB                                    ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.95500E-1,   450.00, 0.00000E+0, 4.02900E-1,   450.00, 0.00000E+0, 6.36200E-1,   450.00,1.01605,  -5.0010
510.000, 500.000,   0.000,   450.00,   450.00,   450.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   8120,550.0000,450.0000, 1.02000, 1.00000,  21, 0, 0.00000, 0.00000,  0.000,   0
345.000, 345.000,   0.000,   450.00,   450.00,   450.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
34.5000,  34.500,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8008,  8300,  8804,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'T1SO                                    ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.80000E-1,   300.00, 0.00000E+0, 2.47980E-1,   300.00, 0.00000E+0, 4.65000E-1,   300.00,0.99344,  -7.4399
485.000, 500.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   8300,550.0000,450.0000, 1.05000, 1.03500,  21, 0, 0.00000, 0.00000,  0.000,   0
138.000, 138.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
34.5000,  34.500,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8010,  8302,  8803,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'T1MQ                                    ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.79100E-1,   150.00, 0.00000E+0, 1.98495E-1,   150.00, 0.00000E+0, 4.57005E-1,   150.00,0.99043,  -8.0775
525.000, 500.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   8302,550.0000,450.0000, 1.04000, 1.02500,  21, 0, 0.00000, 0.00000,  0.000,   0
138.000, 138.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
34.5000,  34.500,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8013,  8313,  8512,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'T1SES                                   ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.85805E-1,   450.00, 0.00000E+0, 4.22280E-1,   450.00, 0.00000E+0, 6.32385E-1,   450.00,0.97285, -12.6349
515.000, 500.000,   0.000,   450.00,   450.00,   450.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   8313,550.0000,450.0000, 1.03000, 1.01000,  21, 0, 0.00000, 0.00000,  0.000,   0
138.000, 138.000,   0.000,   450.00,   450.00,   450.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
34.5000,  34.500,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8120,  8622,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 5.86300E-2,   100.00
1.00000,   0.000,   0.000,   285.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  8120,  8623,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 5.86300E-2,   100.00
1.00000,   0.000,   0.000,   285.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  8120,  8624,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 4.69000E-2,   100.00
1.00000,   0.000,   0.000,   285.00,   285.00,   285.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.12500, 0.87500, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  8120,  8326,  8530,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.34997E-1,   510.00, 0.00000E+0, 9.14991E-1,   510.00, 0.00000E+0, 9.83994E-1,   510.00,1.02037,  -6.3368
345.000, 345.000,   0.000,   510.00,   510.00,   510.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
132.000, 132.000,   0.000,   510.00,   510.00,   510.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,   100.00,   100.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8122,  8542,  8540,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 2.10000E-1,   330.00, 0.00000E+0, 3.92000E-1,   330.00, 0.00000E+0, 2.10000E-1,   330.00,1.02804,  -5.1822
344.995, 362.000,   0.000,   330.00,   330.00,   330.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,      0,388.1200,301.8700, 1.03000, 1.00000,  21, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,   165.00,   165.00,   165.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,   165.00,   165.00,   165.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8130,  8532,  8533,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.25000E-1,   240.00, 0.00000E+0, 2.50000E-1,   240.00, 0.00000E+0, 1.25100E-1,   240.00,1.02838,  -5.1838
345.000, 345.000,   0.000,   240.00,   240.00,   240.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,379.5000,310.5000, 1.10000, 0.90000,  17, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,   120.00,   120.00,   120.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,   120.00,   120.00,   120.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8200,  8608,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.20000E-1,    70.00
132.000, 132.000,   0.000,    70.00,    70.00,    70.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,145.2000,118.8000, 1.05000, 0.95000,  17, 0, 0.00000, 0.00000,  0.000,   0
15.0000,  15.000
  8200,  8610,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.20000E-1,    70.00
132.000, 132.000,   0.000,    70.00,    70.00,    70.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,145.2000,118.8000, 1.05000, 0.95000,  17, 0, 0.00000, 0.00000,  0.000,   0
15.0000,  15.000
  8204,  8203,  8205,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.09300E-1,    30.00, 0.00000E+0, 5.58000E-2,    30.00, 0.00000E+0, 1.80900E-1,    30.00,0.99538, -11.4244
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,145.2000,110.8000, 1.10000, 0.90000,  27, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8204,  8203,  8205,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.00000E-1,    30.00, 0.00000E+0, 6.11000E-2,    30.00, 0.00000E+0, 1.73500E-1,    30.00,0.99538, -11.4244
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,145.2000,105.6000, 1.10000, 0.90000,  19, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8207,  8527,  8892,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.10034E-1,    30.00, 0.00000E+0, 6.00330E-2,    30.00, 0.00000E+0, 1.70001E-1,    30.00,1.03363,  -9.0601
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8207,  8527,  8895,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.10034E-1,    30.00, 0.00000E+0, 6.00330E-2,    30.00, 0.00000E+0, 1.70001E-1,    30.00,1.03363,  -9.0601
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8207,  8544,  8545,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 2.20068E-1,    60.00, 0.00000E+0, 1.20066E-1,    60.00, 0.00000E+0, 3.40002E-1,    60.00,1.00000,   0.0000
132.000, 132.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8208,  8602,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 8.38000E-2,   100.00
1.03000,   0.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  8208,  8603,     0,'3 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 8.38000E-2,   100.00
1.03000,   0.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  8216,  8631,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.49990E-1,   100.00
1.00000,   0.000,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  8216,  8632,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.49990E-1,   100.00
1.00000,   0.000,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  8216,  8633,     0,'3 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.49990E-1,   100.00
1.00000,   0.000,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  8219,  8611,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.11300E-1,   100.00
1.02500,   0.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  8220,  8500,  8893,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.04000E-1,    30.00, 0.00000E+0, 5.90000E-2,    30.00, 0.00000E+0, 1.71200E-1,    30.00,1.04180, -15.9106
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   8220,138.6000,112.2000, 1.02000, 1.00000,  21, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,36.22500,32.77500, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8220,  8500,  8893,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.05700E-1,    30.00, 0.00000E+0, 5.61000E-2,    30.00, 0.00000E+0, 1.71300E-1,    30.00,1.04183, -15.9102
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   8220,138.6000,112.2000, 1.02000, 1.00000,  21, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,36.22500,32.77500, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8220,  8501,  8893,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.02900E-1,    30.00, 0.00000E+0, 5.86000E-2,    30.00, 0.00000E+0, 1.73500E-1,    30.00,1.04190, -15.9220
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   8220,145.2000,112.2000, 1.02000, 1.00000,  26, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,36.22500,32.77500, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8221,  8229,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 8.82700E-1,   100.00
1.00000,   0.000,   0.000,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  8221,  8573,  8563,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.03600E-1,    15.00, 0.00000E+0, 6.27000E-2,    15.00, 0.00000E+0, 1.68600E-1,    15.00,1.00536, -11.6178
132.000, 132.000,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,138.6000,112.2000, 1.05000, 0.95000,  21, 0, 0.00000, 0.00000,  0.000,   0
32.7800,  34.500,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,36.25000,32.78000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8223,  8612,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.11300E-1,   100.00
1.02500,   0.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  8226,  8557,  8574,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.03000E-1,    30.00, 0.00000E+0, 5.60000E-2,    30.00, 0.00000E+0, 1.84000E-1,    30.00,0.99312, -12.4494
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,145.2000,112.2000, 1.10000, 0.90000,  26, 0, 0.00000, 0.00000,  0.000,   0
32.7800,  34.500,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,36.23000,32.78000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8226,  8558,  8574,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.09300E-1,    30.00, 0.00000E+0, 5.58000E-2,    30.00, 0.00000E+0, 1.81000E-1,    30.00,0.99672, -11.8014
131.969, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,145.2000,110.8000, 1.10000, 0.90000,  27, 0, 0.00000, 0.00000,  0.000,   0
32.7800,  34.500,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,36.23000,32.78000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8226,  8556,  8559,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.02700E-1,    30.00, 0.00000E+0, 5.55000E-2,    30.00, 0.00000E+0, 1.80000E-1,    30.00,0.99979, -11.5644
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,148.5000,115.5000, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,36.23000,32.78000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8228,  8860,  8861,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.00000E-1,    30.00, 0.00000E+0, 6.40000E-2,    30.00, 0.00000E+0, 1.76500E-1,    30.00,0.96947, -15.8394
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,145.2000,110.8000, 1.10000, 0.90000,  26, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,36.20000,32.80000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8229,  8621,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 7.50000E-1,   100.00
1.00000,   0.000,   0.000,     7.20,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  8230,  8528,  8561,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.00600E-1,    15.00, 0.00000E+0, 5.51000E-2,    15.00, 0.00000E+0, 1.75500E-1,    15.00,1.01406,  -7.7105
132.165, 132.000,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,148.5000,112.2000, 1.05000, 0.95000,  21, 0, 0.00000, 0.00000,  0.000,   0
32.7800,  33.000,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,36.23000,32.78000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8234,  8630,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 7.00000E-1,   100.00
1.00000,   0.000,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  8236,  8634,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.44933E+0,   100.00
1.00000,   0.000,   0.000,     7.50,     7.50,     7.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  8236,  8635,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.44933E+0,   100.00
1.00000,   0.000,   0.000,     7.50,     7.50,     7.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  8237,  8613,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 8.60000E-2,   100.00
1.02500,   0.000,   0.000,   185.00,   185.00,   185.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  8238,  8641,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 9.04000E-1,   100.00
1.00000,   0.000,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  8238,  8642,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 9.04000E-1,   100.00
1.00000,   0.000,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  8238,  8643,     0,'3 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 9.04000E-1,   100.00
1.00000,   0.000,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  8644,  8242,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   4,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.06600E-1,   100.00
1.00000,  11.500,   0.000,    75.00,    75.00,    75.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.09770, 0.99310, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
  8244,  8651,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.46700E-1,   100.00
1.07500,   0.000,   0.000,    75.00,    75.00,    75.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  8244,  8652,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.46700E-1,   100.00
1.07500,   0.000,   0.000,    75.00,    75.00,    75.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  8244,  8653,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 7.24000E-2,   100.00
1.07500,   0.000,   0.000,   160.00,   160.00,   160.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  8244,  8654,     0,'4 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 8.27100E-2,   100.00
1.07500,   0.000,   0.000,   133.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  8250,  8249,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 6.50000E-2,   100.00
1.00000,   0.000,   0.000,   200.00,   200.00,   200.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  8250,  8251,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.13640E-1,   100.00
1.00000,   0.000,   0.000,   110.00,   110.00,   110.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  8250,  8616,     0,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.61730E-1,    72.00
132.000, 138.600,   0.000,    72.00,    72.00,    72.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,145.2000,132.0000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
11.0000,  11.000
  8250,  8620,     0,'4 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.61730E-1,    72.00
132.000, 138.600,   0.000,    72.00,    72.00,    72.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,145.2000,132.0000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
11.0000,  11.000
  8250,  8664,     0,'3 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.90000E-1,   100.00
1.00000,   0.000,   0.000,    32.00,    32.00,    32.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  8250,  8665,     0,'4 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.90000E-1,   100.00
1.00000,   0.000,   0.000,    32.00,    32.00,    32.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  8250,  8507,  8661,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.45000E-1,    20.00, 0.00000E+0, 4.90000E-2,    20.00, 0.00000E+0, 1.71000E-1,    20.00,1.00000,   0.0000
132.000, 132.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8250,  8507,  8661,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.10000E-1,    15.00, 0.00000E+0, 6.03000E-2,    15.00, 0.00000E+0, 1.70000E-1,    15.00,1.00000,   0.0000
132.000, 132.000,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8252,  8687,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.33000E-1,   100.00
1.00000,   0.000,   0.000,    75.00,    75.00,    75.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  8252,  8688,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.33000E-1,   100.00
1.00000,   0.000,   0.000,    75.00,    75.00,    75.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  8258,  8508,  8800,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.04200E-1,    30.00, 0.00000E+0, 5.80000E-2,    30.00, 0.00000E+0, 1.72600E-1,    30.00,1.02324,  -8.1110
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,138.6000,112.2000, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8258,  8508,  8800,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.02500E-1,    30.00, 0.00000E+0, 5.61000E-2,    30.00, 0.00000E+0, 1.77100E-1,    30.00,1.02327,  -8.1110
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,145.2000,112.2000, 1.10000, 0.90000,  26, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8260,  8517,  8650,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.10001E-1,    30.00, 0.00000E+0, 5.60010E-2,    30.00, 0.00000E+0, 1.81002E-1,    30.00,1.00885, -12.7376
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8260,  8518,  8650,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.10001E-1,    30.00, 0.00000E+0, 5.60010E-2,    30.00, 0.00000E+0, 1.81002E-1,    30.00,1.00885, -12.7376
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8266,  8625,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.05882E-1,   100.00
1.00000, 138.000,   0.000,    68.00,    68.00,    68.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  11.000
  8266,  8509,  8660,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.02138E-1,    30.00, 0.00000E+0, 6.08190E-2,    30.00, 0.00000E+0, 1.66659E-1,    30.00,0.95783, -15.2719
135.960, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   8509,145.2000,105.6000, 1.02000, 1.00000,  31, 0, 0.00000, 0.00000,  0.000,   0
34.5000,  34.500,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,36.23000,32.78000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.8600,  13.860,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8266,  8509,  8660,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.01400E-1,    30.00, 0.00000E+0, 5.85000E-2,    30.00, 0.00000E+0, 1.71300E-1,    30.00,0.95692, -15.3839
135.960, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   8509,145.2000,112.2000, 1.02000, 1.00000,  26, 0, 0.00000, 0.00000,  0.000,   0
34.5000,  34.500,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,36.23000,32.78000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8266,  8509,  8660,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.05900E-1,    30.00, 0.00000E+0, 5.74000E-2,    30.00, 0.00000E+0, 1.70800E-1,    30.00,0.95787, -15.3193
137.856, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   8509,145.2000,108.6000, 1.02000, 1.00000,  26, 0, 0.00000, 0.00000,  0.000,   0
34.5000,  34.500,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,36.23000,32.78000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8266,  8509,  8660,'4 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 9.40000E-2,    30.00, 0.00000E+0, 4.73000E-2,    30.00, 0.00000E+0, 1.56600E-1,    30.00,1.00000,   0.0000
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   8509,138.6000,112.2000, 1.02000, 1.00000,  21, 0, 0.00000, 0.00000,  0.000,   0
34.5000,  34.500,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,14.50000,13.10000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
  8266,  8509,  8660,'5 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.05600E-1,    30.00, 0.00000E+0, 5.53000E-2,    30.00, 0.00000E+0, 1.71300E-1,    30.00,0.95723, -15.3620
136.400, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   8509,145.2000,112.2000, 1.02000, 1.00000,  31, 0, 0.00000, 0.00000,  0.000,   0
34.5000,  34.500,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,36.23000,32.78000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.8000,  13.800,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8268,  8667,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 6.66670E-1,   100.00
1.00000,   0.000,   0.000,    18.00,    18.00,    18.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  8268,  8669,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 6.66670E-1,   100.00
1.00000,   0.000,   0.000,    18.00,    18.00,    18.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  8270,  8510,  8801,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.05100E-1,    30.00, 0.00000E+0, 5.72000E-2,    30.00, 0.00000E+0, 1.60000E-1,    30.00,1.02485,  -7.2968
131.750, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,139.8000,112.2000, 1.05000, 0.95000,  25, 0, 0.00000, 0.00000,  0.000,   0
32.7750,  33.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,36.22900,32.77500, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8270,  8510,  8801,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.05100E-1,    15.00, 0.00000E+0, 6.23000E-2,    15.00, 0.00000E+0, 1.66000E-1,    15.00,1.01799,  -7.2983
132.000, 132.000,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,138.6000,105.6000, 1.05000, 0.95000,  21, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8276,  8340,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'BOSSTER NONO                            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 9.40000E-2,   100.00
1.10000,   0.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   8276, 1.10000, 0.88000, 1.10000, 0.99000,  20, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  8276,  8511,  8802,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 4.17000E-2,    40.00, 0.00000E+0, 1.19900E-1,    40.00, 0.00000E+0, 1.78800E-1,    40.00,1.00059, -14.0405
136.950, 132.000,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   8511,145.2000,112.2000, 1.01000, 0.99000,  21, 0, 0.00000, 0.00000,  0.000,   0
66.0000,  69.000,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,14.50000,13.10000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
  8276,  8511,  8802,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 3.98000E-2,    40.00, 0.00000E+0, 1.37400E-1,    40.00, 0.00000E+0, 1.85300E-1,    40.00,1.00082, -14.0061
136.950, 132.000,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   8511,145.2000,112.2000, 1.01000, 0.99000,  21, 0, 0.00000, 0.00000,  0.000,   0
66.0000,  69.000,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,14.50000,13.10000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
  8277,  8865,  8866,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.12300E-1,    15.00, 0.00000E+0, 5.56000E-2,    15.00, 0.00000E+0, 1.75600E-1,    15.00,1.03120, -15.2343
132.000, 132.000,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,138.6000,112.2000, 1.05000, 0.95000,  21, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,36.23000,32.78000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8278,  8279,  8280,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.11500E-1,    30.00, 0.00000E+0, 5.80000E-2,    30.00, 0.00000E+0, 1.82000E-1,    30.00,1.02880,  -5.0084
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,138.6000,112.2000, 1.05000, 0.95000,  21, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,36.65000,31.35000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,13.86000,12.54000, 1.05000, 0.95000,   3, 0, 0.00000, 0.00000,  0.000,   0
  8278,  8279,  8280,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.03300E-1,    30.00, 0.00000E+0, 5.79000E-2,    30.00, 0.00000E+0, 1.76700E-1,    30.00,1.02880,  -5.0084
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,138.6000,112.2000, 1.05000, 0.95000,  26, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,34.65000,31.35000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,13.86000,12.54000, 1.05000, 0.95000,   3, 0, 0.00000, 0.00000,  0.000,   0
  8280,  8685,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.31000E-1,   100.00
1.00000,   0.000,   0.000,    21.60,    21.60,    21.60,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  8281,  8686,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.66700E-1,   100.00
1.04545,   0.000,   0.000,    45.00,    45.00,    45.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.95000, 1.05000, 0.98000,   7, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  8286,  8536,  8537,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.05500E-1,    15.00, 0.00000E+0, 5.97000E-2,    15.00, 0.00000E+0, 1.74000E-1,    15.00,0.97503, -15.6870
132.000, 132.000,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,138.6000,112.2000, 1.05000, 0.95000,  21, 0, 0.00000, 0.00000,  0.000,   0
32.7800,  33.000,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,36.23000,32.78000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8290,  8681,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 9.80000E-1,   100.00
1.00000,   0.000,   0.000,     9.60,     9.60,     9.60,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  8290,  8682,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 9.80000E-1,   100.00
1.00000,   0.000,   0.000,     9.60,     9.60,     9.60,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  8291,  8580,  8891,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.00599E-1,    15.00, 0.00000E+0, 5.58000E-2,    15.00, 0.00000E+0, 1.70700E-1,    15.00,0.99935, -14.9946
132.000, 132.000,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,   8991,138.6000,112.2000, 1.05000, 1.03000,  21, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,34.65000,31.35000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8291,  8580,  8891,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.37000E-1,    20.00, 0.00000E+0, 5.30000E-2,    20.00, 0.00000E+0, 1.53000E-1,    20.00,1.00103, -15.1671
132.000, 132.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,   8991,138.6000,112.2000, 1.05000, 1.03000,  21, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,34.65000,31.35000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8294,  8519,  8680,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.13300E-1,    15.00, 0.00000E+0, 5.84000E-2,    15.00, 0.00000E+0, 1.81800E-1,    15.00,1.03803,  -7.0692
132.000, 132.000,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,145.2000,118.8000, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8294,  8520,  8680,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.10000E-1,    10.00, 0.00000E+0, 6.02000E-2,    10.00, 0.00000E+0, 1.70000E-1,    10.00,1.03789,  -7.0947
132.000, 132.000,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,     5.00,     5.00,     5.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8296,  8690,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 4.33550E-1,   100.00
1.00000,   0.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  8296,  8690,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 4.33550E-1,   100.00
1.00000,   0.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  8296,  8807,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,  32,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 3.96670E-1,   100.00
1.00000,   0.000,   0.000,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  8299,  8529,  8531,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.01500E-1,    15.00, 0.00000E+0, 5.95000E-2,    15.00, 0.00000E+0, 1.72700E-1,    15.00,1.01157, -15.7940
132.000, 132.000,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.02000, 1.00000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.02000, 1.00000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.02000, 1.00000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8299,  8529,  8531,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.00400E-1,    15.00, 0.00000E+0, 6.04000E-2,    15.00, 0.00000E+0, 1.74900E-1,    15.00,1.01152, -15.8014
132.000, 132.000,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.02000, 1.00000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8304,  8600,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.07000E-1,   100.00
1.02500,   0.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  8306,  8521,  8605,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.01000E-1,    30.00, 0.00000E+0, 5.86000E-2,    30.00, 0.00000E+0, 1.74100E-1,    30.00,1.00000,   0.0000
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,151.8000,112.2000, 1.10000, 0.90000,  19, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,36.20000,32.70000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8310,  8606,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 4.37190E-1,   100.00
1.00000,   0.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  8310,  8606,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 4.37190E-1,   100.00
1.00000,   0.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  8312,  8562,  8662,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.03300E-1,    30.00, 0.00000E+0, 5.79000E-2,    30.00, 0.00000E+0, 1.76700E-1,    30.00,1.00395,  -9.0199
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,145.2000,112.2000, 1.05000, 0.95000,  26, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,36.23000,32.78000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8312,  8562,  8662,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.05700E-1,    30.00, 0.00000E+0, 5.85000E-2,    30.00, 0.00000E+0, 1.80500E-1,    30.00,1.00394,  -9.0215
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,145.2000,112.2000, 1.05000, 0.95000,  25, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,36.22500,32.77500, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8314,  8880,  8881,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.05900E-1,     7.50, 0.00000E+0, 5.59000E-2,     7.50, 0.00000E+0, 1.75500E-1,     7.50,1.03764,  -5.0936
132.000, 132.000,   0.000,     7.50,     7.50,     7.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,   8880,138.6000,112.2000, 1.02000, 1.00000,  21, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,     5.00,     5.00,     5.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,36.23000,32.78000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.860,   0.000,     7.50,     7.50,     7.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8314,  8880,  8881,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.06000E-1,     7.50, 0.00000E+0, 5.61000E-2,     7.50, 0.00000E+0, 1.73000E-1,     7.50,1.03763,  -5.0960
132.000, 132.000,   0.000,     7.50,     7.50,     7.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,   8880,138.6000,112.2000, 1.02000, 1.00000,  21, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  34.500,   0.000,     5.00,     5.00,     5.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0,36.23000,32.78000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.860,   0.000,     7.50,     7.50,     7.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8314,  8597,  8598,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.09900E-1,    30.00, 0.00000E+0, 5.98000E-2,    30.00, 0.00000E+0, 1.74900E-1,    30.00,1.03543, -10.4143
131.450, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,145.2000,112.2000, 1.05000, 0.95000,  25, 0, 0.00000, 0.00000,  0.000,   0
32.7750,  34.500,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,36.22500,32.77500, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8319,  8513,  8554,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  12,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.70000E-1,    90.00, 0.00000E+0, 7.01000E-2,    90.00, 0.00000E+0, 2.40000E-1,    90.00,1.04016, -10.3824
128.700, 132.000,   0.000,    90.00,    90.00,    90.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   8513,145.2000,118.8000, 1.10000, 0.90000,  17, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    90.00,    90.00,    90.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8324,  8679,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.50000E-1,    30.00
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000
  8324,  8552,  8553,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.03600E-1,    20.00, 0.00000E+0, 6.16000E-2,    20.00, 0.00000E+0, 1.77100E-1,    20.00,1.00673, -12.4876
132.000, 132.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8325,  8506,  8555,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.00500E-1,    30.00, 0.00000E+0, 6.15000E-2,    30.00, 0.00000E+0, 1.77000E-1,    30.00,0.98290, -13.0560
132.000, 132.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8333,  8565,  8566,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.50000E-1,    60.00, 0.00000E+0, 4.80000E-2,    60.00, 0.00000E+0, 2.29000E-1,    60.00,0.97767, -13.1025
132.000, 132.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8333,  8565,  8566,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.50000E-1,    60.00, 0.00000E+0, 4.80000E-2,    60.00, 0.00000E+0, 2.29000E-1,    60.00,0.97767, -13.1025
132.000, 132.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.200,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8350,  8546,  8548,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.10000E-1,    60.00, 0.00000E+0, 6.00000E-2,    60.00, 0.00000E+0, 1.80000E-1,    60.00,1.00247,  -6.1634
132.480, 138.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   8350,151.8000,117.3000, 1.10000, 0.90000,  26, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,34.65000,31.35000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
