@!IC, SBASE,REV,XFRRAT,NXFRAT,BASFRQ
0,   100.00, 34,     0,     1, 50.00     / PSS(R)E-34.6    FRI, NOV 27 2020   8:46
VALLE DEL VERANO 20/21 DEMANDA SADI 13100 MW

GENERAL, THRSHZ=0.0001, PQBRAK=0.7, BLOWUP=5.0
GAUSS, ITMX=100, ACCP=1.6, ACCQ=1.6, ACCM=1.0, TOL=0.0001
NEWTON, ITMXN=20, ACCN=1.0, TOLN=0.2, VCTOLQ=0.1, VCTOLV=0.00001, DVLIM=0.99, NDVFCT=0.99
ADJUST, ADJTHR=0.005, ACCTAP=1.0, TAPLIM=0.05, SWVBND=100.0, MXTPSS=99, MXSWIM=10
TYSL, ITMXTY=20, ACCTY=1.0, TOLTY=0.00001
SOLVER, FNSL, ACTAPS=1, AREAIN=0, PHSHFT=0, DCTAPS=1, SWSHNT=1, FLATST=0, VARLIM=99, NONDIV=0
RATING, 1, "RATE1 ", "RATING SET 1                    "
RATING, 2, "RATE2 ", "RATING SET 2                    "
RATING, 3, "RATE3 ", "RATING SET 3                    "
RATING, 4, "RATE4 ", "RATING SET 4                    "
RATING, 5, "RATE5 ", "RATING SET 5                    "
RATING, 6, "RATE6 ", "RATING SET 6                    "
RATING, 7, "RATE7 ", "RATING SET 7                    "
RATING, 8, "RATE8 ", "RATING SET 8                    "
RATING, 9, "RATE9 ", "RATING SET 9                    "
RATING,10, "RATE10", "RATING SET 10                   "
RATING,11, "RATE11", "RATING SET 11                   "
RATING,12, "RATE12", "RATING SET 12                   "
0 / END OF SYSTEM-WIDE DATA, BEGIN BUS DATA
@!   I,'NAME        ', BASKV, IDE,AREA,ZONE,OWNER, VM,        VA,    NVHI,   NVLO,   EVHI,   EVLO
  8350,  8546,  8549,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.10000E-1,    60.00, 0.00000E+0, 6.00000E-2,    60.00, 0.00000E+0, 1.80000E-1,    60.00,1.00247,  -6.1634
132.480, 138.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   8350,151.8000,117.3000, 1.10000, 0.90000,  26, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,34.65000,31.35000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8350,  8547,  8550,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.10000E-1,    60.00, 0.00000E+0, 6.00000E-2,    60.00, 0.00000E+0, 1.80000E-1,    60.00,1.00000,   0.0000
132.480, 138.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   8350,151.8000,117.3000, 1.10000, 0.90000,  26, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,34.65000,31.35000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8350,  8547,  8551,'4 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.10000E-1,    60.00, 0.00000E+0, 6.00000E-2,    60.00, 0.00000E+0, 1.80000E-1,    60.00,1.00000,   0.0000
132.480, 138.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   8350,151.8000,117.3000, 1.10000, 0.90000,  26, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,34.65000,31.35000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8350,  8571,  8572,'5 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.10000E-1,    60.00, 0.00000E+0, 6.00000E-2,    60.00, 0.00000E+0, 1.80000E-1,    60.00,1.00000,   0.0000
132.480, 138.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   8350,151.8000,117.3000, 1.10000, 0.90000,  26, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,34.65000,31.35000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8350,  8571,  8575,'6 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.10000E-1,    60.00, 0.00000E+0, 6.00000E-2,    60.00, 0.00000E+0, 1.80000E-1,    60.00,1.00000,   0.0000
132.480, 138.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   8350,151.8000,117.3000, 1.10000, 0.90000,  26, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,34.65000,31.35000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8354,  8830,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.20000E-1,    60.00
132.000, 132.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000
  8354,  8831,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.20000E-1,    60.00
132.000, 132.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000
  8355,  8976,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.20000E-1,    60.00
132.000, 132.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000
  8355,  8976,     0,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.20000E-1,    60.00
132.000, 132.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
33.0000,  33.000
  8500,  8618,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.71000E-1,   100.00
1.02000,   0.000,   0.000,    21.60,    21.60,    21.60,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.90000, 1.05000, 1.00000,   7, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  8502,  8505,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 6.00000E-1,   100.00
1.00000,   0.000,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  8502,  8806,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,  84,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 9.60000E-1,   100.00
1.00000,   0.000,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.00000, 1.00000, 1.05000, 0.95000,   3, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  8510,  8671,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 3.02850E-1,   100.00
1.00000,   0.000,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  8510,  8672,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 3.02850E-1,   100.00
1.00000,   0.000,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  8513,  8677,  8655,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,  12,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 1.30000E-1,    89.36, 0.00000E+0, 2.40000E-1,    89.36, 0.00000E+0, 1.30000E-1,    89.36,1.03527,  -9.2087
33.0000,  33.000,   0.000,    89.40,    89.40,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.60000,   0.600,   0.000,    44.70,    44.70,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.60000,   0.600,   0.000,    44.70,    44.70,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8515,  8657,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 3.36000E-1,   100.00
1.00000,   0.000,   0.000,    16.20,    16.20,    16.20,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  8516,  8691,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.53300E+0,   100.00
1.00000,   0.000,   0.000,     4.50,     4.50,     4.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  8516,  8691,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.53300E+0,   100.00
1.00000,   0.000,   0.000,     4.50,     4.50,     4.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  8527,  8656,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.00000E-1,   100.00
1.00000,   0.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  8527,  8658,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.00000E-1,   100.00
1.00000,   0.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  8528,  8957,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 5.92700E-2,     3.00
33.0000,  33.000,   0.000,     3.00,     3.00,     3.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
13.2000,  13.800
  8531,  8607,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.00000E-4, 3.75000E-3,   100.00
1.00000,  13.200,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  8534,  8626,  8647,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 8.10000E-2,   113.40, 0.00000E+0, 1.50000E-1,   113.40, 0.00000E+0, 8.40000E-2,   113.40,1.02896,  -5.1847
33.0000,  33.000,   0.000,   113.40,   113.40,   105.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.80000,   0.800,   0.000,    56.70,    56.70,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.80000,   0.800,   0.000,    56.70,    56.70,    56.70,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8535,  8627,  8646,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+0, 8.10000E-2,   113.40, 0.00000E+0, 1.50000E-1,   113.40, 0.00000E+0, 8.40000E-2,   113.40,1.02896,  -5.1847
33.0000,  33.000,   0.000,   113.40,   113.40,   113.40,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.80000,   0.800,   0.000,    56.70,    56.70,    56.70,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.80000,   0.800,   0.000,    56.70,    56.70,    56.70,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
  8540,  8638,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  12,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 6.50000E-2,    53.20
33.0000,  33.000,   0.000,    53.20,    53.20,    53.20,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,34.65000,31.35000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
0.50000,   0.500
  8540,  8639,     0,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  12,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 6.50000E-2,   106.40
33.0000,  33.000,   0.000,   106.40,   106.40,   106.40,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,34.65000,31.35000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
0.50000,   0.500
  8542,  8640,     0,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  12,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 6.50000E-2,   106.40
33.0000,  33.000,   0.000,   106.40,   106.40,   106.40,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,34.65000,31.35000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
0.50000,   0.500
  8542,  8697,     0,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  12,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 6.50000E-2,    52.30
33.0000,  33.000,   0.000,    52.30,    52.30,    52.30,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,34.65000,31.35000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
0.50000,   0.500
  8668,  8544,     0,'3 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,  11,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.00000E-1,    30.00
1.00000,   0.789,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  33.000
  8670,  8544,     0,'4 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,  11,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.00000E-1,    30.00
1.00000,   0.789,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  33.000
  8552,  8678,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 6.00000E-2,    26.40
33.0000,  33.000,   0.000,    26.40,    26.40,    26.40,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.60000,   0.600
  8564,  8663,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.60000E-1,   100.00
1.00000,   0.000,   0.000,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  8567,  8676,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 6.50000E-2,    93.70
33.0000,  33.000,   0.000,    93.70,    93.70,    93.70,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.70000,   0.690
  8568,  8645,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.05000E-1,   110.58
33.0000,  33.000,   0.000,   110.60,   110.60,   110.60,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,34.65000,31.35000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
0.69000,   0.690
  8569,  8649,     0,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.25000E-1,   109.20
33.0000,  33.000,   0.000,   109.20,   109.20,   109.20,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,34.65000,31.35000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
0.69000,   0.690
  8570,  8960,     0,'3 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',0,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.25000E-1,   113.10
33.0000,  33.000,   0.000,   113.10,   113.10,   113.10,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,34.65000,31.35000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
0.69000,   0.690
  8573,  8689,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 6.50000E-2,     8.75
33.0000,  33.000,   0.000,     8.80,     8.80,     8.80,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.80000,   0.800
  8574,  8648,     0,'2 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 5.95170E-2,     2.50
13.2000,  13.200,   0.000,     2.50,     2.50,     2.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.40000,   0.400
  8574,  8956,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 5.95170E-2,     2.50
13.2000,  13.200,   0.000,     2.50,     2.50,     2.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.40000,   0.400
  8576,  8974,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.00000E-1,    20.00
33.0000,  33.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.40000,   0.400
  8579,  8975,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 6.00000E-2,    15.00
33.0000,  33.000,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.70000,   0.700
  8580,  8991,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.40000E-3,     8.00
33.0000,  33.000,   0.000,     8.00,     8.00,     8.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.60000,   0.600
  8580,  8992,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,  13,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.52100E-2,     6.76
33.0000,  33.000,   0.000,     6.80,     6.80,     6.80,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.65000,   0.650
  8596,  8696,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 8.00000E-1,   100.00
1.00000,   0.000,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  8599,  8675,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 6.00000E-2,    17.60
33.0000,  33.000,   0.000,    17.60,    17.60,    17.60,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,34.65000,31.35000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
0.60000,   0.600
  8601,  8674,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 6.00000E-2,     8.80
13.2000,  13.200,   0.000,     8.80,     8.80,     8.80,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,13.86000,12.54000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
0.40000,   0.400
  8893,  8609,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.83030E-1,   100.00
1.00000,   0.000,   0.000,    33.60,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  8893,  8617,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   4,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 6.94000E-1,   100.00
1.00000,   0.000,   0.000,     7.20,     7.20,     7.20,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  8893,  8619,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 4.00000E-1,   100.00
1.00000,   0.000,   0.000,    12.50,    12.50,    12.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  8830,  8628,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 9.00000E-2,    58.00
33.0000,  33.000,   0.000,    58.00,    58.00,    58.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.40000,   0.400
  8831,  8629,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 9.00000E-2,    58.00
33.0000,  33.000,   0.000,    58.00,    58.00,    58.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.40000,   0.400
  8662,  8666,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 3.57140E-1,   100.00
1.00000,   0.000,   0.000,    16.80,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  8673,  8801,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.50000E-1,   100.00
1.04500,   0.000,   0.000,    26.00,    26.00,    26.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  8806,  8683,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 316,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.83000E-1,   100.00
1.00000,   0.000,   0.000,    18.25,    18.30,    18.30,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  8807,  8684,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.18000E-1,   100.00
1.00000,   0.000,   0.000,    27.50,    27.50,    27.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  8891,  8692,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.87500E-1,   100.00
1.00000,   0.000,   0.000,    32.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  8891,  8693,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.86000E-1,   100.00
1.00000,   0.000,   0.000,    17.50,    17.50,    17.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
  8896,  8694,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 6.00000E-2,    13.20
33.0000,  33.000,   0.000,    13.20,    13.20,    13.20,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,34.65000,31.35000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
0.60000,   0.600
  8881,  8695,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 6.00000E-2,    25.00
13.2000,  13.200,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
0.40000,   0.400
  8864,  8901,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 8.50000E-2,    22.20
33.0000,  33.000,   0.000,    22.20,    22.20,    22.20,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,      0,34.65000,31.35000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000,   0
0.60000,   0.655
  8867,  8973,     0,'1 ', 2, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 6.80000E-2,    23.70
33.0000,  33.000,   0.000,    23.70,    23.70,    23.70,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
0.70000,   0.700
 41000, 41855,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.50000E-4, 1.91500E-2,   600.00
1.00000,   0.000,   0.000,   600.00,   600.00,   600.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41000, 41857,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.50000E-4, 1.92670E-2,   600.00
1.00000,   0.000,   0.000,   600.00,   600.00,   600.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41000, 41889,     0,'7 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.67000E-4,-1.70000E-3,   600.00
1.00000,   0.000,   0.000,   600.00,   600.00,   600.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41001, 41855,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.67000E-4,-1.61700E-3,   600.00
0.97500,   0.000,   0.000,   600.00,   600.00,   600.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  41001, 1.10000, 0.90000, 1.10000, 0.90000,  17, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41001, 41857,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.67000E-4,-1.70000E-3,   600.00
0.97500,   0.000,   0.000,   600.00,   600.00,   600.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  41001, 1.10000, 0.90000, 1.10000, 0.90000,  17, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41001, 41859,     0,'5 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.40000E-3, 3.64020E-1,    50.00
1.02000,   0.000,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  41401, 1.10000, 0.90000, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41001, 41883,     0,'3 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.16700E-3, 1.41000E-1,    60.00
1.04667,   0.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  41201, 1.10000, 0.90000, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41001, 41889,     0,'7 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.50000E-4, 1.92670E-2,   600.00
0.97500,   0.000,   0.000,   600.00,   600.00,   600.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  41001, 1.10000, 0.90000, 1.10000, 0.90000,  17, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41002, 41823,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.61000E-3, 1.46560E-1,   120.00
0.98786,   0.000,   0.000,   120.00,   120.00,   120.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  41202, 1.01300, 0.92500, 1.10000, 0.90000,   8, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41002, 41825,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.53000E-3, 1.46940E-1,   120.00
0.98786,   0.000,   0.000,   120.00,   120.00,   120.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  41202, 1.01300, 0.92500, 1.10000, 0.90000,   8, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41002, 41827,     0,'4 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.62300E-3, 3.32430E-1,    41.00
0.96667,   0.000,   0.000,    41.00,    41.00,    41.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  41402, 1.10000, 0.90000, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41002, 41829,     0,'5 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.62300E-3, 3.32430E-1,    41.00
0.96667,   0.000,   0.000,    41.00,    41.00,    41.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  41402, 1.10000, 0.90000, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41002, 41831,     0,'6 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.62300E-3, 3.32430E-1,    41.00
0.96667,   0.000,   0.000,    41.00,    41.00,    41.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  41402, 1.10000, 0.90000, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41002, 41879,     0,'7 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.06550E-2, 2.55760E-1,    41.00
0.96667,   0.000,   0.000,    41.00,    41.00,    41.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  41502, 1.10000, 0.90000, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41003, 41801,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.69000E-4, 6.10570E-2,   300.00
0.92667,   0.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  41503, 1.10000, 0.90000, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41003, 41803,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.69000E-4, 6.10570E-2,   300.00
1.03333,   0.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  41403, 1.10000, 0.90000, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41004, 41867,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.21870E-2, 3.80800E-1,    37.00
0.95000,   0.000,   0.000,    37.00,    37.00,    37.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41004, 41869,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.16000E-3, 3.32850E-1,    41.00
0.99333,   0.000,   0.000,    41.00,    41.00,    41.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  41404, 1.10000, 0.90000, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41004, 41871,     0,'4 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.16000E-3, 3.32850E-1,    41.00
0.99333,   0.000,   0.000,    41.00,    41.00,    41.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  41404, 1.10000, 0.90000, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41005, 41807,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.69000E-4, 6.12360E-2,   300.00
1.02000,   0.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  41405, 1.10000, 0.90000, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41005, 41809,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.69000E-4, 6.10700E-2,   300.00
1.02000,   0.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  41405, 1.10000, 0.90000, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41006, 41851,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.83900E-3, 2.31810E-1,    41.00
1.00667,   0.000,   0.000,    41.00,    41.00,    41.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  41406, 1.10000, 0.90000, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41006, 41853,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.59000E-4, 1.65500E-1,    80.00
1.00667,   0.000,   0.000,    80.00,    80.00,    80.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  41506, 1.10000, 0.90000, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41007, 41845,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.53000E-3, 9.04840E-2,   120.00
1.00667,   0.000,   0.000,   120.00,   120.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  41207, 1.10000, 0.90000, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41009, 41865,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.46700E-3, 2.53390E-1,    60.00
0.99333,   0.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  41209, 1.10000, 0.90000, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41010, 41839,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.12890E-2, 2.92620E-1,    41.00
1.00667,   0.000,   0.000,    41.00,    41.00,    41.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  41410, 1.10000, 0.90000, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41010, 41841,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.54300E-3, 2.67880E-1,    41.00
0.98000,   0.000,   0.000,    41.00,    41.00,    41.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  41510, 1.10000, 0.90000, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41010, 41843,     0,'3 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.08950E-2, 3.35650E-1,    41.00
1.00667,   0.000,   0.000,    41.00,    41.00,    41.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  41410, 1.10000, 0.90000, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41010, 41885,     0,'4 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.08950E-2, 3.35650E-1,    41.00
0.98000,   0.000,   0.000,    41.00,    41.00,    41.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  41610, 1.10000, 0.90000, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41011, 41861,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.46800E-3, 3.63430E-1,    41.00
0.98000,   0.000,   0.000,    41.00,    41.00,    41.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  41411, 1.10000, 0.90000, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41011, 41863,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.60000E-4, 1.65150E-1,    80.00
0.99333,   0.000,   0.000,    80.00,    80.00,    80.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  41511, 1.10000, 0.90000, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41012, 41849,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.59000E-4, 1.65180E-1,    80.00
0.99333,   0.000,   0.000,    80.00,    80.00,    80.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  41412, 1.10000, 0.90000, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41012, 41873,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.59000E-4, 1.65500E-1,    80.00
0.99333,   0.000,   0.000,    80.00,    80.00,    80.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  41412, 1.10000, 0.90000, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41014, 41813,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.56000E-3, 1.51390E-1,   120.00
0.98387,   0.000,   0.000,   120.00,   120.00,   120.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  41414, 1.10000, 0.90000, 1.10000, 0.90000,  32, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41015, 41815,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.73000E-3, 1.53080E-1,   120.00
1.03500,   0.000,   0.000,   120.00,   120.00,   120.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  41415, 1.07500, 0.87500, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41015, 41817,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.73000E-3, 1.53080E-1,   120.00
1.03500,   0.000,   0.000,   120.00,   120.00,   120.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  41415, 1.07500, 0.87500, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41016, 41819,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.13300E-3, 1.55450E-1,   120.00
0.92667,   0.000,   0.000,   120.00,   120.00,   120.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  41416, 1.10000, 0.90000, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41016, 41821,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.80800E-3, 1.49840E-1,   120.00
1.10000,   0.000,   0.000,   120.00,   120.00,   120.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  41516, 1.10000, 0.90000, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41019, 41833,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.75000E-4, 8.84020E-2,   120.00
0.99333,   0.000,   0.000,   120.00,   120.00,   120.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  41219, 1.10000, 0.90000, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41019, 41835,     0,'3 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.75000E-4, 8.79330E-2,   120.00
0.99333,   0.000,   0.000,   120.00,   120.00,   120.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  41219, 1.10000, 0.90000, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41059, 41887,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.92000E-4, 5.88880E-2,   240.00
1.00667,   0.000,   0.000,   240.00,   240.00,   240.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  41459, 1.10000, 0.90000, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41201, 41883,     0,'3 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.66700E-3, 1.08660E-1,    60.00
1.00000,   0.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41202, 41823,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.90000E-4,-1.33900E-2,   120.00
1.00000,   0.000,   0.000,   120.00,   120.00,   120.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41202, 41825,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.10000E-4,-1.32700E-2,   120.00
1.00000,   0.000,   0.000,   120.00,   120.00,   120.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41203, 41801,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.11100E-3,-3.98800E-3,   180.00
1.00000,   0.000,   0.000,   180.00,   180.00,   180.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41203, 41803,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.11100E-3,-3.98800E-3,   180.00
1.00000,   0.000,   0.000,   180.00,   180.00,   180.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41204, 41867,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.62700E-3,-1.90100E-2,    37.00
1.00000,   0.000,   0.000,    37.00,    37.00,    37.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41205, 41807,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.53000E-4,-3.68100E-3,   180.00
1.00000,   0.000,   0.000,   180.00,   180.00,   180.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41205, 41809,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.53000E-4,-4.01400E-3,   180.00
1.00000,   0.000,   0.000,   180.00,   180.00,   180.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41207, 41407,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.55000E-2, 4.26830E-1,    20.00
1.01071,   0.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  41407, 1.10000, 0.85000, 1.10000, 0.90000,  15, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41207, 41845,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.40000E-4,-4.78600E-3,   120.00
1.00000,   0.000,   0.000,   120.00,   120.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41209, 41409,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.25000E-2, 7.81500E-1,    12.00
0.99286,   0.000,   0.000,    12.00,    12.00,    12.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  41409, 1.10000, 0.85000, 1.10000, 0.90000,  15, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41209, 41865,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.03500E-3,-1.73900E-2,    60.00
1.00000,   0.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41214, 41813,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.73000E-3,-2.28000E-3,    60.00
1.00000,   0.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41815, 41215,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.41300E-3,-1.61700E-2,    80.00
1.00000,   0.000,   0.000,    80.00,    80.00,    80.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41817, 41215,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.41300E-3,-1.61700E-2,    80.00
1.00000,   0.000,   0.000,    80.00,    80.00,    80.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41216, 41819,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.03300E-3,-4.94200E-3,    60.00
1.00000,   0.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41216, 41821,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.69200E-3,-4.88000E-3,    60.00
1.00000,   0.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41219, 41419,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.77000E-3, 2.02120E-1,    50.00
1.00000,   0.000,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  41419, 1.10000, 0.85000, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41219, 41419,     0,'4 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.77000E-3, 2.00520E-1,    50.00
1.00000,   0.000,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  41419, 1.10000, 0.85000, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41219, 41833,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.60000E-5,-4.54600E-3,   120.00
1.00000,   0.000,   0.000,   120.00,   120.00,   120.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41219, 41835,     0,'3 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.60000E-5,-4.52200E-3,   120.00
1.00000,   0.000,   0.000,   120.00,   120.00,   120.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41230, 41530,     0,'3 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.66700E-3, 3.33190E-1,    30.00
0.97540,   0.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  41530, 1.10000, 0.83300, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41231, 41431,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.67270E-2, 4.31680E-1,    30.00
0.99320,   0.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  41431, 1.10000, 0.83300, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41231, 41431,     0,'3 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.65570E-2, 4.23340E-1,    30.00
0.99320,   0.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  41431, 1.10000, 0.83300, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41231, 41431,     0,'4 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.22750E-2, 4.20820E-1,    30.00
0.99320,   0.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  41431, 1.10000, 0.83300, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41232, 41432,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.66700E-3, 4.28990E-1,    30.00
1.00000,   0.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  41432, 1.10000, 0.85000, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41232, 41432,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.66700E-3, 4.25990E-1,    30.00
1.00000,   0.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  41432, 1.10000, 0.85000, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41232, 41432,     0,'3 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.66700E-3, 4.24660E-1,    30.00
1.00000,   0.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  41432, 1.10000, 0.85000, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41234, 41434,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.60000E-3, 3.31910E-1,    50.00
0.96667,   0.000,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  41434, 1.10000, 0.85000, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41234, 41434,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.60000E-3, 3.28310E-1,    50.00
0.96667,   0.000,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  41434, 1.10000, 0.85000, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41235, 41435,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.47500E-2, 4.13550E-1,    20.00
0.99286,   0.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  41435, 1.10000, 0.85000, 1.10000, 0.90000,  15, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41235, 41435,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.47500E-2, 4.13550E-1,    20.00
0.99286,   0.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  41435, 1.10000, 0.85000, 1.10000, 0.90000,  15, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41237, 41437,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.30000E-2, 9.24900E-1,    10.00
0.97500,   0.000,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  41437, 1.10000, 0.85000, 1.10000, 0.90000,  15, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41237, 41537,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.30000E-2, 9.24900E-1,    10.00
0.99286,   0.000,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  41537, 1.10000, 0.85000, 1.10000, 0.90000,  15, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41238, 41438,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.55500E-2, 4.42750E-1,    20.00
1.01071,   0.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  41438, 1.10000, 0.85000, 1.10000, 0.90000,  15, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41239, 41439,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.25970E-2, 3.36430E-1,    30.00
1.03333,   0.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  41439, 1.10000, 0.85000, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41239, 41439,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.25970E-2, 3.36430E-1,    30.00
1.03333,   0.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  41439, 1.10000, 0.85000, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41240, 41440,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.89500E-2, 4.06970E-1,    30.00
0.99286,   0.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  41440, 1.10000, 0.85000, 1.10000, 0.90000,  15, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41240, 41440,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.65500E-3, 3.30520E-1,    30.00
0.99286,   0.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  41440, 1.10000, 0.85000, 1.10000, 0.90000,  15, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41242, 41442,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.95000E-2, 5.04630E-1,    20.00
1.00000,   0.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  41442, 1.10000, 0.85000, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41242, 41442,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-2, 5.09110E-1,    20.00
1.00000,   0.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  41442, 1.10000, 0.85000, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41243, 41443,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.77400E-3, 2.02310E-1,    50.00
1.01667,   0.000,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  41443, 1.10000, 0.85000, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41244, 41444,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.23330E-2, 4.22820E-1,    30.00
0.99320,   0.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  41444, 1.10000, 0.83300, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41244, 41444,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.77200E-3, 3.34520E-1,    30.00
0.99286,   0.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  41444, 1.10000, 0.85000, 1.10000, 0.90000,  15, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41248, 41448,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.23180E-2, 3.38770E-1,    30.00
0.98333,   0.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  41448, 1.10000, 0.85000, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41254, 41454,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.87700E-3, 3.30130E-1,    30.00
0.98333,   0.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  41454, 1.10000, 0.85000, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41254, 41454,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.87700E-3, 3.30470E-1,    30.00
0.98333,   0.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  41454, 1.10000, 0.85000, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41254, 41454,     0,'3 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.87700E-3, 3.29130E-1,    30.00
0.98333,   0.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  41454, 1.10000, 0.85000, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41255, 41455,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.86200E-3, 3.32810E-1,    30.00
1.00000,   0.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  41455, 1.10000, 0.85000, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41255, 41455,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.87700E-3, 3.25460E-1,    30.00
1.00000,   0.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  41455, 1.10000, 0.85000, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41257, 41457,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.63600E-3, 3.29850E-1,    30.00
0.99320,   0.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  41457, 1.10000, 0.83300, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41257, 41457,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.63600E-3, 3.29850E-1,    30.00
0.99320,   0.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  41457, 1.10000, 0.83300, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41257, 41457,     0,'3 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.63600E-3, 3.29850E-1,    30.00
0.99320,   0.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  41457, 1.10000, 0.83300, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41259, 41449,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.23330E-2, 4.22820E-1,    30.00
0.99320,   0.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  41449, 1.10000, 0.83300, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41259, 41449,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.23330E-2, 4.22820E-1,    30.00
0.99320,   0.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  41449, 1.10000, 0.83300, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41259, 41887,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.10000E-5,-3.68800E-3,   120.00
1.00000,   0.000,   0.000,   120.00,   120.00,   120.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41330, 41430,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.65070E-2, 4.29350E-1,    30.00
0.99320,   0.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  41430, 1.10000, 0.83300, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41330, 41430,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.67200E-2, 4.26670E-1,    30.00
0.99320,   0.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  41430, 1.10000, 0.83300, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41331, 41531,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.71000E-2, 4.25990E-1,    30.00
0.99320,   0.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  41531, 1.10000, 0.83300, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41333, 41433,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.21070E-2, 4.13000E-1,    30.00
1.01100,   0.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  41433, 1.10000, 0.83300, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41333, 41433,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.19400E-2, 4.03670E-1,    30.00
1.01100,   0.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  41433, 1.10000, 0.83300, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41345, 41445,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.23330E-2, 4.22820E-1,    30.00
0.99320,   0.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  41445, 1.10000, 0.83300, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41345, 41445,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.23330E-2, 4.22820E-1,    30.00
0.99320,   0.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  41445, 1.10000, 0.83300, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41345, 41545,     0,'3 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.23330E-2, 4.22820E-1,    30.00
1.01100,   0.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  41545, 1.10000, 0.83300, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41401, 41859,     0,'5 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.60000E-3,-2.40000E-2,    50.00
1.00000,   0.000,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41402, 41827,     0,'4 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.48900E-3, 2.49900E-3,    41.00
1.00000,   0.000,   0.000,    41.00,    41.00,    41.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41402, 41829,     0,'5 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.48900E-3, 2.49900E-3,    41.00
1.00000,   0.000,   0.000,    41.00,    41.00,    41.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41402, 41831,     0,'6 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.48900E-3, 2.49900E-3,    41.00
1.00000,   0.000,   0.000,    41.00,    41.00,    41.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41403, 41803,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.09700E-3, 1.11740E-1,   120.00
1.00000,   0.000,   0.000,   120.00,   120.00,   120.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41404, 41869,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.30000E-5,-8.44000E-4,    41.00
1.00000,   0.000,   0.000,    41.00,    41.00,    41.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41404, 41871,     0,'4 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.30000E-5,-8.44000E-4,    41.00
1.00000,   0.000,   0.000,    41.00,    41.00,    41.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41405, 41807,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.09700E-3, 3.35170E-2,   120.00
1.00000,   0.000,   0.000,   120.00,   120.00,   120.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41405, 41809,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.09700E-3, 3.32640E-2,   120.00
1.00000,   0.000,   0.000,   120.00,   120.00,   120.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41406, 41851,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.90000E-5, 5.40000E-4,    41.00
1.00000,   0.000,   0.000,    41.00,    41.00,    41.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41410, 41839,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.69700E-3, 2.41480E-2,    41.00
1.00000,   0.000,   0.000,    41.00,    41.00,    41.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41410, 41843,     0,'3 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.20000E-5, 5.66000E-4,    41.00
1.00000,   0.000,   0.000,    41.00,    41.00,    41.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41411, 41861,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.70000E-5,-4.16600E-2,    41.00
1.00000,   0.000,   0.000,    41.00,    41.00,    41.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41412, 41849,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.60000E-5,-8.81300E-3,    80.00
1.00000,   0.000,   0.000,    80.00,    80.00,    80.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41412, 41873,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.60000E-5,-8.62500E-3,    80.00
1.00000,   0.000,   0.000,    80.00,    80.00,    80.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41414, 41813,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.44000E-3, 7.56300E-2,    60.00
1.00000,   0.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41815, 41415,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.41700E-3, 8.83830E-2,    40.00
1.00000,   0.000,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41817, 41415,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.41700E-3, 8.83830E-2,    40.00
1.00000,   0.000,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41416, 41819,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.65800E-3, 8.52170E-2,    60.00
1.00000,   0.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41459, 41887,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.50000E-5, 4.43200E-2,   120.00
1.00000,   0.000,   0.000,   120.00,   120.00,   120.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41501, 41855,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-4, 7.52000E-2,   200.00
1.00000,   0.000,   0.000,   200.00,   200.00,   200.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41501, 41857,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-4, 7.51830E-2,   200.00
1.00000,   0.000,   0.000,   200.00,   200.00,   200.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41502, 41879,     0,'7 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.64000E-4,-1.70100E-2,    41.00
1.00000,   0.000,   0.000,    41.00,    41.00,    41.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41503, 41801,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.09700E-3, 1.11740E-1,   120.00
1.00000,   0.000,   0.000,   120.00,   120.00,   120.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41506, 41853,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.60000E-5,-8.62500E-3,    80.00
1.00000,   0.000,   0.000,    80.00,    80.00,    80.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41510, 41841,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.64000E-4,-2.17800E-2,    41.00
1.00000,   0.000,   0.000,    41.00,    41.00,    41.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41511, 41863,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.60000E-5,-8.06900E-3,    80.00
1.00000,   0.000,   0.000,    80.00,    80.00,    80.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41516, 41821,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.85000E-3, 8.15250E-2,    60.00
1.00000,   0.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41601, 41889,     0,'7 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-4, 7.51830E-2,   200.00
1.00000,   0.000,   0.000,   200.00,   200.00,   200.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41610, 41885,     0,'4 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.20000E-5, 5.66000E-4,    41.00
1.00000,   0.000,   0.000,    41.00,    41.00,    41.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41824, 41823,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.19000E-3, 6.71400E-2,    40.00
1.00000,   0.000,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41826, 41825,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.12000E-3, 6.63900E-2,    40.00
1.00000,   0.000,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41828, 41827,     0,'4 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.32500E-3, 9.99760E-2,    13.00
1.00000,   0.000,   0.000,    13.00,    13.00,    13.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41830, 41829,     0,'5 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.32500E-3, 9.99760E-2,    13.00
1.00000,   0.000,   0.000,    13.00,    13.00,    13.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41832, 41831,     0,'6 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.32500E-3, 9.99760E-2,    13.00
1.00000,   0.000,   0.000,    13.00,    13.00,    13.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41834, 41833,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.59000E-4, 4.39810E-2,    40.00
1.00000,   0.000,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41836, 41835,     0,'3 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.59000E-4, 4.37480E-2,    40.00
1.00000,   0.000,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41840, 41839,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.26700E-3, 4.19540E-2,    13.00
1.00000,   0.000,   0.000,    13.00,    13.00,    13.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41842, 41841,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.02000E-3, 8.78200E-2,    13.00
1.00000,   0.000,   0.000,    13.00,    13.00,    13.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41844, 41843,     0,'3 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.36300E-3, 1.02840E-1,    13.00
1.00000,   0.000,   0.000,    13.00,    13.00,    13.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41846, 41845,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.37600E-3, 4.74540E-2,    40.00
1.00000,   0.000,   0.000,    40.00,    40.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41850, 41849,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.56000E-4, 5.48130E-2,    26.70
1.00000,   0.000,   0.000,    26.70,    26.70,    26.70,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41852, 41851,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.89200E-3, 9.79520E-2,    12.00
1.00000,   0.000,   0.000,    12.00,    12.00,    12.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41854, 41853,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.56000E-4, 5.51250E-2,    26.70
1.00000,   0.000,   0.000,    26.70,    26.70,    26.70,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41860, 41859,     0,'5 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.00000E-3, 2.06000E-1,    13.00
1.00000,   0.000,   0.000,    13.00,    13.00,    13.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41862, 41861,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.70000E-5, 6.55880E-1,    13.00
1.00000,   0.000,   0.000,    13.00,    13.00,    13.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41864, 41863,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.76000E-4, 6.94690E-2,    20.00
1.00000,   0.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41866, 41865,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.28300E-3, 1.45240E-1,    20.00
1.00000,   0.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41868, 41867,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.17300E-3, 1.25120E-1,    12.00
1.00000,   0.000,   0.000,    12.00,    12.00,    12.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41870, 41869,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.88800E-3, 1.06630E-1,    13.00
1.00000,   0.000,   0.000,    13.00,    13.00,    13.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41872, 41871,     0,'4 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.88800E-3, 1.06630E-1,    13.00
1.00000,   0.000,   0.000,    13.00,    13.00,    13.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41874, 41873,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.56000E-4, 5.51250E-2,    26.70
1.00000,   0.000,   0.000,    26.70,    26.70,    26.70,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41880, 41879,     0,'7 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.02400E-3, 8.29850E-2,    14.00
1.00000,   0.000,   0.000,    14.00,    14.00,    14.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41884, 41883,     0,'3 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.66700E-3, 1.85000E-2,    20.00
1.00000,   0.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 41886, 41885,     0,'4 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.36300E-3, 1.02840E-1,    13.00
1.00000,   0.000,   0.000,    13.00,    13.00,    13.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 42001, 42701,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.24100E-3, 2.00550E-1,    57.00
1.09000,   0.000,   0.000,    57.00,    57.00,    57.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 42001, 42702,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.26000E-3, 2.00970E-1,    57.00
1.09000,   0.000,   0.000,    57.00,    57.00,    57.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 42001, 42703,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.37500E-3, 1.63070E-1,    75.00
1.05000,   0.000,   0.000,    75.00,    75.00,    75.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 42001, 42704,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.37500E-3, 1.63070E-1,    75.00
1.05000,   0.000,   0.000,    75.00,    75.00,    75.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 42001, 42801,     0,'11', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.23900E-3, 3.28420E-1,    41.00
0.99333,   0.000,   0.000,    41.00,    41.00,    41.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  42401, 1.10000, 0.90000, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 42001, 42803,     0,'6 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.77600E-3, 1.44490E-1,    75.00
0.96667,   0.000,   0.000,    75.00,    75.00,    75.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  42201, 1.10000, 0.90000, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 42001, 42805,     0,'12', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.78500E-3, 1.44850E-1,    75.00
0.96667,   0.000,   0.000,    75.00,    75.00,    75.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  42201, 1.10000, 0.90000, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 42002, 42821,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.79000E-2, 6.04510E-1,    20.00
0.98000,   0.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  42402, 1.10000, 0.90000, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 42002, 42823,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.88100E-3, 2.09280E-1,    33.00
1.00000,   0.000,   0.000,    33.00,    33.00,    33.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 42003, 42819,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.89000E-4, 1.48700E-1,    80.00
1.00667,   0.000,   0.000,    80.00,    80.00,    80.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  42903, 1.10000, 0.90000, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 42004, 42825,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.64300E-3, 2.49290E-1,    60.00
0.94000,   0.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  42204, 1.10000, 0.90000, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 42005, 42807,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.15100E-3, 2.59570E-1,    60.00
0.95333,   0.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  42205, 1.10000, 0.90000, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 42005, 42809,     0,'3 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.68500E-3, 2.50960E-1,    60.00
0.95333,   0.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  42205, 1.10000, 0.90000, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 42005, 42835,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.73500E-3, 2.57330E-1,    41.00
0.99333,   0.000,   0.000,    41.00,    41.00,    41.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  42405, 1.10000, 0.90000, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 42006, 42827,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.38000E-3, 2.53170E-1,    41.00
0.99333,   0.000,   0.000,    41.00,    41.00,    41.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  42406, 1.10000, 0.90000, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 42006, 42829,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.63000E-4, 1.35990E-1,    75.00
0.98000,   0.000,   0.000,    75.00,    75.00,    75.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  42206, 1.10000, 0.90000, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 42007, 42811,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.37200E-3, 9.07750E-2,   120.00
0.95333,   0.000,   0.000,   120.00,   120.00,   120.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  42207, 1.10000, 0.90000, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 42007, 42813,     0,'3 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.46800E-3, 3.69550E-1,    41.00
0.99333,   0.000,   0.000,    41.00,    41.00,    41.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  42407, 1.10000, 0.90000, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 42007, 42815,     0,'4 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.46800E-3, 3.69550E-1,    41.00
0.99333,   0.000,   0.000,    41.00,    41.00,    41.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  42407, 1.10000, 0.90000, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 42007, 42841,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.58100E-3, 9.15100E-2,   120.00
0.95333,   0.000,   0.000,   120.00,   120.00,   120.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  42207, 1.10000, 0.90000, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 42008, 42831,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.38000E-4, 1.50120E-1,    80.00
1.00667,   0.000,   0.000,    80.00,    80.00,    80.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  42408, 1.10000, 0.90000, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 42009, 42817,     0,'3 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.63500E-3, 2.47990E-1,    60.00
1.00667,   0.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  42209, 1.10000, 0.90000, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 42013, 42833,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.79400E-3, 2.39520E-1,    41.00
0.98000,   0.000,   0.000,    41.00,    41.00,    41.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  42413, 1.10000, 0.90000, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 42024, 42837,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.54300E-3, 2.67880E-1,    41.00
1.00667,   0.000,   0.000,    41.00,    41.00,    41.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  42424, 1.10000, 0.90000, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 42025, 42839,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.20100E-3, 2.47580E-1,    41.00
0.99333,   0.000,   0.000,    41.00,    41.00,    41.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  42425, 1.10000, 0.90000, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 42201, 42501,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.50000E-2, 4.16750E-1,    20.00
1.02857,   0.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  42501, 1.10000, 0.85000, 1.10000, 0.90000,  15, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 42201, 42601,     0,'3 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.66500E-2, 4.17650E-1,    20.00
1.01071,   0.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  42601, 1.10000, 0.85000, 1.10000, 0.90000,  15, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 42201, 42803,     0,'6 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.84000E-4,-8.71000E-3,    75.00
1.00000,   0.000,   0.000,    75.00,    75.00,    75.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 42201, 42805,     0,'12', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.92000E-4,-8.89000E-3,    75.00
1.00000,   0.000,   0.000,    75.00,    75.00,    75.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 42204, 42404,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.30500E-2, 4.43250E-1,    20.00
1.03333,   0.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  42404, 1.10000, 0.85000, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 42204, 42825,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.80000E-4,-1.10200E-2,    60.00
1.00000,   0.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 42205, 42807,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.25000E-4,-2.97400E-2,    60.00
1.00000,   0.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 42205, 42809,     0,'3 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.38000E-4,-1.60500E-2,    60.00
1.00000,   0.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 42206, 42829,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.08000E-4,-2.66300E-3,    75.00
1.00000,   0.000,   0.000,    75.00,    75.00,    75.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 42207, 42811,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.38000E-4,-5.41100E-3,   120.00
1.00000,   0.000,   0.000,   120.00,   120.00,   120.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 42207, 42841,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.10000E-4,-4.37000E-3,   120.00
1.00000,   0.000,   0.000,   120.00,   120.00,   120.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 42209, 42409,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.23330E-2, 4.20320E-1,    30.00
1.01110,   0.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  42409, 1.10000, 0.83330, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 42209, 42409,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.23330E-2, 4.24820E-1,    30.00
1.01110,   0.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  42409, 1.10000, 0.83330, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 42209, 42817,     0,'3 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.77000E-4,-1.14900E-2,    60.00
1.00000,   0.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 42212, 42412,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.55600E-2, 4.25230E-1,    30.00
1.04666,   0.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  42412, 1.10000, 0.83330, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 42212, 42512,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.58420E-2, 7.29990E-1,    12.00
1.03333,   0.000,   0.000,    12.00,    12.00,    12.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  42512, 1.10000, 0.85000, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 42213, 42513,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.59000E-2, 7.63620E-1,    20.00
1.02800,   0.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  42513, 1.11700, 0.85000, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 42213, 42513,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.58000E-2, 7.61960E-1,    20.00
1.02800,   0.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  42513, 1.11700, 0.85000, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 42214, 42414,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.66670E-2, 4.17170E-1,    30.00
0.99320,   0.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  42414, 1.10000, 0.83300, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 42214, 42414,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.66670E-2, 4.16670E-1,    30.00
0.99320,   0.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  42414, 1.10000, 0.83300, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 42215, 42415,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.59410E-2, 4.31570E-1,    20.00
1.04643,   0.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  42415, 1.10000, 0.85000, 1.10000, 0.90000,  15, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 42215, 42415,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.60070E-2, 4.32670E-1,    20.00
1.04643,   0.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  42415, 1.10000, 0.85000, 1.10000, 0.90000,  15, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 42215, 42415,     0,'3 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.49500E-2, 4.15080E-1,    20.00
1.04643,   0.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  42415, 1.10000, 0.85000, 1.10000, 0.90000,  15, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 42216, 42416,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.55000E-2, 4.26750E-1,    20.00
1.04643,   0.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  42416, 1.10000, 0.85000, 1.10000, 0.90000,  15, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 42216, 42416,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.55000E-2, 4.32250E-1,    20.00
1.04643,   0.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  42416, 1.10000, 0.85000, 1.10000, 0.90000,  15, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 42216, 42516,     0,'3 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.87500E-2, 7.79040E-1,    12.00
1.02857,   0.000,   0.000,    12.00,    12.00,    12.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  42516, 1.10000, 0.85000, 1.10000, 0.90000,  15, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 42217, 42417,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.13200E-2, 3.41330E-1,    30.00
1.01667,   0.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  42417, 1.10000, 0.85000, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 42217, 42417,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.13200E-2, 3.29980E-1,    30.00
1.01667,   0.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  42417, 1.10000, 0.85000, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 42218, 42418,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.66700E-3, 3.28190E-1,    30.00
1.05000,   0.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  42418, 1.10000, 0.85000, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 42218, 42418,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.66700E-3, 3.28190E-1,    30.00
1.05000,   0.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  42418, 1.10000, 0.85000, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 42219, 42419,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.13200E-2, 3.33650E-1,    30.00
1.06667,   0.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  42419, 1.10000, 0.85000, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 42226, 42426,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.00000E-3, 2.08310E-1,    50.00
1.04660,   0.000,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  42426, 1.10000, 0.83300, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 42226, 42426,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.00000E-3, 2.08310E-1,    50.00
1.04660,   0.000,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  42426, 1.10000, 0.83300, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 42315, 42515,     0,'5 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.47500E-2, 4.11760E-1,    30.00
1.01110,   0.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  42515, 1.10000, 0.83330, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 42315, 42615,     0,'4 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.52000E-2, 4.19240E-1,    30.00
1.02888,   0.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  42615, 1.10000, 0.83330, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 42401, 42801,     0,'11', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.40000E-5,-1.34700E-3,    41.00
1.00000,   0.000,   0.000,    41.00,    41.00,    41.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 42402, 42821,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.00000E-4,-1.62100E-2,    20.00
1.00000,   0.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 42903, 42403,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.00000E-6, 7.00000E-6,    40.00
1.00000,   0.000,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 42405, 42835,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.64000E-4,-1.72800E-2,    41.00
1.00000,   0.000,   0.000,    41.00,    41.00,    41.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 42406, 42827,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.40000E-5,-1.31900E-2,    41.00
1.00000,   0.000,   0.000,    41.00,    41.00,    41.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 42407, 42813,     0,'3 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.70000E-5,-3.55900E-2,    41.00
1.00000,   0.000,   0.000,    41.00,    41.00,    41.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 42407, 42815,     0,'4 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.70000E-5,-3.55900E-2,    41.00
1.00000,   0.000,   0.000,    41.00,    41.00,    41.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 42408, 42831,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.63000E-4, 6.37500E-3,    80.00
1.00000,   0.000,   0.000,    80.00,    80.00,    80.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 42413, 42833,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.72800E-3, 8.30100E-3,    41.00
1.00000,   0.000,   0.000,    41.00,    41.00,    41.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 42424, 42837,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.64000E-4,-2.17800E-2,    41.00
1.00000,   0.000,   0.000,    41.00,    41.00,    41.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 42425, 42839,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.72100E-3,-9.14800E-3,    41.00
1.00000,   0.000,   0.000,    41.00,    41.00,    41.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 42903, 42503,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.00000E-6, 7.00000E-6,    40.00
1.00000,   0.000,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 42802, 42801,     0,'11', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.92100E-3, 1.03870E-1,    14.00
1.00000,   0.000,   0.000,    14.00,    14.00,    14.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 42804, 42803,     0,'6 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.39720E-2, 2.60710E-1,    25.00
1.00000,   0.000,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 42806, 42805,     0,'12', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.39170E-2, 2.59690E-1,    25.00
1.00000,   0.000,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 42808, 42807,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.15500E-3, 4.68380E-1,    20.00
1.00000,   0.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 42810, 42809,     0,'3 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.11000E-3, 1.00730E-1,    20.00
1.00000,   0.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 42812, 42811,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.04500E-3, 1.68780E-1,    40.00
1.00000,   0.000,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 42814, 42813,     0,'3 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.70000E-5, 8.23880E-2,    13.00
1.00000,   0.000,   0.000,    13.00,    13.00,    13.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 42816, 42815,     0,'4 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.70000E-5, 8.23880E-2,    13.00
1.00000,   0.000,   0.000,    13.00,    13.00,    13.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 42818, 42817,     0,'3 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.38100E-3, 4.47630E-1,    20.00
1.00000,   0.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 42820, 42819,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.45300E-3, 2.20060E-1,    27.00
1.00000,   0.000,   0.000,    27.00,    27.00,    27.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 42903, 42819,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.57000E-4, 4.93700E-3,    80.00
1.00000,   0.000,   0.000,    80.00,    80.00,    80.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 42822, 42821,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.82000E-3, 1.62000E-1,     6.00
1.00000,   0.000,   0.000,     6.00,     6.00,     6.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 42824, 42823,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.02680E-2, 1.39220E+0,     6.00
1.00000,   0.000,   0.000,     6.00,     6.00,     6.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 47001, 42823,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.26200E-3,-2.65700E-2,    33.00
1.02258,   0.000,   0.000,    33.00,    33.00,    33.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  47001, 1.10000, 0.90000, 1.10000, 0.90000,  32, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 42826, 42825,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.39900E-3, 4.49990E-1,    20.00
1.00000,   0.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 42828, 42827,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.52000E-4, 7.31940E-2,    14.00
1.00000,   0.000,   0.000,    14.00,    14.00,    14.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 42830, 42829,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.14000E-3, 1.33320E-1,    25.00
1.00000,   0.000,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 42832, 42831,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.45000E-1, 2.18620E-1,    27.00
1.00000,   0.000,   0.000,    27.00,    27.00,    27.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 42834, 42833,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.86800E-3, 9.01680E-2,    14.00
1.00000,   0.000,   0.000,    14.00,    14.00,    14.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 42836, 42835,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.02400E-3, 8.56440E-2,    14.00
1.00000,   0.000,   0.000,    14.00,    14.00,    14.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 42838, 42837,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.02400E-3, 8.78200E-2,    14.00
1.00000,   0.000,   0.000,    14.00,    14.00,    14.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 42840, 42839,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.86800E-3, 1.01100E-1,    14.00
1.00000,   0.000,   0.000,    14.00,    14.00,    14.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 42842, 42841,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.50000E-3, 5.00600E-2,    40.00
1.00000,   0.000,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 43000, 43823,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.73000E-4, 2.96000E-2,   375.00
1.00000,   0.000,   0.000,   375.00,   375.00,   375.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 43000, 43825,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.13000E-4, 2.96270E-2,   375.00
1.00000,   0.000,   0.000,   375.00,   375.00,   375.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 43001, 43823,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.53000E-4,-1.60000E-3,   375.00
0.98000,   0.000,   0.000,   375.00,   375.00,   375.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  43001, 1.10000, 0.90000, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 43001, 43825,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.13000E-4,-1.57300E-3,   375.00
0.98000,   0.000,   0.000,   375.00,   375.00,   375.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  43001, 1.10000, 0.90000, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 43001, 43826,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.02700E-2, 3.56350E-1,    40.00
0.99500,   0.000,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  43401, 1.07500, 0.87500, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 43002, 43801,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.61300E-3, 2.12000E-1,    60.00
1.02000,   0.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  43202, 1.10000, 0.90000, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 43003, 43813,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.46700E-3, 2.53390E-1,    60.00
1.00323,   0.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  43203, 1.10000, 0.90000, 1.10000, 0.90000,  32, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 43003, 43815,     0,'3 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.46700E-3, 2.53390E-1,    60.00
1.00323,   0.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  43203, 1.10000, 0.90000, 1.10000, 0.90000,  32, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 43004, 43811,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.06550E-2, 2.53440E-1,    41.00
0.98000,   0.000,   0.000,    41.00,    41.00,    41.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  43404, 1.10000, 0.90000, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 43005, 43803,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.24600E-3, 3.12500E-1,    60.00
1.00667,   0.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  43205, 1.10000, 0.90000, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 43006, 43805,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.08950E-2, 3.36460E-1,    41.00
1.00667,   0.000,   0.000,    41.00,    41.00,    41.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  43406, 1.10000, 0.90000, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 43007, 43829,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.06550E-2, 2.53440E-1,    41.00
1.02000,   0.000,   0.000,    41.00,    41.00,    41.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  43407, 1.10000, 0.90000, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 43008, 43807,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.10000E-2, 1.08900E+0,    10.00
1.01667,   0.000,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  43408, 1.10000, 0.85000, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 43008, 43809,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.10000E-2, 1.08900E+0,    10.00
1.01667,   0.000,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  43408, 1.10000, 0.85000, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 43103, 43817,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.83900E-3, 2.31820E-1,    41.00
0.96667,   0.000,   0.000,    41.00,    41.00,    41.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  43403, 1.10000, 0.90000, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 43201, 43826,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.50800E-3,-5.46000E-3,    30.00
1.00000,   0.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 43202, 43402,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.55000E-2, 4.31250E-1,    20.00
1.01071,   0.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  43402, 1.10000, 0.85000, 1.10000, 0.90000,  15, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 43202, 43801,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.81000E-3, 2.13700E-2,    60.00
1.00000,   0.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 43203, 43813,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.03500E-3,-1.73900E-2,    60.00
1.00000,   0.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 43203, 43815,     0,'3 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.03500E-3,-1.73900E-2,    60.00
1.00000,   0.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 43205, 43405,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.23330E-2, 4.30320E-1,    30.00
0.99320,   0.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  43405, 1.10000, 0.83300, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 43205, 43803,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.02100E-3,-2.08300E-2,    60.00
1.00000,   0.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 43212, 43412,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.39250E-2, 4.24320E-1,    20.00
1.02880,   0.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  43412, 1.10000, 0.83300, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 43212, 43412,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.39250E-2, 4.17810E-1,    20.00
1.02880,   0.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  43412, 1.10000, 0.83300, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 43213, 43413,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.55000E-2, 4.44270E-1,    20.00
0.97500,   0.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  43413, 1.10000, 0.85000, 1.10000, 0.90000,  15, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 43214, 43414,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.07350E-2, 3.26820E-1,    30.00
1.00000,   0.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  43414, 1.10000, 0.85000, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 43214, 43414,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.07350E-2, 3.26820E-1,    30.00
1.00000,   0.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  43414, 1.10000, 0.85000, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 43214, 43414,     0,'3 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.07350E-2, 3.26820E-1,    30.00
1.00000,   0.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  43414, 1.10000, 0.85000, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 43214, 43414,     0,'4 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.07350E-2, 3.25820E-1,    30.00
1.00000,   0.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  43414, 1.10000, 0.85000, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 43215, 43415,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.55000E-2, 4.34700E-1,    20.00
0.99999,   0.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  43415, 1.10000, 0.83330, 1.10000, 0.90000,  17, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 43217, 43417,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.77400E-3, 2.02110E-1,    50.00
1.00000,   0.000,   0.000,    50.00,    50.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  43417, 1.10000, 0.85000, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 43401, 43826,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.02300E-2, 3.49850E-1,    15.00
1.00000,   0.000,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 43403, 43817,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.90000E-5, 5.40000E-4,    41.00
1.00000,   0.000,   0.000,    41.00,    41.00,    41.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 43404, 43811,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.64000E-4,-1.70100E-2,    41.00
1.00000,   0.000,   0.000,    41.00,    41.00,    41.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 43406, 43805,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.20000E-5, 1.36800E-3,    41.00
1.00000,   0.000,   0.000,    41.00,    41.00,    41.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 43407, 43829,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.64000E-4,-1.70100E-2,    41.00
1.00000,   0.000,   0.000,    41.00,    41.00,    41.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 43408, 43807,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.20000E-2,-5.89000E-2,    10.00
1.00000,   0.000,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 43408, 43809,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.20000E-2,-5.89000E-2,    10.00
1.00000,   0.000,   0.000,    10.00,    10.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 43800, 43801,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.85000E-2, 4.65610E-1,    12.00
1.00000,   0.000,   0.000,    12.00,    12.00,    12.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 43802, 43803,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.75000E-3, 1.25250E-1,    20.00
1.00000,   0.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 43804, 43805,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.36300E-3, 1.02040E-1,    14.00
1.00000,   0.000,   0.000,    14.00,    14.00,    14.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 43806, 43807,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.84000E-2, 4.56900E-1,     3.00
1.00000,   0.000,   0.000,     3.00,     3.00,     3.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 43808, 43809,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.84000E-2, 4.56900E-1,     3.00
1.00000,   0.000,   0.000,     3.00,     3.00,     3.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 43810, 43811,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.02400E-3, 8.29850E-2,    13.00
1.00000,   0.000,   0.000,    13.00,    13.00,    13.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 43812, 43813,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.28300E-3, 1.45240E-1,    20.00
1.00000,   0.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 43814, 43815,     0,'3 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.28300E-3, 1.45240E-1,    20.00
1.00000,   0.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 43817, 43816,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.89200E-3, 9.79520E-2,    14.00
1.00000,   0.000,   0.000,    14.00,    14.00,    14.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 43822, 43823,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.46700E-3, 6.12000E-2,   125.00
1.00000,   0.000,   0.000,   125.00,   125.00,   125.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 43824, 43825,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.50700E-3, 6.14130E-2,   125.00
1.00000,   0.000,   0.000,   125.00,   125.00,   125.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 43828, 43829,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.02400E-3, 8.29850E-2,    14.00
1.00000,   0.000,   0.000,    14.00,    14.00,    14.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 44000, 44815,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.65000E-3, 3.09480E-1,    41.00
1.00667,   0.000,   0.000,    41.00,    50.00,    41.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  44400, 1.10000, 0.90000, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 44000, 44823,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.61100E-3, 2.47450E-1,    41.00
1.00667,   0.000,   0.000,    41.00,    50.00,    41.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  44400, 1.10000, 0.90000, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 44001, 44809,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.87500E-3, 3.77000E-1,    60.00
1.00667,   0.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  44201, 1.10000, 0.90000, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 44001, 44811,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.08950E-2, 3.36460E-1,    41.00
1.02000,   0.000,   0.000,    41.00,    41.00,    41.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  44401, 1.10000, 0.90000, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 44001, 44833,     0,'3 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.54500E-3, 2.69020E-1,    41.00
0.99333,   0.000,   0.000,    41.00,    41.00,    41.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  44501, 1.10000, 0.90000, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 44002, 44801,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.28000E-3, 3.50600E-1,    25.00
0.98000,   0.000,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  44502, 1.10000, 0.90000, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 44002, 44803,     0,'3 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.27410E-2, 3.39330E-1,    41.00
0.96667,   0.000,   0.000,    41.00,    41.00,    41.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  44402, 1.10000, 0.90000, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 44003, 44813,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.29200E-3, 3.30330E-1,    41.00
1.02000,   0.000,   0.000,    41.00,    41.00,    41.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  44403, 1.10000, 0.90000, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 44003, 44831,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.29200E-3, 3.33020E-1,    41.00
1.02000,   0.000,   0.000,    41.00,    41.00,    41.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  44403, 1.10000, 0.90000, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 44004, 44805,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.97000E-3, 2.50930E-1,    60.00
0.99333,   0.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  44204, 1.10000, 0.90000, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 44004, 44807,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.32030E-2, 3.50560E-1,    41.00
0.99333,   0.000,   0.000,    41.00,    41.00,    41.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  44404, 1.10000, 0.90000, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 44005, 44821,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.18580E-2, 3.32480E-1,    41.00
1.00667,   0.000,   0.000,    41.00,    41.00,    41.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  44405, 1.10000, 0.90000, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 44006, 44817,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.72300E-3, 2.30510E-1,    41.00
0.99333,   0.000,   0.000,    41.00,    41.00,    41.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  44406, 1.10000, 0.90000, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 44007, 44819,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.51000E-3, 2.33210E-1,    41.00
1.00667,   0.000,   0.000,    41.00,    41.00,    41.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  44407, 1.10000, 0.90000, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 44011, 44827,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.38000E-3, 2.53170E-1,    41.70
1.00667,   0.000,   0.000,    41.70,    41.70,    41.70,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  44411, 1.10000, 0.90000, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 44012, 44829,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.98500E-3, 3.34170E-1,    41.00
0.98000,   0.000,   0.000,    41.00,    41.00,    41.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  44412, 1.10000, 0.90000, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 44201, 44809,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.05500E-3,-3.00500E-2,    60.00
1.00000,   0.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 44202, 44801,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.36000E-3,-4.60000E-3,    15.00
1.00000,   0.000,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 44805, 44204,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.21700E-3,-1.57200E-2,    60.00
1.00000,   0.000,   0.000,    60.00,    60.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 44208, 44408,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.14900E-2, 4.27130E-1,    30.00
1.01110,   0.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  44408, 1.10000, 0.83330, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 44208, 44508,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.59000E-2, 7.63620E-1,    12.00
1.02857,   0.000,   0.000,    12.00,    12.00,    12.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  44508, 1.10000, 0.85000, 1.10000, 0.90000,  15, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 44209, 44409,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.67000E-2, 4.03690E-1,    20.00
1.02857,   0.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  44409, 1.10000, 0.85000, 1.10000, 0.90000,  15, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 44210, 44410,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.63200E-3, 4.07990E-1,    30.00
0.98333,   0.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  44410, 1.10000, 0.85000, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 44213, 44413,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.61700E-3, 3.29190E-1,    30.00
1.06667,   0.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  44413, 1.10000, 0.85000, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 44400, 44815,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.68000E-4, 2.44120E-2,    41.00
1.00000,   0.000,   0.000,    41.00,    50.00,    41.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 44400, 44823,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.30700E-3,-9.14800E-3,    41.00
1.00000,   0.000,   0.000,    41.00,    50.00,    41.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 44401, 44811,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.20000E-5, 1.36800E-3,    41.00
1.00000,   0.000,   0.000,    41.00,    41.00,    41.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 44402, 44803,     0,'3 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.81800E-3,-9.92300E-3,    41.00
1.00000,   0.000,   0.000,    41.00,    41.00,    41.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 44403, 44813,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.90000E-5, 5.62000E-4,    41.00
1.00000,   0.000,   0.000,    41.00,    41.00,    41.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 44403, 44831,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.90000E-5, 3.25300E-3,    41.00
1.00000,   0.000,   0.000,    41.00,    41.00,    41.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 44404, 44807,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.72100E-3,-1.20000E-3,    41.00
1.00000,   0.000,   0.000,    41.00,    41.00,    41.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 44405, 44821,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.06580E-2,-1.65000E-3,    41.00
1.00000,   0.000,   0.000,    41.00,    41.00,    41.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 44406, 44817,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.20000E-5,-7.10000E-4,    41.00
1.00000,   0.000,   0.000,    41.00,    41.00,    41.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 44407, 44819,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.00000E-5, 5.40000E-4,    41.00
1.00000,   0.000,   0.000,    41.00,    41.00,    41.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 44411, 44827,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.00000E-5,-1.31900E-2,    41.70
1.00000,   0.000,   0.000,    41.70,    41.70,    41.70,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 44412, 44829,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.58000E-4, 1.42100E-3,    41.00
1.00000,   0.000,   0.000,    41.00,    41.00,    41.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 44501, 44833,     0,'3 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.64000E-4,-2.07000E-2,    41.00
1.00000,   0.000,   0.000,    41.00,    41.00,    41.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 44502, 44801,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.85200E-2, 2.35400E-1,    15.00
1.00000,   0.000,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 44802, 44803,     0,'3 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.26260E-2, 6.87330E-2,    12.00
1.00000,   0.000,   0.000,    12.00,    12.00,    12.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 44805, 44804,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.79200E-3, 9.92630E-2,    20.00
1.00000,   0.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 44806, 44807,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.71000E-4, 1.02250E-1,    12.00
1.00000,   0.000,   0.000,    12.00,    12.00,    12.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 44808, 44809,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.21620E-2, 2.04410E-1,    20.00
1.00000,   0.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 44810, 44811,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.36300E-3, 1.02040E-1,    14.00
1.00000,   0.000,   0.000,    14.00,    14.00,    14.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 44812, 44813,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.86800E-3, 1.01970E-1,    12.00
1.00000,   0.000,   0.000,    12.00,    12.00,    12.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 44814, 44815,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.32000E-3, 4.24150E-2,    12.00
1.00000,   0.000,   0.000,    12.00,    15.00,    12.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 44816, 44817,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.03300E-3, 9.91790E-2,    13.00
1.00000,   0.000,   0.000,    13.00,    13.00,    13.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 44818, 44819,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.00800E-3, 9.79290E-2,    13.00
1.00000,   0.000,   0.000,    13.00,    13.00,    13.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 44820, 44821,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.33460E-2, 9.91060E-2,    12.00
1.00000,   0.000,   0.000,    12.00,    12.00,    12.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 44822, 44823,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.86800E-3, 1.01100E-1,    12.00
1.00000,   0.000,   0.000,    12.00,    15.00,    12.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 44826, 44827,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.50000E-4, 7.31940E-2,    13.80
1.00000,   0.000,   0.000,    13.80,    13.80,    13.80,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 44828, 44829,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.05000E-4, 1.02040E-1,    13.00
1.00000,   0.000,   0.000,    13.00,    13.00,    13.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 44830, 44831,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.86800E-3, 9.92700E-2,    12.00
1.00000,   0.000,   0.000,    12.00,    12.00,    12.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 44832, 44833,     0,'3 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.02400E-3, 8.67620E-2,    14.00
1.00000,   0.000,   0.000,    14.00,    14.00,    14.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 45000, 45805,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.73300E-3, 9.04670E-2,   120.00
0.92500,   0.000,   0.000,   120.00,   120.00,   120.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  45200, 1.10000, 0.90000, 1.10000, 0.90000,  17, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 45001, 45801,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.62500E-2, 4.77300E-1,    20.00
0.96739,   0.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  45801, 1.15000, 0.85000, 1.10000, 0.90000,  24, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 45001, 45801,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.58000E-2, 4.74800E-1,    20.00
0.96739,   0.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  45801, 1.15000, 0.85000, 1.10000, 0.90000,  24, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 45002, 45807,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.22000E-2, 6.23320E-1,    30.00
1.03167,   0.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  45402, 1.12500, 0.92500, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 45003, 45803,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.60000E-4, 1.47550E-1,    75.00
0.98750,   0.000,   0.000,    75.00,    75.00,    75.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  45203, 1.10000, 0.90000, 1.10000, 0.90000,  17, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 45003, 45813,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.38000E-3, 2.46450E-1,    41.00
0.96667,   0.000,   0.000,    41.00,    41.00,    41.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  45403, 1.10000, 0.90000, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 45008, 45811,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.06550E-2, 2.53520E-1,    41.00
0.98000,   0.000,   0.000,    41.00,    41.00,    41.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  45408, 1.10000, 0.90000, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 45009, 45815,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.13300E-3, 1.39570E-1,    75.00
0.96250,   0.000,   0.000,    75.00,    75.00,    75.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  45209, 1.10000, 0.90000, 1.10000, 0.90000,  17, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 45009, 45817,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.93100E-3, 2.47300E-1,    41.00
0.95333,   0.000,   0.000,    41.00,    41.00,    41.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  45409, 1.10000, 0.90000, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 45200, 45400,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.23180E-2, 3.38770E-1,    30.00
1.00000,   0.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  45400, 1.10000, 0.85000, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 45200, 45805,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.28200E-3,-3.67000E-3,   120.00
1.00000,   0.000,   0.000,   120.00,   120.00,   120.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 45202, 45807,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.03700E-2,-2.62900E-2,    20.00
1.05300,   0.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 45203, 45803,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.85000E-4,-3.50700E-3,    75.00
1.00000,   0.000,   0.000,    75.00,    75.00,    75.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 45204, 45404,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00360E-2, 4.22940E-1,    30.00
1.01666,   0.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  45404, 1.10000, 0.83330, 1.10000, 0.90000,  17, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 45204, 45404,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00360E-2, 4.22940E-1,    30.00
1.01666,   0.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  45404, 1.10000, 0.83330, 1.10000, 0.90000,  17, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 45205, 45405,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.13900E-2, 3.33310E-1,    30.00
1.01667,   0.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  45405, 1.10000, 0.85000, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 45205, 45405,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.13900E-2, 3.33310E-1,    30.00
1.01667,   0.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  45405, 1.10000, 0.85000, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 45206, 45809,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.21640E-2, 7.74700E-1,    12.00
1.03333,   0.000,   0.000,    12.00,    12.00,    12.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  45406, 1.10000, 0.85000, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 45207, 45407,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.40320E-2, 8.22640E-1,    12.00
0.98333,   0.000,   0.000,    12.00,    12.00,    12.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  45407, 1.10000, 0.85000, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 45209, 45815,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.23300E-3,-7.53600E-3,    75.00
1.00000,   0.000,   0.000,    75.00,    75.00,    75.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 45402, 45807,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.97200E-2, 5.62730E-1,    15.00
1.08700,   0.000,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 45403, 45813,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.03000E-4,-9.78200E-3,    41.00
1.00000,   0.000,   0.000,    41.00,    41.00,    41.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 45406, 45809,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.33530E-2,-4.47200E-2,    12.00
1.04300,   0.000,   0.000,    12.00,    12.00,    12.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 45408, 45811,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.64000E-4,-1.70100E-2,    41.00
1.00000,   0.000,   0.000,    41.00,    41.00,    41.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 45409, 45817,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.62800E-3,-9.23700E-3,    41.00
1.00000,   0.000,   0.000,    41.00,    41.00,    41.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 45804, 45803,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.47600E-3, 7.09690E-2,    25.00
1.00000,   0.000,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 45806, 45805,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.00800E-3, 4.75550E-2,    40.00
1.00000,   0.000,   0.000,    40.00,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 45810, 45809,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.18780E-2, 3.72660E-1,     4.00
1.00000,   0.000,   0.000,     4.00,     4.00,     4.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 45812, 45811,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.02400E-3, 8.29850E-2,    13.80
1.00000,   0.000,   0.000,    13.80,    13.80,    13.80,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 45814, 45813,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.60000E-4, 1.02190E-1,    13.80
1.00000,   0.000,   0.000,    13.80,    13.80,    13.80,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 45816, 45815,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.13670E-2, 1.41840E-1,    25.00
1.00000,   0.000,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 45818, 45817,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.13670E-2, 1.41840E-1,    13.80
1.00000,   0.000,   0.000,    13.80,    13.80,    13.80,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 46000, 46801,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.60000E-4, 1.46930E-1,    75.00
1.01833,   0.000,   0.000,    75.00,    75.00,    75.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  46200, 1.12500, 0.92500, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 46000, 46803,     0,'3 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.72700E-3, 5.96140E-1,    30.00
1.04500,   0.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  46400, 1.12500, 0.92500, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 46200, 46801,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.85000E-4,-4.04000E-4,    75.00
1.00000,   0.000,   0.000,    75.00,    75.00,    75.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 46200, 46803,     0,'3 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.72700E-3, 5.96140E-1,    30.00
0.97833,   0.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  46400, 1.12500, 0.92500, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 46201, 46401,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.29920E-2, 8.28310E-1,    12.00
0.92143,   0.000,   0.000,    12.00,    12.00,    12.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  46401, 1.10000, 0.85000, 1.10000, 0.90000,  15, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 46202, 46402,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.55000E-2, 4.10710E-1,    20.00
0.92143,   0.000,   0.000,    20.00,    20.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  46402, 1.10000, 0.85000, 1.10000, 0.90000,  15, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 46400, 46803,     0,'3 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.79100E-3, 5.01320E-1,    15.00
1.08700,   0.000,   0.000,    15.00,    15.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 46804, 46801,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.47600E-3, 7.00890E-2,    25.00
1.00000,   0.000,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 48007, 48013,     0,'6 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 5.45740E-1,    25.00
1.02500,   0.000,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 48007, 48015,     0,'7 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 5.45740E-1,    25.00
1.02500,   0.000,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 48007, 48035,     0,'5 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 3.83200E-2,   375.00
1.03716,   0.000,   0.000,   375.00,   375.00,   375.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  48007, 1.20700, 0.98800, 1.10000, 0.90000,  99, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 48007, 48036,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 3.82700E-2,   375.00
1.03716,   0.000,   0.000,   375.00,   375.00,   375.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  48007, 1.20700, 0.98800, 1.10000, 0.90000,  99, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 48007, 48037,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 3.89400E-2,   375.00
1.03716,   0.000,   0.000,   375.00,   375.00,   375.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  48007, 1.20700, 0.98800, 1.10000, 0.90000,  99, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 48007, 48040,     0,'10', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 3.81400E-2,   375.00
1.03716,   0.000,   0.000,   375.00,   375.00,   375.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  48007, 1.20700, 0.98800, 1.10000, 0.90000,  99, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 48008, 48023,     0,'5 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0,-4.56000E-3,   375.00
1.09800,   0.000,   0.000,   375.00,   375.00,   375.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 48008, 48035,     0,'5 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0,-3.27600E-2,   375.00
1.09800,   0.000,   0.000,   375.00,   375.00,   375.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 48009, 48024,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0,-4.42000E-3,   375.00
1.09800,   0.000,   0.000,   375.00,   375.00,   375.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 48009, 48036,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0,-3.28100E-2,   375.00
1.09800,   0.000,   0.000,   375.00,   375.00,   375.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 48010, 48025,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0,-4.37000E-3,   375.00
1.09800,   0.000,   0.000,   375.00,   375.00,   375.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 48010, 48037,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0,-3.33900E-2,   375.00
1.09800,   0.000,   0.000,   375.00,   375.00,   375.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 48011, 48026,     0,'3 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0,-4.35000E-3,   375.00
1.09800,   0.000,   0.000,   375.00,   375.00,   375.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 48011, 48038,     0,'3 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0,-3.35800E-2,   375.00
1.09800,   0.000,   0.000,   375.00,   375.00,   375.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 48012, 48027,     0,'4 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0,-4.42000E-3,   375.00
1.09800,   0.000,   0.000,   375.00,   375.00,   375.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 48012, 48039,     0,'4 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0,-3.53100E-2,   375.00
1.09800,   0.000,   0.000,   375.00,   375.00,   375.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 48014, 48013,     0,'6 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.38000E-1,     8.00
1.00000,   0.000,   0.000,     8.00,     8.00,     8.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 48200, 48013,     0,'6 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0,-2.48000E-2,    25.00
1.00000,   0.000,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 48016, 48015,     0,'7 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.38000E-1,     8.00
1.00000,   0.000,   0.000,     8.00,     8.00,     8.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 48200, 48015,     0,'7 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0,-2.48000E-2,    25.00
1.00000,   0.000,   0.000,    25.00,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 48017, 48023,     0,'5 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 5.61100E-2,   125.00
1.00000,   0.000,   0.000,   125.00,   125.00,   125.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 48018, 48024,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 5.46800E-2,   125.00
1.00000,   0.000,   0.000,   125.00,   125.00,   125.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 48019, 48025,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 5.40000E-2,   125.00
1.00000,   0.000,   0.000,   125.00,   125.00,   125.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 48020, 48026,     0,'3 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 5.37400E-2,   125.00
1.00000,   0.000,   0.000,   125.00,   125.00,   125.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 48021, 48027,     0,'4 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 5.46400E-2,   125.00
1.00000,   0.000,   0.000,   125.00,   125.00,   125.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 48022, 48028,     0,'10', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 5.61200E-2,   125.00
1.00000,   0.000,   0.000,   125.00,   125.00,   125.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 49101, 48023,     0,'5 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 3.89600E-2,   448.00
1.05000,   0.000,   0.000,   448.00,   448.00,   448.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 49101, 48024,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 3.96210E-2,   377.00
1.05000,   0.000,   0.000,   377.00,   377.00,   377.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 49101, 48025,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 3.91300E-2,   377.00
1.05000,   0.000,   0.000,   377.00,   377.00,   377.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 49101, 48026,     0,'3 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 3.89400E-2,   377.00
1.05000,   0.000,   0.000,   377.00,   377.00,   377.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 49101, 48027,     0,'4 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 3.96000E-2,   364.00
1.05000,   0.000,   0.000,   364.00,   364.00,   364.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 48041, 48028,     0,'10', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0,-4.96000E-3,   375.00
1.09800,   0.000,   0.000,   375.00,   375.00,   375.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 49101, 48028,     0,'10', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 3.92000E-2,   377.00
1.05000,   0.000,   0.000,   377.00,   377.00,   377.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 48029, 48035,     0,'5 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.32830E+0,   125.00
1.00000,   0.000,   0.000,   125.00,   125.00,   125.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 48030, 48036,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.32830E+0,   125.00
1.00000,   0.000,   0.000,   125.00,   125.00,   125.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 48031, 48037,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.36920E+0,   125.00
1.00000,   0.000,   0.000,   125.00,   125.00,   125.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 48032, 48038,     0,'3 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.38300E+0,   125.00
1.00000,   0.000,   0.000,   125.00,   125.00,   125.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 48033, 48039,     0,'4 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.50600E+0,   125.00
1.00000,   0.000,   0.000,   125.00,   125.00,   125.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 48034, 48040,     0,'10', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.32840E+0,   125.00
1.00000,   0.000,   0.000,   125.00,   125.00,   125.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 48107, 48038,     0,'3 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 3.91700E-2,   375.00
1.03493,   0.000,   0.000,   375.00,   375.00,   375.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  48107, 1.20700, 0.98800, 1.10000, 0.90000,  99, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 48117, 48039,     0,'4 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 4.11900E-2,   375.00
1.03716,   0.000,   0.000,   375.00,   375.00,   375.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  48117, 1.20700, 0.98800, 1.10000, 0.90000,  99, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 48041, 48040,     0,'10', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0,-3.29400E-2,   375.00
1.09800,   0.000,   0.000,   375.00,   375.00,   375.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 49100, 49001,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.94000E-2,   100.00
1.02400,   0.000,   0.000,   825.00,   825.00,   825.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 49100, 49002,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.94000E-2,   100.00
1.02400,   0.000,   0.000,   825.00,   825.00,   825.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 49100, 49003,     0,'3 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.94000E-2,   100.00
1.02400,   0.000,   0.000,   825.00,   825.00,   825.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 49100, 49004,     0,'4 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.94000E-2,   100.00
1.02400,   0.000,   0.000,   825.00,   825.00,   825.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 49100, 49005,     0,'5 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.94000E-2,   100.00
1.02400,   0.000,   0.000,   825.00,   825.00,   825.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 49100, 49006,     0,'6 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.94000E-2,   100.00
1.02400,   0.000,   0.000,   825.00,   825.00,   825.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 49100, 49007,     0,'7 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.94000E-2,   100.00
1.02400,   0.000,   0.000,   825.00,   825.00,   825.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 49100, 49008,     0,'8 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.94000E-2,   100.00
1.02400,   0.000,   0.000,   825.00,   825.00,   825.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 49100, 49009,     0,'9 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.94000E-2,   100.00
1.02400,   0.000,   0.000,   825.00,   825.00,   825.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 49100, 49010,     0,'10', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.94000E-2,   100.00
1.02400,   0.000,   0.000,   825.00,   825.00,   825.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 88701, 85700,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.76290E-1, 4.39000E+0,   100.00
1.00000,   0.000,   0.000,     2.10,     2.70,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 88702, 85700,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.76290E-1, 4.39000E+0,   100.00
1.00000,   0.000,   0.000,     2.10,     2.70,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 88703, 85700,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.76290E-1, 4.39000E+0,   100.00
1.00000,   0.000,   0.000,     2.10,     2.70,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 88704, 85700,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.76290E-1, 4.39000E+0,   100.00
1.00000,   0.000,   0.000,     2.10,     2.70,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 88705, 85700,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.76290E-1, 4.39000E+0,   100.00
1.00000,   0.000,   0.000,     2.10,     2.70,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 88706, 85700,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.76290E-1, 4.39000E+0,   100.00
1.00000,   0.000,   0.000,     2.10,     2.70,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 88707, 85700,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.76290E-1, 4.39000E+0,   100.00
1.00000,   0.000,   0.000,     2.10,     2.70,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 88708, 85700,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.76290E-1, 4.39000E+0,   100.00
1.00000,   0.000,   0.000,     2.10,     2.70,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 88709, 85700,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.76290E-1, 4.39000E+0,   100.00
1.00000,   0.000,   0.000,     2.10,     2.70,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 88710, 85700,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.76290E-1, 4.39000E+0,   100.00
1.00000,   0.000,   0.000,     2.10,     2.70,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 88030, 95030,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.57100E-2, 1.12857E+0,   100.00
1.00000,   0.000,   0.000,     6.25,     8.12,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 88070, 95070,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.66667E+0,   100.00
1.00000,   0.000,   0.000,     3.00,     3.90,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 88402, 95402,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 5.42000E-1,   100.00
1.00000,   0.000,   0.000,    15.00,    19.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 88403, 95402,     0,'1 ', 1, 2, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 9.64000E-2,     7.50
1.00000,  13.800,   0.000,     7.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  31.500
 88411, 95410,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.96000E-2, 6.21600E-1,   100.00
1.00000,   0.000,   0.000,    12.50,    16.25,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 88412, 95410,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.00000E-2, 5.54000E-1,   100.00
1.00000,   0.000,   0.000,    10.00,    13.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 88761, 88760,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.07700E-2, 4.13850E-1,   100.00
1.00000,   0.000,   0.000,     6.50,     8.45,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 88762, 88760,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.61500E-2, 6.69230E-1,   100.00
1.00000,   0.000,   0.000,     6.50,     8.45,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 88760, 94760,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00700E-1, 1.20070E+0,   100.00
1.00000,   0.000,   0.000,     6.00,     7.80,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 90000, 92000, 95001,'1 ', 1, 1, 1, 1.16100E-03,-2.95500E-03,2,'TRSU5_1                                 ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 1.79000E-3, 1.06528E-1,   100.00, 2.39200E-3, 1.09834E-1,   100.00, 2.69700E-3, 2.33751E-1,   100.00,1.03975,  -5.3477
0.97500, 500.000,   0.000,   150.00,   165.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 150.000,   0.000,   150.00,   165.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,   3, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  31.500,   0.000,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
 90000, 92000, 95002,'1 ', 1, 1, 1, 1.57400E-03,-1.44800E-03,2,'TRSU5_2                                 ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 1.08000E-3, 6.59100E-2,   100.00, 1.70220E-3, 6.68951E-2,   100.00, 1.80916E-3, 1.39469E-1,   100.00,1.03992,  -5.3746
0.97500, 500.000,   0.000,   250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 150.000,   0.000,   250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  31.500,   0.000,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
 90011, 99011,     0,'4 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0,-7.72000E-3,   100.00
1.00000,   0.000,   0.000,   300.00,   330.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.51000, 0.51000, 1.51000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 90012, 99012,     0,'5 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0,-7.72000E-3,   100.00
1.00000,   0.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.51000, 0.51000, 1.51000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 90013, 99013,     0,'6 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0,-7.72000E-3,   100.00
1.00000,   0.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.51000, 0.51000, 1.51000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 90014, 99014,     0,'8 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0,-7.72000E-3,   100.00
1.00000,   0.000,   0.000,   300.00,   300.00,   300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.51000, 0.51000, 1.51000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 90080, 99080,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.58000E-3, 1.14970E-1,   100.00
0.97500,   0.000,   0.000,   150.00,   165.00,  9999.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,  92080, 1.05000, 0.95000, 1.05000, 1.00000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 90100, 99101,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.50000E-4, 1.81400E-2,   100.00
0.85400,   0.000,   0.000,   462.00,   600.60,   637.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  90100, 1.04600, 0.85400, 1.02500, 1.01500,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 90170, 92171, 95171,'1 ', 1, 1, 1, 1.08600E-03,-1.29700E-03,2,'TRPT5_1                                 ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 1.19000E-3, 3.42700E-2,   100.00, 1.76000E-3, 9.64700E-2,   100.00, 1.51000E-3, 1.26150E-1,   100.00,1.01828, -11.6908
1.00000,   0.000,   0.000,   300.00,   330.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.90000, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000,   0.000,   300.00,   330.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000,   0.000,   100.00,   110.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
 90170, 92171, 95172,'1 ', 1, 1, 1, 1.08600E-03,-1.29700E-03,2,'TRPT5_2                                 ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 1.19000E-3, 3.42700E-2,   100.00, 1.76000E-3, 9.64700E-2,   100.00, 1.51000E-3, 1.26150E-1,   100.00,1.01828, -11.6908
1.00000,   0.000,   0.000,   300.00,   330.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.90000, 1.10000, 0.90000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000,   0.000,   300.00,   330.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000,   0.000,   100.00,   110.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
 90170, 92171, 95173,'1 ', 1, 1, 1, 1.64600E-03,-1.33000E-03,2,'TRPT5_3                                 ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 4.00000E-4, 2.77300E-2,   100.00, 1.51000E-3, 7.51200E-2,   100.00, 1.47000E-3, 1.05840E-1,   100.00,1.01795, -11.6776
1.00000,   0.000,   0.000,   390.00,   430.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000,   0.000,   390.00,   430.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000,   0.000,   100.00,   110.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
 90170, 92171, 95174,'1 ', 1, 1, 1, 1.64600E-03,-1.33000E-03,2,'TRPT5_4                                 ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 4.00000E-4, 2.77300E-2,   100.00, 1.51000E-3, 7.51200E-2,   100.00, 1.47000E-3, 1.05840E-1,   100.00,1.01795, -11.6776
1.00000,   0.000,   0.000,   390.00,   430.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000,   0.000,   390.00,   430.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000,   0.000,   100.00,   110.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
 90200, 99200,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.40000E-4, 2.81300E-2,   100.00
0.85500,   0.000,   0.000,   463.90,   603.07,  9999.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  90200, 1.03000, 0.85500, 1.02500, 1.01500,  29, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 90300, 99301,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.30000E-4, 4.53400E-2,   100.00
0.99000,   0.000,   0.000,   271.70,   353.20,   376.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  90300, 1.05000, 0.90000, 1.02500, 1.01500,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 90300, 99302,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.30000E-4, 4.53400E-2,   100.00
0.99000,   0.000,   0.000,   271.70,   353.20,   375.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  90300, 1.05000, 0.90000, 1.02500, 1.01500,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 90480, 99480,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.15000E-3, 6.89800E-2,   100.00
0.96000,   0.000,   0.000,   250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  92480, 1.05000, 0.95000, 1.07670, 0.97670,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 90500, 99500,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.00000E-4, 4.75000E-2,   100.00
1.05000,   0.000,   0.000,   200.00,   260.00,  9999.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,-1,  92500, 1.05000, 0.95000, 1.02500, 0.98000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.07330,   0.000
 90511, 98511,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.60000E-3, 1.07600E-1,   100.00
1.00000,   0.000,   0.000,   111.00,   122.00,   111.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.50000, 0.51000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 90512, 98512,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.60000E-3, 1.07600E-1,   100.00
1.00000,   0.000,   0.000,   111.00,   122.00,   111.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.50000, 0.51000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 90513, 98513,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.60000E-3, 1.07600E-1,   100.00
1.00000,   0.000,   0.000,   111.00,   122.00,   111.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.50000, 0.51000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 90700, 99701,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.30000E-4, 4.53400E-2,   100.00
1.01000,   0.000,   0.000,   274.70,   357.10,   376.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  92700, 1.05000, 0.90000, 1.04000, 1.02000,  16, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92020, 95020,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.05031E-2, 6.09300E-1,   100.00
1.00000,   0.000,   0.000,    15.00,    16.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  95020, 1.13533, 0.83800, 1.07000, 0.93000,  24, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92020, 95020,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.07080E-2, 6.13392E-1,   100.00
1.00000,   0.000,   0.000,    15.00,    16.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  95020, 1.11000, 0.88130, 1.07000, 0.93000,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92031, 99038,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.61000E-3, 2.43660E-1,   100.00
1.00000,   0.000,   0.000,    30.00,    33.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  95030, 1.06250, 0.85000, 1.07000, 0.93000,  18, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92031, 99039,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.17000E-3, 2.42950E-1,   100.00
1.00000,   0.000,   0.000,    30.00,    33.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  95030, 1.06250, 0.85000, 1.07000, 0.93000,  18, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95041, 92040,     0,'1 ', 1, 3, 2, 2.84000E+04, 7.90000E-02,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.96000E+5, 1.01000E-1,    55.00
1.00000,   0.000,   0.000,    55.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92040, 99047,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.33400E-2, 3.56320E-1,   100.00
1.00000,   0.000,   0.000,    25.00,    27.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  95040, 1.12500, 0.87500, 1.07000, 0.93000,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92040, 99048,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.73000E-3, 1.90620E-1,   100.00
1.00000,   0.000,   0.000,    25.00,    27.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  95040, 1.12500, 0.87500, 1.07000, 0.93000,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92040, 99049,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.45000E-3, 1.85790E-1,   100.00
1.00000,   0.000,   0.000,    25.00,    27.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  95040, 1.12500, 0.87500, 1.07000, 0.93000,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92050, 95050,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.55400E-2, 6.03210E-1,   100.00
1.00000,   0.000,   0.000,    15.00,    16.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  95050, 1.11000, 0.88130, 1.07000, 0.93000,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92050, 95050,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.68200E-2, 6.03470E-1,   100.00
1.00000,   0.000,   0.000,    15.00,    16.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  95050, 1.11000, 0.88130, 1.07000, 0.93000,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92051, 95051,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.41000E-3, 1.90480E-1,   100.00
1.00000,   0.000,   0.000,    63.00,     0.00,    63.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  95051, 1.50000, 0.51000, 1.03000, 1.00000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92060, 99060,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.57119E-2, 6.51167E-1,   100.00
1.00000,   0.000,   0.000,    15.00,    16.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  95429, 1.12500, 0.87500, 1.05000, 0.95000,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95061, 92062,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.70000E-3, 1.88625E-1,   100.00
1.00000,   0.000,   0.000,    80.00,    80.00,    80.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92070, 99078,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.03006E-2, 5.00534E-1,   100.00
1.00000,   0.000,   0.000,    15.00,    16.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  95079, 1.12500, 0.87500, 1.07000, 0.93000,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92070, 99079,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.57306E-2, 6.42584E-1,   100.00
1.00000,   0.000,   0.000,    15.00,    16.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  95079, 1.12500, 0.87500, 1.07000, 0.93000,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92080, 99080,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
-6.00000E-4,-9.70000E-3,   100.00
1.00000,   0.000,   0.000,   150.00,   165.00,  9999.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.00000, 0.99990,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92090, 99098,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.55600E-2, 6.44270E-1,   100.00
1.00000,   0.000,   0.000,    15.00,    16.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  95090, 1.12500, 0.87500, 1.05000, 0.95000,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92090, 99099,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.55600E-2, 6.42930E-1,   100.00
1.00000,   0.000,   0.000,    15.00,    16.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  95090, 1.12500, 0.87500, 1.05000, 0.95000,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95091, 92091,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.70000E-3, 1.88625E-1,   100.00
1.00000,   0.000,   0.000,    80.00,    80.00,    80.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92100, 99101,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.10000E-4, 1.52000E-3,   100.00
1.00000,   0.000,   0.000,   425.00,   553.00,  9999.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.00000, 0.99990,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92100, 99102,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.62000E-3,-2.80000E-2,   100.00
1.00000,   0.000,   0.000,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  95102, 1.06250, 0.85000, 1.05000, 0.95000,  18, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92100, 99105,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.50000E-3,-4.35200E-2,   100.00
1.00000,   0.000,   0.000,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  95102, 1.06267, 0.85000, 1.05000, 0.95000,  18, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92101, 99103,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.38000E-2, 5.67200E-1,   100.00
1.00000,   0.000,   0.000,    15.00,    17.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92110, 95119,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.58115E-3, 1.75019E-1,   100.00
1.00000,   0.000,   0.000,    63.00,    69.30,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  95119, 1.06000, 0.94000, 1.07000, 0.93000,   9, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92110, 95119,     0,'T3', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'ZTR 156725                              ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.61000E-3, 2.04860E-1,   100.00
1.00000,   0.000,   0.000,    63.00,    69.30,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  95119, 1.06050, 0.87675, 1.10000, 0.90000,  13, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92110, 99119,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.07684E-3, 2.11950E-1,   100.00
1.00000,   0.000,   0.000,    63.00,    69.30,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  95119, 1.06000, 0.94000, 1.07000, 0.93000,   9, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92121, 95129,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.68600E-3, 2.04570E-1,   100.00
1.00000,   0.000,   0.000,    63.00,    69.30,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  95121, 1.06000, 0.88000, 1.07000, 0.93000,  13, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92121, 98121,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',0, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.50000E-3, 8.09500E-2,   100.00
1.00000,   0.000,   0.000,   148.00,   163.00,   148.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.50000, 0.51000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92122, 98122,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',0, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.50000E-3, 8.09500E-2,   100.00
1.00000,   0.000,   0.000,   148.00,   163.00,   148.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.50000, 0.51000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92124, 98140,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',0, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.50000E-3, 8.09500E-2,   100.00
1.00000,   0.000,   0.000,   148.00,   163.00,   148.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.50000, 0.51000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92150, 95159,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'ARI 150 T1                              ',1, 900,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.69000E-3, 2.04570E-1,   100.00
1.03000,   0.000,   0.000,    63.00,    63.00,    69.30,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  95150, 1.12000, 0.88000, 1.05000, 0.95000,  17, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92150, 95159,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'ARI 150 T2                              ',1, 900,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.68000E-3, 2.04570E-1,   100.00
1.03000,   0.000,   0.000,    63.00,    63.00,    69.30,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  95150, 1.12000, 0.88000, 1.05000, 0.95000,  17, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92170, 98171,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.21000E-3, 2.43700E-1,   100.00
1.00000,   0.000,   0.000,    64.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.50000, 0.51000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92170, 98172,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.21000E-3, 2.43700E-1,   100.00
1.00000,   0.000,   0.000,    64.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.50000, 0.51000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92170, 98173,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.21000E-3, 2.43700E-1,   100.00
1.00000,   0.000,   0.000,    64.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.50000, 0.51000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92170, 98174,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.21000E-3, 2.43700E-1,   100.00
1.00000,   0.000,   0.000,    64.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.50000, 0.51000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92170, 98175,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.21000E-3, 2.43700E-1,   100.00
1.00000,   0.000,   0.000,    64.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.50000, 0.51000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92170, 98176,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.21000E-3, 2.43700E-1,   100.00
1.00000,   0.000,   0.000,    64.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.50000, 0.51000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92170, 98195,     0,'1 ', 1, 2, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.51360E-3, 1.19385E-1,    80.00
1.00000, 150.000,   0.000,    80.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  11.500
 92171, 98177,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'PTI 150 TG1                             ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.50000E-3, 8.09500E-2,   100.00
1.05000,   0.000,   0.000,   259.00,   259.00,   284.90,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92171, 98178,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'PTI 150 TG2                             ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.50000E-3, 8.09500E-2,   100.00
1.05000,   0.000,   0.000,   259.00,   259.00,   284.90,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92171, 98179,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'PTI 150 TV                              ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.79000E-3, 7.80900E-2,   100.00
1.00000,   0.000,   0.000,   225.00,   225.00,   247.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.08500, 0.98170, 1.50000, 0.51000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92172, 95170,     0,'1 ', 1, 3, 2, 0.00000E+00, 0.00000E+00,2,'SET TRF                                 ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.41883E+5, 7.71000E-2,    60.00
1.00000, 150.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,  95170, 1.10000, 0.90000, 1.01000, 0.99000,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  31.500
 92180, 95180,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'TRANS 320079                            ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.68000E-3, 1.96770E-1,   100.00
1.00000,   0.000,   0.000,    63.00,    63.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  95750, 1.12000, 0.88000, 1.07000, 0.93000,  17, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92180, 95181,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'TRANS 320080                            ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.64000E-3, 1.95500E-1,   100.00
1.00000,   0.000,   0.000,    63.00,    63.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  95750, 1.12000, 0.88000, 1.07000, 0.93000,  17, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92200, 95209,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.95000E-3, 1.92950E-1,   100.00
1.00000,   0.000,   0.000,    63.00,    69.30,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  95200, 1.06000, 0.88000, 1.07000, 0.93000,  13, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92200, 95209,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.95000E-3, 1.92950E-1,   100.00
1.00000,   0.000,   0.000,    63.00,    69.30,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.06000, 0.88000, 1.07000, 0.93000,  13, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92200, 99200,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
-1.00000E-4,-1.90000E-3,   100.00
1.00000,   0.000,   0.000,   425.00,   553.00,  9999.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.00000, 0.99990,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92210, 99218,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.82000E-3, 2.11780E-1,   100.00
1.00000,   0.000,   0.000,    63.00,    69.30,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  95210, 1.06000, 0.94000, 1.02857, 0.99682,   9, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92210, 99219,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.67000E-3, 2.11929E-1,   100.00
1.00000,   0.000,   0.000,    63.00,    69.30,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  95210, 1.06000, 0.94000, 1.02857, 0.99682,   9, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92245, 98303,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.49000E-3, 9.09000E-3,   110.00
1.00000, 150.000,   0.000,   110.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   1.000
 92269, 95261,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.58000E-3, 1.75070E-1,   100.00
1.00000,   0.000,   0.000,    63.00,    69.00,    63.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  95261, 1.06000, 0.94000, 1.03000, 1.00000,   9, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92269, 95262,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.58000E-3, 1.75070E-1,   100.00
1.00000,   0.000,   0.000,    63.00,    69.00,    63.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  95262, 1.06000, 0.94000, 1.03000, 1.00000,   9, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92269, 99262,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.72000E-3, 5.93600E-2,   100.00
1.00000,   0.000,   0.000,   100.00,   110.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  95263, 1.11390, 1.01920, 1.03000, 1.00000,  11, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92270, 95279,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.58115E-3, 1.75019E-1,   100.00
1.00000,   0.000,   0.000,    63.00,    69.30,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  95279, 1.06000, 0.94000, 1.07000, 0.93000,   9, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92270, 99279,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.66485E-3, 2.11764E-1,   100.00
1.00000,   0.000,   0.000,    63.00,    69.30,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  95279, 1.06000, 0.94000, 1.07000, 0.93000,   9, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92280, 99287,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.21000E-3, 2.57640E-1,   100.00
1.00000,   0.000,   0.000,    40.00,    44.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  95280, 1.10000, 0.87500, 1.07000, 0.93000,  19, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92280, 99288,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.20000E-3, 2.50540E-1,   100.00
1.00000,   0.000,   0.000,    40.00,    44.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  95280, 1.10000, 0.87500, 1.07000, 0.93000,  19, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92280, 99289,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
-3.70000E-3,-9.17000E-2,   100.00
1.00000,   0.000,   0.000,    50.00,    55.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  95280, 1.10000, 0.90000, 1.07000, 0.93000,  31, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92300, 99301,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.20000E-4,-3.00000E-3,   100.00
1.00000,   0.000,   0.000,   250.00,   325.00,   376.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.00000, 0.99990,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92300, 99302,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.20000E-4,-3.00000E-3,   100.00
1.00000,   0.000,   0.000,   250.00,   325.00,   375.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.00000, 0.99990,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92310, 99318,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.81179E-3, 8.22395E-2,   100.00
1.00000,   0.000,   0.000,    63.00,    69.30,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  95319, 1.06000, 0.94000, 1.07000, 0.93000,   9, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92310, 99319,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.63908E-3, 8.20901E-2,   100.00
1.00000,   0.000,   0.000,    63.00,    69.30,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  95319, 1.06000, 0.94000, 1.07000, 0.93000,   9, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92320, 96329,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.66000E-3, 2.19650E-1,   100.00
1.00000,   0.000,   0.000,    63.00,    69.30,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  96320, 1.06000, 0.88000, 1.07000, 0.93000,  13, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92320, 96329,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.70000E-3, 2.19020E-1,   100.00
1.00000,   0.000,   0.000,    63.00,    69.30,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  96320, 1.06000, 0.88000, 1.07000, 0.93000,  13, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92330, 95332,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.08000E-3, 1.92990E-1,   100.00
1.00000,   0.000,   0.000,    63.00,    69.30,    63.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  95332, 1.06000, 0.88000, 1.03000, 1.00000,  13, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92330, 99331,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.20000E-3, 2.49700E-1,   100.00
1.00000,   0.000,   0.000,    50.00,    55.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  95331, 1.05000, 0.95000, 1.03000, 1.00000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92330, 99332,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.20000E-3, 2.49700E-1,   100.00
1.00000,   0.000,   0.000,    50.00,    55.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  95331, 1.05000, 0.95000, 1.03000, 1.00000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92340, 99349,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.61000E-3, 2.10850E-1,   100.00
1.00000,   0.000,   0.000,    63.00,    69.30,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  95340, 1.06000, 0.94000, 1.05000, 0.95000,   9, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92370, 95371,     0,'1 ', 1, 3, 2, 2.84000E+04, 7.90000E-02,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.96000E+5, 1.01000E-1,    50.00
1.00000,   0.000,   0.000,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92370, 99370,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.20000E-3, 2.50540E-1,   100.00
1.00000,   0.000,   0.000,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92371, 96375,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.95000E-3, 2.06750E-1,   100.00
1.00000,   0.000,   0.000,    63.00,    69.30,    63.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  96371, 1.06000, 0.88000, 1.03000, 1.00000,  13, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92372, 96376,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.95000E-3, 2.06750E-1,   100.00
1.00000,   0.000,   0.000,    63.00,    69.30,    63.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  96372, 1.06000, 0.88000, 1.03000, 1.00000,  13, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92380, 99388,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.00000E-3, 2.57100E-1,   100.00
1.00000,   0.000,   0.000,    40.00,    44.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  95380, 1.10000, 0.85000, 1.07000, 0.93000,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92380, 99389,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.25000E-3, 2.65490E-1,   100.00
1.00000,   0.000,   0.000,    40.00,    44.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  95380, 1.10000, 0.85000, 1.07000, 0.93000,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92400, 99069,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'T1                                      ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.50000E-3,-4.27700E-2,   100.00
1.00000,   0.000,   0.000,    40.00,    44.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.12500, 0.87500, 1.05000, 0.95000,  18, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92400, 99408,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'T2                                      ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.50000E-3,-4.27000E-2,   100.00
1.00000,   0.000,   0.000,    40.00,    44.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.12500, 0.87500, 1.07000, 0.93000,  18, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92401, 92402,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.19000E-3, 1.67600E-1,   100.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  92402, 1.19500, 0.87500, 1.02470, 1.02450,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92410, 95410,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.55700E-2, 6.19054E-1,   100.00
1.00000,   0.000,   0.000,    15.00,    16.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  95410, 1.11000, 0.88130, 1.07000, 0.93000,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92410, 95410,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.54625E-2, 5.96753E-1,   100.00
1.00000,   0.000,   0.000,    15.00,    16.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  95410, 1.11000, 0.88130, 1.07000, 0.93000,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92410, 99410,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.25400E-3, 2.29760E-1,   100.00
1.00000,   0.000,   0.000,    40.00,    52.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  95410, 1.07500, 0.85000, 1.07000, 0.93000,  19, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92411, 95411,     0,'1 ', 1, 3, 2, 2.84000E+04, 7.90000E-02,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.96000E+5, 1.01000E-1,   150.00
1.00000,   0.000,   0.000,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95421, 92420,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.70000E-3, 1.88625E-1,   100.00
1.00000,   0.000,   0.000,    80.00,    80.00,    80.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92420, 99429,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.57119E-2, 6.51167E-1,   100.00
1.00000,   0.000,   0.000,    15.00,    16.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  95429, 1.12500, 0.87500, 1.05000, 0.95000,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92430, 99438,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.32100E-2, 3.96630E-1,   100.00
1.00000,   0.000,   0.000,    25.00,    27.50,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  94430, 1.10000, 0.85000, 1.06000, 1.04700,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92430, 99439,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.36300E-2, 3.96650E-1,   100.00
1.00000,   0.000,   0.000,    25.00,    27.50,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  94430, 1.10000, 0.85000, 1.06000, 1.04700,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92440, 99448,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.00000E-3, 2.56100E-1,   100.00
1.00000,   0.000,   0.000,    40.00,    44.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  99449, 1.12500, 0.87500, 1.07000, 0.93000,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92440, 99449,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.36600E-2, 3.96630E-1,   100.00
1.00000,   0.000,   0.000,    25.00,    27.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  99449, 1.10000, 0.85000, 1.07000, 0.93000,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92450, 99458,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'MIRON 29076                             ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.33627E-3, 4.43682E-1,   100.00
1.00000,   0.000,   0.000,    25.00,    27.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  95450, 1.10000, 0.85000, 1.10000, 0.85000,  23, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92450, 99459,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.34000E-3, 4.43680E-1,   100.00
1.00000,   0.000,   0.000,    25.00,    27.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  95450, 1.12500, 0.87500, 1.07000, 0.93000,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92470, 98470,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.10670E-1, 1.55333E+0,   100.00
1.00000,   0.000,   0.000,     9.00,     9.90,     9.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  98470, 1.12500, 0.87500, 1.05000, 0.95000,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92480, 99480,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
-3.40000E-4,-5.82000E-3,   100.00
1.00000,   0.000,   0.000,   250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.90000, 1.50000, 0.90000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95962, 92485,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.00000E-4,   100.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92490, 95491,     0,'1 ', 1, 3, 2, 2.84000E+04, 7.90000E-02,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.96000E+5, 1.01000E-1,    55.00
1.00000,   0.000,   0.000,    55.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92500, 99500,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.10000E-4,-8.60000E-3,   100.00
1.00000,   0.000,   0.000,   200.00,   260.00,  9999.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92520, 95521,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.55400E-2, 6.03214E-1,   100.00
1.00000,   0.000,   0.000,    15.00,    16.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  95521, 1.11000, 0.88130, 1.07000, 0.93000,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92520, 95521,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.55400E-2, 6.03214E-1,   100.00
1.00000,   0.000,   0.000,    15.00,    16.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  95521, 1.11000, 0.88130, 1.07000, 0.93000,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92520, 99520,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.19000E-3, 2.30880E-1,   100.00
1.00000,   0.000,   0.000,    40.00,    44.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  95522, 1.07500, 0.85000, 1.07000, 0.93000,  19, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92524, 95524,     0,'1 ', 1, 3, 2, 2.84000E+04, 7.90000E-02,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.96000E+5, 1.01000E-1,    55.00
1.00000,   0.000,   0.000,    55.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92524, 95526,     0,'1 ', 1, 3, 2, 2.84000E+04, 7.90000E-02,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.96000E+5, 1.01000E-1,    55.00
1.00000,   0.000,   0.000,    55.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92530, 99538,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.33400E-2, 3.56320E-1,   100.00
1.00000,   0.000,   0.000,    25.00,    27.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  95530, 1.12500, 0.87500, 1.07000, 0.93000,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92530, 99539,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.03500E-2, 5.01910E-1,   100.00
1.00000,   0.000,   0.000,    25.00,    27.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  95530, 1.12500, 0.87500, 1.07000, 0.93000,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92540, 95540,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.07500E-2, 6.00000E-1,   100.00
1.00000,   0.000,   0.000,    15.00,    16.50,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  95540, 1.11000, 0.88000, 1.03000, 1.00000,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92540, 98541,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.45000E-3, 3.84500E-1,   100.00
1.00000,   0.000,   0.000,    40.00,    44.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.15500, 1.04500, 1.50000, 0.51000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92540, 98542,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.45000E-3, 3.84500E-1,   100.00
1.00000,   0.000,   0.000,    40.00,    44.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.15500, 1.04500, 1.50000, 0.51000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92540, 98543,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.45000E-3, 3.84500E-1,   100.00
1.00000,   0.000,   0.000,    40.00,    44.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.15500, 1.04500, 1.50000, 0.51000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92540, 98544,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.45000E-3, 3.84500E-1,   100.00
1.00000,   0.000,   0.000,    40.00,    44.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.15500, 1.04500, 1.50000, 0.51000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92550, 98551,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.44000E-3, 3.79940E-1,   100.00
1.00000,   0.000,   0.000,    36.00,    40.00,    36.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.15500, 1.04500, 1.50000, 0.51000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92550, 98552,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.44000E-3, 3.79940E-1,   100.00
1.00000,   0.000,   0.000,    36.00,    40.00,    36.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.15500, 1.04500, 1.50000, 0.51000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92550, 98553,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.21000E-2, 3.50900E-1,   100.00
1.00000,   0.000,   0.000,    36.00,    40.00,    36.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.15500, 1.04500, 1.50000, 0.51000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92580, 99588,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.00000E-3, 2.55900E-1,   100.00
1.00000,   0.000,   0.000,    40.00,    44.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  95580, 1.10000, 0.85000, 1.07000, 0.93000,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92580, 99589,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.00000E-3, 2.57100E-1,   100.00
1.00000,   0.000,   0.000,    40.00,    44.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  95580, 1.10000, 0.85000, 1.07000, 0.93000,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92590, 99598,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.70000E-3, 5.86600E-2,    25.00
1.00000,   0.000,   0.000,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  95590, 1.11020, 0.88120, 1.05000, 0.95000,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92590, 99599,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.92000E-3,-9.57900E-2,   100.00
1.00000,   0.000,   0.000,    15.00,    16.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  95590, 1.11020, 0.88120, 1.05000, 0.95000,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95593, 92593,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.70000E-3, 1.88625E-1,   100.00
1.00000,   0.000,   0.000,    80.00,    80.00,    80.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95594, 92594,     0,'1 ', 1, 3, 2, 2.84000E+04, 7.90000E-02,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.96000E+5, 1.01000E-1,    55.00
1.00000,   0.000,   0.000,    55.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95596, 92594,     0,'1 ', 1, 3, 2, 2.84000E+04, 7.90000E-02,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.96000E+5, 1.01000E-1,    55.00
1.00000,   0.000,   0.000,    55.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95598, 92594,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.70000E-3, 1.88625E-1,   100.00
1.00000,   0.000,   0.000,    80.00,    80.00,    80.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92600, 99608,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.37200E-2, 3.63930E-1,   100.00
1.00000,   0.000,   0.000,    25.00,    27.50,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  95600, 1.12500, 0.87500, 1.02857, 0.99682,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92600, 99609,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.36700E-2, 3.63580E-1,   100.00
1.00000,   0.000,   0.000,    25.00,    27.50,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  95600, 1.04000, 0.92000, 1.02857, 0.99682,  11, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92610, 99618,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.83000E-3, 2.64950E-1,   100.00
1.00000,   0.000,   0.000,    40.00,    44.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  95610, 1.10000, 0.85000, 1.07000, 0.93000,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92610, 99619,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.21000E-3, 2.57640E-1,   100.00
1.00000,   0.000,   0.000,    40.00,    44.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  95610, 1.10000, 0.85000, 1.07000, 0.93000,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95611, 92611,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.70000E-3, 1.88625E-1,   100.00
1.00000,   0.000,   0.000,    80.00,    80.00,    80.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 98620, 92620,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 7.21900E-1,   100.00
1.00000,   0.000,   0.000,    30.00,    30.00,    30.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92620, 99628,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.35300E-2, 3.57100E-1,   100.00
1.00000,   0.000,   0.000,    25.00,    27.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  95620, 1.12500, 0.87500, 1.07000, 0.93000,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92620, 99629,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.34500E-2, 3.62370E-1,   100.00
1.00000,   0.000,   0.000,    25.00,    27.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  95620, 1.12500, 0.87500, 1.07000, 0.93000,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92630, 99638,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.55000E-2, 6.44390E-1,   100.00
1.00000,   0.000,   0.000,    15.00,    16.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  95630, 1.12500, 0.87500, 1.07000, 0.93000,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92630, 99639,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.61000E-2, 6.51030E-1,   100.00
1.00000,   0.000,   0.000,    15.00,    16.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  95630, 1.12500, 0.87500, 1.07000, 0.93000,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92640, 99648,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.61000E-3, 2.45550E-1,   100.00
1.00000,   0.000,   0.000,    40.00,    44.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  95640, 1.06250, 0.85000, 1.06000, 0.93000,  18, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92640, 99649,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.17000E-3, 2.42840E-1,   100.00
1.00000,   0.000,   0.000,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  95640, 1.06250, 0.85000, 1.06000, 0.93000,  18, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92650, 99658,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.38500E-2, 3.62360E-1,   100.00
1.00000,   0.000,   0.000,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  95650, 1.12500, 0.87500, 1.07000, 0.93000,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92650, 99659,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.36900E-2, 3.64390E-1,   100.00
1.00000,   0.000,   0.000,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  95650, 1.12500, 0.87500, 1.07000, 0.93000,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92670, 99679,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.97700E-2, 6.09970E-1,   100.00
1.00000,   0.000,   0.000,    15.00,    16.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  95679, 1.12500, 0.87500, 1.05000, 0.95000,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92671, 99677,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.20000E-2, 3.14000E-1,   100.00
1.00000,   0.000,   0.000,    15.00,    16.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  95678, 1.12500, 0.87500, 1.05000, 0.95000,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92671, 99678,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.20000E-2, 3.14000E-1,   100.00
1.00000,   0.000,   0.000,    15.00,    16.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  95678, 1.12500, 0.87500, 1.05000, 0.95000,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92682, 97680,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.56700E-2, 1.11330E+0,   100.00
1.00000,   0.000,   0.000,     9.00,    10.00,     9.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  97680, 1.10000, 0.90000, 1.01587, 0.98400,   9, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92690, 95690,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.30610E-1, 1.91635E+0,   100.00
1.00000,   0.000,   0.000,     5.00,     5.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  95690, 1.13533, 0.83800, 1.07000, 0.93000,  24, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92700, 99701,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.20000E-4,-3.00000E-3,   100.00
1.00000,   0.000,   0.000,   250.00,   325.00,   376.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.00000, 0.99990,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92700, 99709,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.01600E-2, 6.18080E-1,   100.00
1.00000,   0.000,   0.000,    15.00,    16.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  95709, 1.10000, 0.85000, 1.07000, 0.93000,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92702, 95702,     0,'1 ', 1, 3, 2, 2.83970E+04, 8.20000E-04,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.13542E+5, 1.16990E-1,    50.00
1.00000, 150.000, -30.000,    50.00,    55.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  30.000
 92702, 95703,     0,'1 ', 1, 3, 2, 2.83970E+04, 8.20000E-04,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.13542E+5, 1.16990E-1,    50.00
1.00000, 150.000, -30.000,    50.00,    55.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  30.000
 92710, 99718,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.80000E-3, 2.54510E-1,   100.00
1.00000,   0.000,   0.000,    40.00,    44.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  99719, 1.12500, 0.87500, 1.07000, 0.93000,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92710, 99719,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.20000E-3, 2.56690E-1,   100.00
1.00000,   0.000,   0.000,    40.00,    44.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  99719, 1.12500, 0.87500, 1.07000, 0.93000,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92720, 99728,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.36000E-2, 3.59460E-1,   100.00
1.00000,   0.000,   0.000,    25.00,    27.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  95720, 1.12500, 0.87500, 1.07000, 0.93000,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92720, 99729,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.25000E-3, 2.29760E-1,   100.00
1.00000,   0.000,   0.000,    40.00,    44.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  95720, 1.07500, 0.85000, 1.07000, 0.93000,  19, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92730, 99738,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.50000E-3,-4.27700E-2,   100.00
1.00000,   0.000,   0.000,    40.00,    44.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  95730, 1.06267, 0.85000, 1.07000, 0.93000,  18, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92730, 99739,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.50000E-3, 2.34000E-1,   100.00
1.00000,   0.000,   0.000,    40.00,    44.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  95730, 1.07500, 0.85000, 1.07000, 0.93000,  19, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92750, 95759,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'TRANS 320080_2                          ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.64000E-3, 1.95500E-1,   100.00
1.00000,   0.000,   0.000,    63.00,    63.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  95750, 1.12000, 0.88000, 1.07000, 0.93000,  17, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92750, 95759,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'TRANS 320079_2                          ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.68000E-3, 1.96770E-1,   100.00
1.00000,   0.000,   0.000,    63.00,    63.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  95750, 1.12000, 0.88000, 1.07000, 0.93000,  17, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92760, 99768,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.75000E-3,-2.76700E-2,   100.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  95760, 1.10000, 0.85000, 1.07000, 0.93000,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92760, 99769,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.75000E-3,-2.76700E-2,   100.00
1.00000,   0.000,   0.000,    25.00,    27.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  95760, 1.10000, 0.85000, 1.07000, 0.93000,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92770, 99778,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.00000E-3, 2.64480E-1,   100.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  95770, 1.10000, 0.85000, 1.02500, 0.97500,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92770, 99779,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.90000E-3, 2.62610E-1,   100.00
1.00000,   0.000,   0.000,    40.00,    44.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  95770, 1.10000, 0.85000, 1.02500, 0.97500,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95781, 92781,     0,'1 ', 1, 3, 2, 2.84000E+04, 7.90000E-02,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.96000E+5, 1.01000E-1,    55.00
1.00000,   0.000,   0.000,    55.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95784, 92781,     0,'1 ', 1, 3, 2, 2.84000E+04, 7.90000E-02,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.96000E+5, 1.01000E-1,    55.00
1.00000,   0.000,   0.000,    55.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92792, 95790,     0,'1 ', 1, 3, 2, 2.84000E+04, 7.90000E-02,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.96000E+5, 1.01000E-1,    55.00
1.00000,   0.000,   0.000,    55.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95800, 92800,     0,'1 ', 1, 3, 2, 2.84000E+04, 7.90000E-02,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.96000E+5, 1.01000E-1,    55.00
1.00000,   0.000,   0.000,    55.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95802, 92800,     0,'1 ', 1, 3, 2, 2.84000E+04, 7.90000E-02,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.96000E+5, 1.01000E-1,    55.00
1.00000,   0.000,   0.000,    55.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95910, 92910,     0,'1 ', 1, 3, 2, 2.84000E+04, 7.90000E-02,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.96000E+5, 1.01000E-1,    25.00
1.00000,   0.000,   0.000,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95912, 92910,     0,'1 ', 1, 3, 2, 2.84000E+04, 7.90000E-02,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.96000E+5, 1.01000E-1,    20.00
1.00000,   0.000,   0.000,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92910, 95914,     0,'1 ', 1, 3, 2, 2.84000E+04, 7.90000E-02,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.96000E+5, 1.01000E-1,    55.00
1.00000,   0.000,   0.000,    55.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92940, 95940,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.11700E-2, 6.22550E-1,   100.00
1.00000,   0.000,   0.000,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  95940, 1.13520, 0.83773, 1.05000, 0.95000,  24, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 92940, 95940,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.11300E-2, 6.21890E-1,   100.00
1.00000,   0.000,   0.000,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  95940, 1.13520, 0.83773, 1.05000, 0.95000,  24, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95960, 92960,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.60000E-1,    60.00
1.00000,   0.000,   0.000,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.16000, 0.84000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95960, 92960,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.60000E-1,    60.00
1.00000,   0.000,   0.000,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.16000, 0.84000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 94281, 99289,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.41300E-2, 3.53130E-1,   100.00
1.00000,   0.000,   0.000,    35.00,    38.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 94282, 99288,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.07000E-3,-8.68000E-3,   100.00
1.00000,   0.000,   0.000,    32.00,    35.20,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.15500, 1.04500, 1.50000, 0.51000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 94283, 99287,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.08000E-3,-1.26600E-2,   100.00
1.00000,   0.000,   0.000,    32.00,    35.20,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.15500, 1.04500, 1.50000, 0.51000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 94370, 99370,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.19000E-3,-7.17000E-3,   100.00
1.00000,   0.000,   0.000,    30.60,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 94380, 99388,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.78000E-3,-2.39400E-2,   100.00
1.00000,   0.000,   0.000,    32.00,    35.20,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.15500, 1.04500, 1.50000, 0.51000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 94380, 99389,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.26000E-3,-2.72800E-2,   100.00
1.00000,   0.000,   0.000,    32.00,    35.20,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.15500, 1.04500, 1.50000, 0.51000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 94430, 99438,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.33400E-2,-2.04500E-2,   100.00
1.00000,   0.000,   0.000,    20.00,    22.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.15500, 1.04500, 1.50000, 0.51000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 94430, 99439,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.36900E-2,-1.68800E-2,   100.00
1.00000,   0.000,   0.000,    20.00,    22.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.15500, 1.04500, 1.50000, 0.51000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 94440, 99448,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.78000E-3,-2.32200E-2,   100.00
1.00000,   0.000,   0.000,    32.00,    35.20,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 94440, 99449,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.36800E-2,-1.68800E-2,   100.00
1.00000,   0.000,   0.000,    20.00,    22.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 94450, 99458,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.39377E-3,-3.86783E-2,   100.00
1.00000,   0.000,   0.000,    20.00,    22.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  94450, 1.27050, 1.14950, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 94450, 99459,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.39000E-3,-3.86800E-2,   100.00
1.00000,   0.000,   0.000,    20.00,    22.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 94580, 99588,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.78000E-3,-2.34600E-2,   100.00
1.00000,   0.000,   0.000,    32.00,    35.20,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.15500, 1.04500, 1.50000, 0.51000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 94580, 99589,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.78000E-3,-2.39400E-2,   100.00
1.00000,   0.000,   0.000,    32.00,    35.20,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.15500, 1.04500, 1.50000, 0.51000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 98612, 94610,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 7.21900E-1,   100.00
1.00000,   0.000,   0.000,    30.00,    10.50,    10.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 94610, 99618,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.08000E-3,-3.87300E-2,   100.00
1.00000,   0.000,   0.000,    32.00,    35.20,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.15500, 1.04500, 1.50000, 0.51000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 94611, 99619,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.09000E-3,-1.26700E-2,   100.00
1.00000,   0.000,   0.000,    32.00,    35.20,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 94710, 99718,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.00000E-3,-1.98300E-2,   100.00
1.00000,   0.000,   0.000,    32.00,    35.20,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 94710, 99719,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.00000E-3,-2.34700E-2,   100.00
1.00000,   0.000,   0.000,    32.00,    35.20,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 94760, 98761,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 7.21900E-1,   100.00
1.00000,   0.000,   0.000,    10.50,    10.50,    10.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 94760, 99768,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.05900E-2, 4.86980E-1,   100.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.15500, 1.04500, 1.50000, 0.51000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 94760, 99769,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.05900E-2, 4.86980E-1,   100.00
1.00000,   0.000,   0.000,    20.00,    22.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.15500, 1.04500, 1.50000, 0.51000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 94770, 99778,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.07000E-3,-3.06000E-2,   100.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.15500, 1.04500, 1.50000, 0.51000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 94770, 99779,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.08000E-3,-2.87000E-2,   100.00
1.00000,   0.000,   0.000,    32.00,    35.20,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.15500, 1.04500, 1.50000, 0.51000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 94820, 99828,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.04100E-2, 5.62230E-1,   100.00
1.00000,   0.000,   0.000,    15.00,    16.50,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  95829, 1.23750, 0.96250, 1.05000, 0.95000,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 94820, 99829,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.95900E-2, 5.67530E-1,   100.00
1.00000,   0.000,   0.000,    15.00,    16.50,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  95829, 1.23750, 0.96250, 1.05000, 0.95000,  21, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95020, 98021,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 7.21900E-1,   100.00
1.00000,   0.000,   0.000,    10.50,    10.50,    10.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 98022, 95020,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 7.21900E-1,   100.00
1.00000,   0.000,   0.000,    25.00,    10.50,    10.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 99029, 95020,     0,'H ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.99900E+3, 9.99900E+3,   100.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95039, 95030,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.10000E-4,   100.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 98030, 95030,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 7.21900E-1,   100.00
1.00000,   0.000,   0.000,    25.00,    10.50,    10.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95039, 99038,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.39000E-3,-1.39200E-2,   100.00
1.00000,   0.000,   0.000,    30.00,    33.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95039, 99039,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.83000E-3,-1.32200E-2,   100.00
1.00000,   0.000,   0.000,    30.00,    33.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 98040, 95040,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 7.21900E-1,   100.00
1.00000,   0.000,   0.000,    25.00,    10.50,    10.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 98047, 95042,     0,'1 ', 1, 3, 2, 9.75000E+04, 5.00000E-03,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.45000E+5, 1.05000E-1,    58.75
1.00000,   0.000,   0.000,    58.75,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95049, 99047,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.60000E-4,-3.38000E-3,   100.00
1.00000,   0.000,   0.000,    25.00,    27.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95049, 99048,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.67000E-3, 1.64690E-1,   100.00
1.00000,   0.000,   0.000,    25.00,    27.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95049, 99049,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.55000E-3, 1.63530E-1,   100.00
1.00000,   0.000,   0.000,    25.00,    27.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 99059, 95050,     0,'H ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.99900E+3, 9.99900E+3,   100.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95051, 98051,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.88000E-3, 2.00000E-1,   100.00
1.00000,   0.000,   0.000,    85.00,     0.00,    85.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95051, 98052,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.88000E-3, 2.00000E-1,   100.00
1.00000,   0.000,   0.000,    85.00,     0.00,    85.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95060, 98063,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 7.21900E-1,   100.00
1.00000,   0.000,   0.000,    25.00,    10.50,    10.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 98061, 95062,     0,'1 ', 1, 3, 2, 9.75000E+04, 5.00000E-03,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.45000E+5, 1.05000E-1,    58.75
1.00000,   0.000,   0.000,    58.75,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95069, 99060,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.53937E-3,-5.21434E-3,   100.00
1.00000,   0.000,   0.000,    15.00,    16.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 98073, 95070,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 7.21900E-1,   100.00
1.00000,   0.000,   0.000,    25.00,    10.50,    10.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95079, 99078,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.69943E-3, 1.27008E-1,   100.00
1.00000,   0.000,   0.000,    15.00,    16.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95079, 99079,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.57849E-3,-1.33385E-2,   100.00
1.00000,   0.000,   0.000,    15.00,    16.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95080, 99080,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.23000E-3, 1.19370E-1,   100.00
1.00000,   0.000,   0.000,    60.00,    66.00,    60.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 98093, 95092,     0,'1 ', 1, 3, 2, 9.75000E+04, 5.00000E-03,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.45000E+5, 1.05000E-1,    75.00
1.00000,   0.000,   0.000,    75.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95099, 99098,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.41000E-3,-1.16600E-2,   100.00
1.00000,   0.000,   0.000,    15.00,    16.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95099, 99099,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.41000E-3,-1.30000E-2,   100.00
1.00000,   0.000,   0.000,    15.00,    16.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95101, 99101,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.10000E-4, 2.82500E-2,   100.00
1.00000,   0.000,   0.000,   140.00,   182.00,   140.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95101, 99101,     0,'H ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.99900E+3, 9.99900E+3,   100.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95108, 99102,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.88000E-3, 2.49780E-1,   100.00
1.00000,   0.000,   0.000,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.50000, 1.05000, 0.50000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95108, 99105,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.00000E-3, 2.65140E-1,   100.00
1.00000,   0.000,   0.000,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.50000, 1.05000, 0.50000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95109, 99103,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.30000E-3, 2.19000E-2,   100.00
1.00000,   0.000,   0.000,    15.00,    17.00,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95119, 99119,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
-4.58629E-3,-2.39082E-2,   100.00
1.00000,   0.000,   0.000,    63.00,    69.30,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95129, 95121,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-4, 1.10000E-4,   100.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95175, 98170,     0,'1 ', 1, 3, 2, 9.75000E+04, 5.00000E-03,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.45000E+5, 1.05000E-1,    58.75
1.00000,   0.000,   0.000,    58.75,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95209, 95200,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-4, 1.00000E-4,   100.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95219, 99218,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
-1.36000E-3,-2.24600E-2,   100.00
1.00000,   0.000,   0.000,    63.00,    69.30,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95219, 99219,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
-1.23000E-3,-2.24600E-2,   100.00
1.00000,   0.000,   0.000,    63.00,    69.30,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95263, 99262,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.57000E-3, 5.29200E-2,   100.00
1.00000,   0.000,   0.000,   100.00,   110.00,   100.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.15500, 1.01000, 1.50000, 0.51000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95279, 99279,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
-1.19125E-3,-2.30873E-2,   100.00
1.00000,   0.000,   0.000,    63.00,    69.30,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95280, 99289,     0,'H ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.99990E+3, 9.99990E+3,   100.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95281, 99289,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.43900E-2, 3.59700E-1,   100.00
1.00000,   0.000,   0.000,    25.00,    28.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95282, 99288,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.08000E-3, 3.04830E-1,   100.00
1.00000,   0.000,   0.000,    32.00,    35.20,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95283, 99287,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.09000E-3, 3.01250E-1,   100.00
1.00000,   0.000,   0.000,    32.00,    35.20,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95301, 99301,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
-1.00000E-4, 5.28200E-2,   100.00
1.00000,   0.000,   0.000,    90.00,   117.00,    90.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95301, 99301,     0,'H ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.99900E+3, 9.99900E+3,   100.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95302, 99302,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
-1.00000E-4, 5.28200E-2,   100.00
1.00000,   0.000,   0.000,    90.00,   117.00,    90.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95302, 99302,     0,'H ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.99900E+3, 9.99900E+3,   100.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95319, 99318,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.80499E-3, 8.04394E-2,   100.00
1.00000,   0.000,   0.000,    63.00,    69.30,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.07000, 0.93000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95319, 99319,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.82275E-3, 8.07549E-2,   100.00
1.00000,   0.000,   0.000,    63.00,    69.30,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.07000, 0.93000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95320, 98320,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.68600E-2, 5.21710E-1,   100.00
1.00000,   0.000,   0.000,    17.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,  98320, 1.50000, 0.95000, 1.50000, 0.95000,  23, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95331, 99331,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.20000E-3,-1.86000E-2,   100.00
1.00000,   0.000,   0.000,    50.00,    55.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.00000, 1.00000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95331, 99332,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.20000E-3,-1.86000E-2,   100.00
1.00000,   0.000,   0.000,    50.00,    55.00,    50.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.00000, 1.00000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95349, 99349,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
-1.13000E-3,-2.28100E-2,   100.00
1.00000,   0.000,   0.000,    63.00,    69.30,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95370, 99370,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.09000E-3, 3.01250E-1,   100.00
1.00000,   0.000,   0.000,    32.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95370, 99379,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.99990E+4, 9.99990E+4,   100.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95372, 98372,     0,'1 ', 1, 3, 2, 9.75000E+04, 5.00000E-03,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.45000E+5, 1.05000E-1,    43.00
1.00000,   0.000,   0.000,    43.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95380, 99388,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.60000E-3, 3.25980E-1,   100.00
1.00000,   0.000,   0.000,    32.00,    35.20,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95380, 99389,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.38000E-3, 3.47410E-1,   100.00
1.00000,   0.000,   0.000,    32.00,    35.20,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95380, 99389,     0,'H ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.99990E+3, 9.99990E+3,   100.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95401, 99069,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.00000E-3, 2.65800E-1,   100.00
1.00000,   0.000,   0.000,    40.00,    44.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95401, 99408,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.00000E-3, 2.65800E-1,   100.00
1.00000,   0.000,   0.000,    40.00,    44.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95410, 99410,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.29000E-5,-1.62424E-3,   100.00
1.00000,   0.000,   0.000,    40.00,    52.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 99419, 95410,     0,'H ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.99900E+3, 9.99900E+3,   100.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95412, 98411,     0,'1 ', 1, 3, 2, 9.75000E+04, 5.00000E-03,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.45000E+5, 1.05000E-1,   150.00
1.00000,   0.000,   0.000,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95422, 98421,     0,'1 ', 1, 3, 2, 9.75000E+04, 5.00000E-03,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.45000E+5, 1.05000E-1,    58.75
1.00000,   0.000,   0.000,    80.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95429, 99429,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.53937E-3,-5.21434E-3,   100.00
1.00000,   0.000,   0.000,    15.00,    16.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95430, 99438,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.65500E-2, 1.81600E-1,   100.00
1.00000,   0.000,   0.000,    10.00,    11.00,    10.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95430, 99439,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.99900E+3, 9.99900E+3,   100.00
1.00000,   0.000,   0.000,    20.00,    22.00,    20.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95440, 99448,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.60000E-3, 3.22580E-1,   100.00
1.00000,   0.000,   0.000,    32.00,    35.20,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95440, 99449,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.66100E-2, 1.76570E-1,   100.00
1.00000,   0.000,   0.000,    10.00,    11.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95440, 99449,     0,'H ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.99990E+3, 9.99990E+3,   100.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95450, 99458,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.47656E-3, 4.76792E-1,   100.00
1.00000,   0.000,   0.000,    20.00,    22.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95450, 99459,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.48000E-3, 4.76790E-1,   100.00
1.00000,   0.000,   0.000,    20.00,    22.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95450, 99459,     0,'H ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.99990E+3, 9.99990E+3,   100.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95480, 99480,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.82000E-3, 7.95800E-2,   100.00
1.00000,   0.000,   0.000,    90.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.90000, 1.50000, 0.90000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95490, 98490,     0,'1 ', 1, 3, 2, 9.75000E+04, 5.00000E-03,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.45000E+5, 1.05000E-1,    58.75
1.00000,   0.000,   0.000,    58.75,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95501, 95500,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E+8, 1.00000E+8,   100.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95500, 99500,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.10000E-3, 4.25000E-2,   100.00
1.00000,   0.000,   0.000,    70.00,    91.00,    70.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95529, 95520,     0,'H ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.99900E+3, 9.99900E+3,   100.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95522, 99520,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
-6.00000E-5,-9.90000E-4,   100.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95525, 98524,     0,'1 ', 1, 3, 2, 9.75000E+04, 5.00000E-03,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.45000E+5, 1.05000E-1,    58.75
1.00000,   0.000,   0.000,    58.75,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95527, 98525,     0,'1 ', 1, 3, 2, 9.75000E+04, 5.00000E-03,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.45000E+5, 1.05000E-1,    58.75
1.00000,   0.000,   0.000,    58.75,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95539, 99538,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.60000E-4,-3.38000E-3,   100.00
1.00000,   0.000,   0.000,    25.00,    27.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95539, 99539,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.65000E-3, 1.26290E-1,   100.00
1.00000,   0.000,   0.000,    25.00,    27.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95541, 95540,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E+8, 1.00000E+8,   100.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 98581, 95580,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 7.21900E-1,   100.00
1.00000,   0.000,   0.000,    15.00,    10.50,    10.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 98582, 95580,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 7.21900E-1,   100.00
1.00000,   0.000,   0.000,    15.00,    10.50,    10.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95580, 99588,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.60000E-3, 3.22780E-1,   100.00
1.00000,   0.000,   0.000,    32.00,    35.20,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95580, 99589,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.60000E-3, 3.25980E-1,   100.00
1.00000,   0.000,   0.000,    32.00,    35.20,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95580, 99589,     0,'H ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.99990E+3, 9.99990E+3,   100.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 98593, 95591,     0,'1 ', 1, 3, 2, 9.75000E+04, 5.00000E-03,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.45000E+5, 1.05000E-1,    58.75
1.00000,   0.000,   0.000,    58.75,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 98592, 95592,     0,'1 ', 1, 3, 2, 9.75000E+04, 5.00000E-03,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.45000E+5, 1.05000E-1,    58.75
1.00000,   0.000,   0.000,    58.75,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 98594, 95595,     0,'1 ', 1, 3, 2, 9.75000E+04, 5.00000E-03,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.45000E+5, 1.05000E-1,    58.75
1.00000,   0.000,   0.000,    58.75,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 98595, 95597,     0,'1 ', 1, 3, 2, 9.75000E+04, 5.00000E-03,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.45000E+5, 1.05000E-1,    58.75
1.00000,   0.000,   0.000,    58.75,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 99598, 95599,     0,'2 ', 1, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.63000E-3, 2.95100E-2,    25.00
1.00000,   0.000,   0.000,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95599, 99599,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.90400E-2, 7.04160E-1,   100.00
1.00000,   0.000,   0.000,    15.00,    16.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95609, 99608,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.80000E-4,-5.41000E-3,   100.00
1.00000,   0.000,   0.000,    25.00,    27.50,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95609, 99609,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.30000E-4,-3.45000E-3,   100.00
1.00000,   0.000,   0.000,    25.00,    27.50,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 98613, 95610,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 7.21900E-1,   100.00
1.00000,   0.000,   0.000,    30.00,    10.50,    10.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95610, 99618,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.07700E-2, 3.56390E-1,   100.00
1.00000,   0.000,   0.000,    32.00,    35.20,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95610, 99618,     0,'H ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.99990E+3, 9.99990E+3,   100.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95610, 99619,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.09000E-3, 3.01250E-1,   100.00
1.00000,   0.000,   0.000,    32.00,    35.20,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 98611, 95612,     0,'1 ', 1, 3, 2, 9.75000E+04, 5.00000E-03,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.45000E+5, 1.05000E-1,    75.00
1.00000,   0.000,   0.000,    75.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95629, 99628,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.70000E-4,-2.18000E-3,   100.00
1.00000,   0.000,   0.000,    25.00,    27.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95629, 99629,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.50000E-4,-3.43000E-3,   100.00
1.00000,   0.000,   0.000,    25.00,    27.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95638, 99638,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.34000E-3,-1.17800E-2,   100.00
1.00000,   0.000,   0.000,    15.00,    16.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95639, 99639,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.93000E-3,-5.13000E-3,   100.00
1.00000,   0.000,   0.000,    15.00,    16.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 98640, 95640,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 7.21900E-1,   100.00
1.00000,   0.000,   0.000,    25.00,    10.50,    10.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95649, 99648,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.39000E-3,-1.41400E-2,   100.00
1.00000,   0.000,   0.000,    40.00,    44.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95649, 99649,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.83000E-3,-1.34400E-2,   100.00
1.00000,   0.000,   0.000,    40.00,    40.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95659, 99658,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.50000E-4,-3.45000E-3,   100.00
1.00000,   0.000,   0.000,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95659, 99659,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.10000E-4,-3.46000E-3,   100.00
1.00000,   0.000,   0.000,    25.00,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95678, 99677,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.20000E-2, 3.14000E-1,   100.00
1.00000,   0.000,   0.000,    15.00,    16.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95678, 99678,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.20000E-2, 3.14000E-1,   100.00
1.00000,   0.000,   0.000,    15.00,    16.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95679, 99679,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.23000E-3,-9.49000E-3,   100.00
1.00000,   0.000,   0.000,    15.00,    16.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95701, 99701,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
-1.00000E-4, 5.28200E-2,   100.00
1.00000,   0.000,   0.000,    90.00,   117.00,    90.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95701, 99701,     0,'H ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.99900E+3, 9.99900E+3,   100.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95702, 98702,     0,'1 ', 1, 3, 2, 7.94550E+04, 1.71000E-03,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.09902E+5, 1.07160E-1,    58.75
1.00000,  30.000, -30.000,    58.75,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.690
 95703, 98703,     0,'1 ', 1, 3, 2, 7.94550E+04, 1.71000E-03,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.09902E+5, 1.07160E-1,    58.75
1.00000,  30.000, -30.000,    58.75,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.690
 95709, 99709,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.26000E-3,-9.61000E-3,   100.00
1.00000,   0.000,   0.000,    15.00,    16.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95710, 99718,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.40000E-3, 3.22180E-1,   100.00
1.00000,   0.000,   0.000,    32.00,    35.20,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95710, 99719,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.40000E-3, 3.22790E-1,   100.00
1.00000,   0.000,   0.000,    32.00,    35.20,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95710, 99719,     0,'H ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.99990E+3, 9.99990E+3,   100.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95729, 99728,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.00000E-4,-3.34000E-3,   100.00
1.00000,   0.000,   0.000,    25.00,    27.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95729, 99729,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.00000E-5,-1.62000E-3,   100.00
1.00000,   0.000,   0.000,    40.00,    44.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95739, 99738,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.00000E-3, 2.65890E-1,   100.00
1.00000,   0.000,   0.000,    40.00,    44.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95739, 99739,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
-7.00000E-5,-8.38000E-3,   100.00
1.00000,   0.000,   0.000,    40.00,    44.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95760, 99768,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.62500E-2, 9.06760E-1,   100.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95760, 99769,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.62500E-2, 9.06760E-1,   100.00
1.00000,   0.000,   0.000,    20.00,    22.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95760, 99769,     0,'H ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.99990E+3, 9.99990E+3,   100.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95770, 99778,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.07000E-2, 3.45600E-1,   100.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95770, 99779,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.06300E-2, 3.47800E-1,   100.00
1.00000,   0.000,   0.000,    32.00,    35.20,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95770, 99779,     0,'H ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.99990E+3, 9.99990E+3,   100.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 98781, 95782,     0,'1 ', 1, 3, 2, 9.75000E+04, 5.00000E-03,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.45000E+5, 1.05000E-1,    58.75
1.00000,   0.000,   0.000,    58.75,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 98782, 95783,     0,'1 ', 1, 3, 2, 9.75000E+04, 5.00000E-03,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.45000E+5, 1.05000E-1,    58.75
1.00000,   0.000,   0.000,    58.75,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95791, 98790,     0,'1 ', 1, 3, 2, 9.75000E+04, 5.00000E-03,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.45000E+5, 1.05000E-1,    58.75
1.00000,   0.000,   0.000,    58.75,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 98800, 95801,     0,'1 ', 1, 3, 2, 9.75000E+04, 5.00000E-03,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.45000E+5, 1.05000E-1,    58.75
1.00000,   0.000,   0.000,    58.75,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 98801, 95803,     0,'1 ', 1, 3, 2, 9.75000E+04, 5.00000E-03,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.45000E+5, 1.05000E-1,    58.75
1.00000,   0.000,   0.000,    58.75,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95829, 99828,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
-3.10000E-3,-5.72500E-2,   100.00
1.00000,   0.000,   0.000,    15.00,    16.50,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95829, 99829,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
-3.00000E-3,-5.75900E-2,   100.00
1.00000,   0.000,   0.000,    15.00,    16.50,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 98910, 95911,     0,'1 ', 1, 3, 2, 9.75000E+04, 5.00000E-03,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.45000E+5, 1.05000E-1,    25.00
1.00000,   0.000,   0.000,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 98911, 95913,     0,'1 ', 1, 3, 2, 9.75000E+04, 5.00000E-03,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.45000E+5, 1.05000E-1,    25.00
1.00000,   0.000,   0.000,    25.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 95915, 98912,     0,'1 ', 1, 3, 2, 9.75000E+04, 5.00000E-03,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.45000E+5, 1.05000E-1,    58.75
1.00000,   0.000,   0.000,    58.75,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 98961, 95960,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.30000E-1,   112.00
1.00000,   0.000,   0.000,   112.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 98962, 95960,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.30000E-1,   112.00
1.00000,   0.000,   0.000,   112.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 98963, 95961,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.00000E-4,   100.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 96329, 96320,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-4, 1.00000E-4,   100.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 97641, 99649,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.61700E-2, 8.74500E-2,   100.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 97642, 99648,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.56100E-2, 8.81600E-2,   100.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 98011, 99011,     0,'4 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 9.16000E-2,   100.00
1.00000,   0.000,   0.000,   150.00,   165.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 98012, 99011,     0,'4 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 8.48800E-2,   100.00
1.00000,   0.000,   0.000,   150.00,   165.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 98013, 99012,     0,'5 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 9.16000E-2,   100.00
1.00000,   0.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 98014, 99012,     0,'5 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 8.48800E-2,   100.00
1.00000,   0.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 98015, 99013,     0,'6 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 9.16000E-2,   100.00
1.00000,   0.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 98016, 99013,     0,'6 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 8.48800E-2,   100.00
1.00000,   0.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 98017, 99014,     0,'8 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 9.16000E-2,   100.00
1.00000,   0.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 98018, 99014,     0,'8 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 8.48800E-2,   100.00
1.00000,   0.000,   0.000,   150.00,   150.00,   150.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 98031, 99039,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.61700E-2, 9.06800E-2,   100.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 98032, 99038,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.67200E-2, 9.10900E-2,   100.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 98041, 99049,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.80000E-3, 1.45590E-1,   100.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 98042, 99048,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.68000E-3, 1.43290E-1,   100.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 98043, 99047,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.60000E-3, 1.36660E-1,   100.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 98069, 99060,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.40440E-3, 2.28949E-1,   100.00
1.00000,   0.000,   0.000,     5.00,     5.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 98071, 99079,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.38567E-3, 2.37532E-1,   100.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 98072, 99078,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.67273E-3, 1.63658E-2,   100.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 98091, 99099,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.55000E-3, 2.37180E-1,   100.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 98092, 99098,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.55000E-3, 2.35850E-1,   100.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 98101, 99102,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.68800E-2, 4.62020E-1,   100.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.50000, 1.05000, 0.50000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 98102, 99103,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.10000E-2, 1.84300E-1,   100.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 98103, 99105,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.02800E-2, 5.25740E-1,   100.00
1.00000,   0.000,   0.000,    13.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.50000, 1.05000, 0.50000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 98110, 99119,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.05400E-2, 1.03605E-1,   100.00
1.00000,   0.000,   0.000,    21.00,    23.10,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 98200, 99200,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.70000E-4, 1.73800E-2,   100.00
1.00000,   0.000,   0.000,   140.00,   182.00,   140.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 98211, 99219,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.32100E-2, 1.05620E-1,   100.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 98212, 99218,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.33700E-2, 1.04430E-1,   100.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 98267, 99262,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.80000E-3, 8.57800E-2,   100.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 98270, 99279,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.33778E-2, 1.05636E-1,   100.00
1.00000,   0.000,   0.000,    21.00,    23.10,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 98301, 98303,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.53000E-3, 2.43600E-1,    55.00
1.00000,  11.000,   0.000,    55.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   1.000
 98302, 98303,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.56000E-3, 2.43640E-1,    55.00
1.00000,  11.000,   0.000,    55.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   1.000
 98311, 99319,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.32011E-3, 1.09978E-1,   100.00
1.00000,   0.000,   0.000,    21.00,    23.10,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 98312, 99318,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.44671E-3, 1.10289E-1,   100.00
1.00000,   0.000,   0.000,    21.00,    23.10,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 98331, 99331,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.35000E-2, 1.06900E-1,   100.00
1.00000,   0.000,   0.000,    15.00,    16.50,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.00000, 1.00000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 98332, 99332,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.35000E-2, 1.06900E-1,   100.00
1.00000,   0.000,   0.000,    15.00,    16.50,    15.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.00000, 1.00000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 98340, 99349,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.34000E-2, 1.04850E-1,   100.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 98401, 99069,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.02800E-2, 5.24900E-1,   100.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 98402, 99408,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.02800E-2, 5.24900E-1,   100.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 98410, 99410,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.95120E-3, 9.67940E-2,   100.00
1.00000,   0.000,   0.000,     0.10,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 98420, 99429,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.40440E-3, 2.28949E-1,   100.00
1.00000,   0.000,   0.000,     5.00,     5.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 98520, 99520,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-3, 9.52500E-2,   100.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 98531, 99539,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.60000E-3, 1.43600E-2,   100.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 98532, 99538,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.60000E-3, 1.36660E-1,   100.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 99598, 98590,     0,'2 ', 1, 2, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
-4.16800E-2,-1.96600E-2,     8.33
1.00000,   0.000,   0.000,     8.33,     8.33,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 98591, 99599,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.07630E-1, 1.55897E+0,   100.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 98601, 99609,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.62000E-3, 1.39440E-1,   100.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 98602, 99608,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.28000E-3, 1.30930E-1,   100.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 98621, 99629,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.78000E-3, 1.38970E-1,   100.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 98622, 99628,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.17000E-3, 1.29810E-1,   100.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 98631, 99639,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.01000E-3, 2.28840E-1,   100.00
1.00000,   0.000,   0.000,     5.00,     5.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 98632, 99638,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.60000E-3, 2.35480E-1,   100.00
1.00000,   0.000,   0.000,     5.00,     5.50,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 98651, 99659,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.64000E-3, 1.39750E-1,   100.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 98652, 99658,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.38000E-3, 1.38990E-1,   100.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 98671, 99679,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.37000E-3, 2.25530E-1,   100.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 98672, 99678,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.10000E-4,   100.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 98673, 99677,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.10000E-4,   100.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 98700, 99709,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.47000E-3, 2.28530E-1,   100.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 98721, 99729,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.95000E-3, 9.67900E-2,   100.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 98722, 99728,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.30000E-3, 1.32570E-1,   100.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 98731, 99739,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.21000E-3, 1.08950E-1,   100.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 98732, 99738,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.02800E-2, 5.24990E-1,   100.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 98821, 99829,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.33800E-2, 2.56650E-1,   100.00
1.00000,   0.000,   0.000,     4.00,     4.40,     4.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
 98822, 99828,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1, 901,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.37500E-2, 2.54300E-1,   100.00
1.00000,   0.000,   0.000,     4.00,     4.40,     4.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000,9999, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
0 / END OF TRANSFORMER DATA, BEGIN AREA DATA
@! I,   ISW,     PDES,      PTOL,    'ARNAME'
   1,     0,     0.000,    10.000,'LA PAMPA    '
   2,     0,     0.000,     0.000,'CHOELE.CHOEL'
   4,     0,     0.000,     0.000,'G.B.A.      '
   5,     0,     0.000,     0.000,'BS.AS.      '
   7,     0,     0.000,     0.000,'COMAHUE     '
   8,     0,     0.000,     0.000,'LITORAL     '
  10,     0,     0.000,     0.000,'N.E.A.      '
  12,     0,     0.000,     0.000,'CENTRO      '
  14,     0,     0.000,     0.000,'CUYO        '
  15,     0,     0.000,     0.000,'N.O.A.      '
  18,     0,     0.000,     0.000,'PARAGUAY    '
  19,     0,     0.000,    10.000,'SING        '
  20,     0,     0.000,     0.000,'BRASIL      '
  21,     0,     0.000,     0.000,'PATAGONI    '
  99,     0,     0.000,    10.000,'UTE         '
0 / END OF AREA DATA, BEGIN TWO-TERMINAL DC DATA
@!  'NAME',   MDC,     RDC,      SETVL,     VSCHD,     VCMOD,     RCOMP,    DELTI,METER    DCVMIN,CCCITMX, CCCACC
@! IPR,NBR,ANMXR,ANMNR,   RCR,    XCR,  EBASR,  TRR,    TAPR,   TMXR,   TMNR,   STPR,    ICR,   IFR,   ITR,'IDR', XCAPR,NDR
@! IPI,NBI,ANMXI,ANMNI,   RCI,    XCI,  EBASI,  TRI,    TAPI,   TMXI,   TMNI,   STPI,    ICI,   IFI,   ITI,'IDI', XCAPI,NDI
"1           ",0,    0.4000,   3150.00,    140.00,      0.00,    0.4000,   0.10000,'R',      0.00, 100,   0.30000
    20,  2, 5.00, 0.00, 0.0000, 1.3660, 525.0,0.09866,0.94330,1.50000,0.51000,0.00010,     0,     0,     0,'1 ', 3.7267,  0
  5010,  2,25.00,25.00, 0.0000, 1.1180, 500.0,0.10360,1.04000,1.50000,0.51000,0.00010,     0,     0,     0,'1 ', 6.4504,  0
"2           ",0,    0.4000,   3150.00,    140.00,      0.00,    0.4000,   0.10000,'R',      0.00, 100,   0.30000
    20,  2, 5.00, 0.00, 0.0000, 1.3660, 525.0,0.09866,0.94330,1.50000,0.51000,0.00010,     0,     0,     0,'1 ', 3.7267,  0
  5010,  2,25.00,25.00, 0.0000, 1.1180, 500.0,0.10360,1.04000,1.50000,0.51000,0.00010,     0,     0,     0,'1 ', 6.4504,  0
"3           ",0,    0.4000,   3750.00,    140.00,      0.00,    0.4000,   0.10000,'R',      0.00, 100,   0.30000
    22,  2, 5.00, 0.00, 0.0000, 1.3660, 525.0,0.09866,1.07250,1.50000,0.51000,0.00010,     0,     0,     0,'1 ', 3.7267,  0
  5020,  2,25.00,25.00, 0.0000, 1.1180, 500.0,0.10360,1.00894,1.50000,0.51000,0.00010,     0,     0,     0,'1 ', 6.4504,  0
"4           ",0,    0.4000,   3750.00,    140.00,      0.00,    0.4000,   0.10000,'R',      0.00, 100,   0.30000
    22,  2, 5.00, 0.00, 0.0000, 1.3660, 525.0,0.09866,1.07250,1.50000,0.51000,0.01250,     0,     0,     0,'1 ', 3.7267,  0
  5020,  2,25.00,25.00, 0.0000, 1.1180, 500.0,0.10360,1.00894,1.50000,0.51000,0.01313,     0,     0,     0,'1 ', 6.4504,  0
"5           ",1,   10.4700,   1530.00,    600.00,    558.00,   10.4700,   0.10000,'R',      0.00, 100,   1.00000
    85,  4,17.50,12.50, 0.0000, 6.1340, 500.0,0.25460,0.99600,1.25000,0.92500,0.01250,     0,     0,     0,'1 ', 0.0000,  0
    86,  4,17.00,17.00, 0.0000, 5.6890, 345.0,0.35360,1.03750,1.30500,0.96600,0.01250,     0,     0,     0,'1 ', 0.0000,  0
"6           ",1,   10.4700,   1530.00,    600.00,    558.00,   10.4700,   0.10000,'R',      0.00, 100,   1.00000
    85,  4,17.50,12.50, 0.0000, 6.1340, 500.0,0.25460,0.99600,1.25000,0.92500,0.01250,     0,     0,     0,'1 ', 0.0000,  0
    86,  4,17.00,17.00, 0.0000, 5.6890, 345.0,0.35360,1.03750,1.30500,0.96600,0.01250,     0,     0,     0,'1 ', 0.0000,  0
"7           ",1,   10.4700,   1530.00,    600.00,    558.00,   10.4700,   0.10000,'R',      0.00, 100,   1.00000
    85,  4,17.50,12.50, 0.0000, 6.1340, 500.0,0.25460,0.99600,1.25000,0.92500,0.01250,     0,     0,     0,'1 ', 0.0000,  0
    86,  4,17.00,17.00, 0.0000, 5.6890, 345.0,0.35360,1.03750,1.30500,0.96600,0.01250,     0,     0,     0,'1 ', 0.0000,  0
"8           ",1,   10.4700,   1530.00,    600.00,    558.00,   10.4700,   0.10000,'R',      0.00, 100,   1.00000
    85,  4,17.50,12.50, 0.0000, 6.1340, 500.0,0.25460,0.99600,1.25000,0.92500,0.01250,     0,     0,     0,'1 ', 0.0000,  0
    86,  4,17.00,17.00, 0.0000, 5.6890, 345.0,0.35360,1.03750,1.30500,0.96600,0.01250,     0,     0,     0,'1 ', 0.0000,  0
0 / END OF TWO-TERMINAL DC DATA, BEGIN VSC DC LINE DATA
@!  'NAME',   MDC,     RDC,   O1,  F1,    O2,  F2,    O3,  F3,    O4,  F4
@!IBUS,TYPE,MODE,     DCSET,   ACSET,     ALOSS,     BLOSS,   MINLOSS,     SMAX,      IMAX,   PWF,        MAXQ,      MINQ, VSREG,  RMPCT,NREG
0 / END OF VSC DC LINE DATA, BEGIN IMPEDANCE CORRECTION DATA
@!I,   T1,    Re(F1),  Im(F1),    T2,    Re(F2),  Im(F2),    T3,    Re(F3),  Im(F3),    T4,    Re(F4),  Im(F4),    T5,    Re(F5),  Im(F5),    T6,    Re(F6),  Im(F6)
@!     T7,    Re(F7),  Im(F7),    T8,    Re(F8),  Im(F8),    T9,    Re(F9),  Im(F9),    T10,  Re(F10), Im(F10),    T11,  Re(F11), Im(F11),    T12,  Re(F12), Im(F12)
@!      ...
0 / END OF IMPEDANCE CORRECTION DATA, BEGIN MULTI-TERMINAL DC DATA
@!  'NAME',    NCONV,NDCBS,NDCLN,  MDC, VCONV,     VCMOD, VCONVN
@!  IB, N,ANGMX,ANGMN,    RC,      XC,    EBAS,   TR,    TAP,    TPMX,   TPMN,   TSTP,     SETVL,   DCPF,    MARG,CNVCOD
@!IDC, IB,AREA,ZONE,   'DCNAME',  IDC2,   RGRND,OWNER
@!IDC,JDC,'DCCKT',MET,   RDC,        LDC
0 / END OF MULTI-TERMINAL DC DATA, BEGIN MULTI-SECTION LINE DATA
@!   I,     J,'ID',MET,DUM1,  DUM2,  DUM3,  DUM4,  DUM5,  DUM6,  DUM7,  DUM8,  DUM9
0 / END OF MULTI-SECTION LINE DATA, BEGIN ZONE DATA
@! I,   'ZONAME'
   1,'TRANSGBA    '
   2,'TRANSCOM    '
   3,'TRANS220    '
   4,'TRANSLIT    '
   5,'TRANSOES    '
   6,'TRANSPAT    '
   8,'AMARILLO    '
   9,'AZUL        '
  10,'B.AIRES     '
  11,'BLANCO      '
  12,'MARRON      '
  13,'NARANJA     '
  14,'NEGRO       '
  15,'ROJO        '
  16,'VERDE       '
  17,'VIOLETA     '
  18,'CELESTE     '
  21,'BA.CENTR    '
  22,'BA.ATLAN    '
  23,'BA.NORTE    '
  24,'BA.SUR      '
  25,'LA PAMPA    '
  26,'RIO NEGR    '
  27,'NEUQUEN     '
  28,'EPESFNOR    '
  29,'EPESFSUR    '
  30,'E.RIOS      '
  32,'MISIONES    '
  33,'CORDOBA     '
  34,'S.LUIS      '
  35,'MENDOZA     '
  36,'LA RIOJA    '
  48,'CHILE       '
  49,'BRASIL      '
  50,'FURNAS      '
  51,'PAT.NORT    '
  52,'PAT.CENT    '
  53,'PAT.SUR     '
  58,'ALUAR       '
  59,'FUTALEUF    '
  60,'FORMOSA     '
  61,'CHACO       '
  62,'CORRIENT    '
  63,'SAN JUAN    '
  64,'CATAMARC    '
  65,'S.ESTERO    '
  66,'SALTA       '
  67,'JUJUY       '
  68,'TUCUMAN     '
 100,'SISTEMAITAIP'
 101,'SISTEMAMETRO'
 102,'SISTEMAESTE '
 103,'SISTEMASUR  '
 104,'SISTEMACENTR'
 105,'SISTEMANORTE'
 106,'SISTEMAOESTE'
 107,'SISTEMATRASN'
 108,'SISTEMAEMSA1'
 901,'CTM-URU     '
 902,'UTE500      '
 903,'MVDEO.      '
 904,'SURESTE     '
 905,'NORESTE     '
 906,'CENTRO      '
 907,'NORTE       '
 908,'LITORAL     '
 909,'SUROESTE    '
 910,'CONV-URU    '
0 / END OF ZONE DATA, BEGIN INTER-AREA TRANSFER DATA
@!ARFROM,ARTO,'TRID', PTRAN
0 / END OF INTER-AREA TRANSFER DATA, BEGIN OWNER DATA
@! I,   'OWNAME'
   1,'DEMANDA     '
   2,'INDUSTRIA   '
   3,'SS.AA.      '
   4,'GEN-TG      '
   5,'GEN-TV      '
   6,'GEN-HI      '
   7,'GEN-DI      '
   8,'GEN-CC      '
   9,'GEN-NUC     '
  10,'TRANSPORTE  '
  11,'GEN-EOL     '
  12,'GEN-FV      '
  13,'GEN-BG      '
  14,'GEN-BM      '
  19,'SING        '
  25,'PARAGUAY    '
 901,'UTE         '
 902,'BOT-KEM     '
 903,'GRA-CLI     '
 904,'GD EO       '
 905,'GD BIO      '
 906,'GD FV       '
0 / END OF OWNER DATA, BEGIN FACTS DEVICE DATA
@!  'NAME',         I,     J,MODE,   PDES,      QDES,  VSET,      SHMX,      TRMX,   VTMN,   VTMX,   VSMX,      IMX,     LINX,   RMPCT,OWNER,    SET1,      SET2,VSREF, FCREG,   'MNAME'    ,NREG
0 / END OF FACTS DEVICE DATA, BEGIN SWITCHED SHUNT DATA
@!  I,MODSW,ADJM,ST, VSWHI,  VSWLO, SWREG,  RMPCT,   'RMIDNT',      BINIT,N1,     B1, N2,     B2, N3,     B3, N4,     B4, N5,     B5, N6,     B6, N7,     B7, N8,     B8, NREG
    10,  0,  0,  1,1.03000,0.97000,    10,  100.0,'            ', -120.00, 1, -120.00
    12,  1,  0,  1,1.03000,0.97000,    12,  100.0,'            ',  -50.00, 3,  -50.00
    15,  1,  0,  1,1.03000,0.97000,    15,  100.0,'            ',  -75.00, 4,  -25.00
    19,  1,  0,  1,1.03000,0.97000,    19,  100.0,'            ',  -75.00, 4,  -25.00
    20,  0,  0,  1,1.00000,1.00000,    20,  100.0,'            ',  170.00, 2,   85.00
    22,  0,  0,  1,1.00000,1.00000,    22,  100.0,'            ',  170.00, 2,   85.00
   212,  0,  0,  1,1.05000,0.95000,   212,  100.0,'            ',  100.00, 5,   20.00
   222,  0,  0,  1,1.01000,0.99000,   222,  100.0,'            ',    0.00, 5,   20.00
   254,  1,  0,  1,1.05000,0.95000,   254,  100.0,'            ',    0.00, 1,   10.00
   259,  0,  0,  1,1.05000,0.95000,   259,  100.0,'            ',    0.00, 3,   40.00
   268,  0,  0,  1,1.00100,0.99900,   268,  100.0,'            ',   80.00, 2,   40.00
   269,  0,  0,  1,1.00100,0.99900,   269,  100.0,'            ',   80.00, 2,   40.00
   317,  1,  0,  1,1.05000,0.95000,   317,  100.0,'            ',    0.00, 1,  -10.00
   334,  0,  0,  1,1.03000,0.97000,   334,  100.0,'            ',   -6.00, 1,   -6.00
   450,  1,  0,  1,1.05000,0.95000,   450,  100.0,'            ',    0.00, 4,    7.00
   500,  0,  0,  1,1.05000,0.95000,   500,  100.0,'            ',    0.00, 8,    4.50
   502,  1,  0,  1,1.05000,0.95000,   502,  100.0,'            ',    0.00, 8,    4.50
   566,  0,  0,  1,1.00000,1.00000,   566,  100.0,'            ',    0.00, 2,    4.00
   570,  0,  0,  1,1.00000,1.00000,   570,  100.0,'            ',    0.00, 3,    3.50
  1000,  1,  0,  1,1.03000,0.97000,  1000,  100.0,'            ', -300.00, 1, -150.00, 1, -150.00
  1008,  1,  0,  1,1.03000,0.97000,  1008,  100.0,'            ',    0.00, 1, -150.00, 1, -150.00
  1014,  1,  0,  1,1.03000,0.97000,  1014,  100.0,'            ', -150.00, 1, -150.00
  1026,  0,  0,  1,1.03000,0.97000,  1026,  100.0,'            ', -150.00, 1, -150.00, 1, -150.00
  1028,  1,  0,  1,1.03000,0.97000,  1028,  100.0,'            ', -150.00, 1, -150.00
  1248,  1,  0,  1,1.03000,0.97000,  1248,  100.0,'            ',    0.00, 3,    0.90
  1250,  1,  0,  1,1.03000,0.97000,  1250,  100.0,'            ',    0.00, 4,    1.50, 2,    0.90, 1,    0.75
  1252,  0,  0,  1,1.03000,0.97000,  1252,  100.0,'            ',    5.00, 1,    5.00
  1282,  0,  0,  1,1.03000,0.97000,  1282,  100.0,'            ',   30.00, 1,   30.00
  1292,  1,  0,  1,1.03000,0.97000,  1292,  100.0,'            ',    0.00, 4,    0.90
  1296,  0,  0,  1,1.03000,0.97000,  1296,  100.0,'            ',    6.00, 4,    3.00
  1400,  1,  0,  0,1.03000,1.00000,  1400,  100.0,'            ',    0.00, 3,    3.00
  1505,  1,  0,  1,1.05000,0.95000,  1502,  100.0,'            ',    0.00, 5,    4.00
  1554,  1,  0,  0,1.05000,0.95000,  1554,  100.0,'            ',    0.00, 1,    6.00
  1556,  1,  0,  0,1.05000,0.95000,  1556,  100.0,'            ',    0.00, 1,    6.00
  1850,  0,  0,  1,1.00000,1.00000,  1850,  100.0,'            ',    6.00, 3,    2.00
  1851,  0,  0,  1,1.00000,1.00000,  1851,  100.0,'            ',   12.00, 4,    3.00
  2000,  0,  0,  1,1.03000,0.97000,  2000,  100.0,'            ', -150.00, 1, -150.00, 1, -150.00
  2004,  0,  0,  1,1.03000,0.97000,  2004,  100.0,'            ', -300.00, 1, -150.00, 1, -150.00
  2006,  0,  0,  1,1.03000,0.97000,  2006,  100.0,'            ', -300.00, 1, -150.00, 1, -150.00
  2008,  0,  0,  1,1.03000,0.97000,  2008,  100.0,'            ', -300.00, 1, -150.00, 1, -150.00
  2030,  1,  0,  0,1.05000,0.95000,  2030,  100.0,'            ', -100.00, 1,  -50.00, 1,  -50.00
  2050,  0,  0,  1,1.03000,0.97000,  2050,  100.0,'            ',  -80.00, 1,  -80.00
  2200,  0,  0,  1,1.03000,0.97000,  2200,  100.0,'            ',    0.00, 2,    3.00, 1,    1.50
  2206,  0,  0,  1,1.03000,0.97000,  2206,  100.0,'            ',    0.00, 1,   50.00
  2208,  0,  0,  1,1.03000,0.97000,  2208,  100.0,'            ',    0.00, 1,   50.00
  2226,  1,  0,  1,1.03000,0.97000,  2226,  100.0,'            ',    6.00, 1,    3.00, 1,    3.00
  2230,  0,  0,  1,1.03000,0.97000,  2230,  100.0,'            ',    3.00, 1,    1.50, 1,    1.50
  2236,  1,  0,  1,1.03000,0.97000,  2236,  100.0,'            ',    0.00, 2,    1.50, 1,    3.00
  2242,  0,  0,  1,1.03000,0.97000,  2242,  100.0,'            ',    0.00, 1,    3.00, 2,    1.50
  2243,  0,  0,  1,1.03000,0.97000,  2243,  100.0,'            ',    0.00, 1,    3.00, 2,    1.50
  2248,  0,  0,  1,1.03000,0.97000,  2248,  100.0,'            ',    0.00, 1,    3.00, 4,    1.50
  2249,  0,  0,  1,1.03000,0.97000,  2249,  100.0,'            ',    0.00, 1,    3.00, 4,    1.50
  2272,  1,  0,  1,1.03000,0.97000,  2272,  100.0,'            ',    0.00, 5,    2.50
  2274,  0,  0,  1,1.05000,1.03000,  2274,  100.0,'            ',    0.00, 3,    1.50
  2280,  0,  0,  1,1.03000,0.97000,  2280,  100.0,'            ',    4.50, 1,    4.50
  2302,  0,  0,  1,1.03000,0.97000,  2302,  100.0,'            ',    0.00, 1,   -5.00
  2318,  0,  0,  1,1.03000,0.97000,  2318,  100.0,'            ',    2.80, 1,    2.80
  2324,  1,  0,  1,1.05000,0.95000,  2324,  100.0,'            ',    3.00, 1,    3.00
  2332,  1,  0,  1,1.05000,0.95000,  2332,  100.0,'            ',    6.00, 2,    3.00
  2340,  1,  0,  1,1.03000,0.97000,  2340,  100.0,'            ',    0.00, 2,    2.00, 1,    1.50
  2384,  1,  0,  1,1.05000,0.95000,  2384,  100.0,'            ',    3.00, 1,    3.00
  2515,  1,  0,  1,1.03000,0.97000,  2515,  100.0,'            ',    3.00, 1,    3.00
  2518,  1,  0,  1,1.03000,0.97000,  2518,  100.0,'            ',    3.00, 1,    3.00
  2527,  1,  0,  0,1.05000,0.95000,  2527,  100.0,'            ',    0.00, 2,    5.00, 2,    3.00, 1,    6.00
  2540,  1,  0,  1,1.04000,0.96000,  2517,  100.0,'            ',    2.00, 1,    2.00
  2544,  0,  0,  1,1.04000,0.96000,  2519,  100.0,'            ',    0.00, 2,    2.00
  2551,  1,  0,  1,1.05000,0.95000,  2551,  100.0,'            ',    0.00, 1,    4.00
  2558,  1,  0,  1,1.03000,0.97000,  2558,  100.0,'            ',    1.50, 2,    1.50, 2,    1.50
  2559,  1,  0,  1,1.05000,0.95000,  2559,  100.0,'            ',    0.00, 1,  -16.00, 1,    8.60
  2566,  1,  0,  0,1.05000,0.95000,  2566,  100.0,'            ',    0.00, 1,   -1.00
  2569,  1,  0,  0,1.05000,0.95000,  2569,  100.0,'            ',    0.00, 2,    4.20
  2580,  0,  0,  0,1.00000,1.00000,  2580,  100.0,'            ',    0.00, 1,    4.00
  2581,  0,  0,  0,1.00000,1.00000,  2581,  100.0,'            ',    0.00, 1,    4.00
  2588,  1,  0,  1,1.05000,0.95000,  2588,  100.0,'            ',    0.00, 1,    4.77
  2599,  1,  0,  1,1.03000,0.97000,  2599,  100.0,'            ',    0.00, 1,    2.00
  2864,  1,  0,  0,1.05000,0.95000,  2864,  100.0,'            ',    0.00, 1,    2.50
  2877,  1,  0,  1,1.05000,0.95000,  2877,  100.0,'            ',    0.00, 1,   -4.00, 1,    9.00
  3110,  1,  0,  0,1.05000,0.95000,  3110,  100.0,'            ',    0.00, 1,  125.00, 1,  125.00
  3112,  1,  0,  0,1.05000,0.95000,  3112,  100.0,'            ',    0.00, 1,  125.00, 1,  125.00
  3120,  1,  0,  1,1.05000,0.95000,  3120,  100.0,'            ',    0.00, 1,  117.00
  3122,  1,  0,  1,1.05000,0.95000,  3122,  100.0,'            ',    0.00, 1,  117.00
  3198,  0,  0,  1,1.05000,0.97000,  3198,  100.0,'            ',    0.00, 1,    6.00
  3199,  0,  0,  1,1.05000,0.97000,  3199,  100.0,'            ',    0.00, 1,    6.00
  3200,  0,  0,  1,1.03000,0.97000,  3200,  100.0,'            ',    0.00, 1,    9.60
  3202,  0,  0,  1,1.00000,1.00000,  3202,  100.0,'            ',    0.00, 1,    6.00, 1,    6.00
  3210,  0,  0,  1,1.10000,0.95000,  3210,  100.0,'            ',    0.00, 1,  -25.00
  3212,  0,  0,  1,1.10000,0.95000,  3212,  100.0,'            ',    0.00, 1,  -50.00
  3214,  0,  0,  1,1.03000,0.97000,  3214,  100.0,'            ',   19.20, 1,   19.20
  3217,  0,  0,  1,1.10000,0.95000,  3217,  100.0,'            ',    6.00, 1,    6.00
  3220,  0,  0,  1,1.05000,0.97000,  3220,  100.0,'            ',    9.60, 1,    9.60
  3222,  0,  0,  1,1.10000,0.95000,  3222,  100.0,'            ',    0.00, 1,   19.20
  3223,  0,  0,  1,1.10000,0.95000,  3223,  100.0,'            ',    0.00, 1,   19.20
  3226,  0,  0,  1,1.03000,0.97000,  3226,  100.0,'            ',    0.00, 1,    9.60
  3228,  0,  0,  1,1.05000,0.97000,  3228,  100.0,'            ',   12.00, 1,    6.00, 1,    6.00
  3240,  0,  0,  1,1.03000,0.97000,  3240,  100.0,'            ',    9.60, 1,    9.60
  3242,  0,  0,  1,1.05000,0.97000,  3242,  100.0,'            ',    9.60, 1,    9.60
  3246,  0,  0,  1,1.03000,0.97000,  3246,  100.0,'            ',    9.60, 1,    9.60
  3250,  0,  0,  1,1.05000,0.97000,  3250,  100.0,'            ',   12.00, 1,    6.00, 1,    6.00
  3252,  0,  0,  1,1.10000,0.95000,  3252,  100.0,'            ',   24.00, 1,    6.00, 1,    6.00, 1,    6.00, 1,    6.00
  3258,  0,  0,  1,1.05000,0.97000,  3258,  100.0,'            ',   12.00, 1,    6.00, 1,    6.00
  3262,  0,  0,  1,1.00000,1.00000,  3262,  100.0,'            ',   18.00, 1,    6.00, 1,    6.00, 1,    6.00
  3264,  0,  0,  1,1.10000,0.95000,  3264,  100.0,'            ',    0.00, 1,  -25.00, 1,  -25.00
  3265,  0,  0,  1,1.05000,0.97000,  3265,  100.0,'            ',   24.00, 1,    6.00, 1,    6.00, 1,    6.00, 1,    6.00
  3267,  0,  0,  1,1.03000,0.97000,  3267,  100.0,'            ',    9.60, 1,    9.60
  3268,  0,  0,  1,1.03000,0.97000,  3268,  100.0,'            ',    9.60, 1,    9.60
  3274,  0,  0,  1,1.05000,0.97000,  3274,  100.0,'            ',   12.00, 1,    6.00, 1,    6.00
  3280,  0,  0,  1,1.03000,0.97000,  3280,  100.0,'            ',   25.00, 1,  -25.00, 1,   25.00
  3282,  0,  0,  1,1.03000,0.97000,  3282,  100.0,'            ',    0.00, 1,   25.00
  3284,  0,  0,  1,1.03000,0.97000,  3284,  100.0,'            ',    9.60, 1,    9.60
  3285,  0,  0,  1,1.05000,0.95000,  3285,  100.0,'            ',   19.20, 1,   19.20
  3288,  0,  0,  1,1.05000,0.97000,  3288,  100.0,'            ',   14.40, 1,   14.40
  3289,  0,  0,  1,1.03000,0.97000,  3289,  100.0,'            ',    9.60, 1,    9.60
  3290,  0,  0,  1,1.05000,0.97000,  3290,  100.0,'            ',   12.00, 1,    6.00, 1,    6.00, 1,    6.00
  3292,  0,  0,  1,1.10000,0.95000,  3292,  100.0,'            ',   18.00, 1,    6.00, 1,    6.00, 1,    6.00
  3294,  0,  0,  1,1.10000,0.95000,  3294,  100.0,'            ',    0.00, 1,  -50.00, 1,   14.40
  3300,  0,  0,  1,1.05000,0.97000,  3300,  100.0,'            ',    9.60, 1,    9.60
  3308,  0,  0,  1,1.05000,0.97000,  3308,  100.0,'            ',    9.60, 1,    9.60
  3310,  0,  0,  1,1.05000,0.97000,  3310,  100.0,'            ',   12.00, 1,    6.00, 1,    6.00
  3312,  0,  0,  1,1.03000,0.97000,  3312,  100.0,'            ',    0.00, 1,    9.60
  3317,  0,  0,  1,0.00000,0.00000,  3317,  100.0,'            ',    0.00, 1, -112.00
  3318,  1,  0,  1,0.99400,0.99000,  3004,  100.0,'            ', -168.03, 9,  -18.67, 9,   17.16
  3319,  0,  0,  1,0.00000,0.00000,  3319,  100.0,'            ',    0.00, 1, -112.00
  3320,  1,  0,  1,0.99400,0.99000,  3004,  100.0,'            ',  -74.68, 4,  -18.67, 9,   17.16
  3324,  0,  0,  1,1.10000,0.95000,  3324,  100.0,'            ',   24.00, 1,    6.00, 1,    6.00, 1,    6.00, 1,    6.00
  3328,  0,  0,  1,1.05000,0.97000,  3328,  100.0,'            ',    9.60, 1,    9.60
  3331,  0,  0,  1,1.03000,0.97000,  3331,  100.0,'            ',    9.60, 1,    9.60
  3332,  0,  0,  1,1.03000,0.97000,  3332,  100.0,'            ',    0.00, 1,    9.60
  3340,  0,  0,  1,1.10000,0.95000,  3340,  100.0,'            ',   19.20, 1,   19.20
  3341,  0,  0,  1,1.00000,1.00000,  3341,  100.0,'            ',    0.00, 1,    6.00, 1,    6.00
  3350,  0,  0,  1,1.10000,0.95000,  3350,  100.0,'            ',    0.00, 1,  -50.00, 1,    6.00, 1,    6.00
  3354,  0,  0,  1,1.10000,0.95000,  3354,  100.0,'            ',    0.00, 1,  -50.00
  3363,  0,  0,  1,1.00000,1.00000,  3363,  100.0,'            ',   12.00, 2,    6.00, 2,    6.00
  3364,  0,  0,  1,1.10000,0.95000,  3364,  100.0,'            ',   12.00, 1,   12.00
  3366,  0,  0,  1,1.03000,0.97000,  3366,  100.0,'            ',    0.00, 1,    9.60
  3372,  0,  0,  1,1.07000,0.95000,  3372,  100.0,'            ',  -50.00, 1,  -50.00
  3374,  0,  0,  1,1.05000,0.97000,  3374,  100.0,'            ',    0.00, 1,   50.00
  3375,  0,  0,  1,1.03000,0.97000,  3375,  100.0,'            ',    0.00, 1,   12.00
  3384,  0,  0,  1,1.05000,0.97000,  3384,  100.0,'            ',    9.60, 1,    9.60
  3386,  0,  0,  1,1.05000,0.97000,  3386,  100.0,'            ',    0.00, 1,   50.00
  3388,  0,  0,  1,1.10000,0.95000,  3388,  100.0,'            ',   18.00, 1,    6.00, 1,    6.00, 1,    6.00
  3390,  0,  0,  1,1.10000,0.95000,  3390,  100.0,'            ',   24.00, 1,    6.00, 1,    6.00, 1,    6.00, 1,    6.00
  3402,  0,  0,  1,1.10000,0.95000,  3402,  100.0,'            ',    9.60, 1,    9.60
  3403,  0,  0,  1,1.03000,0.97000,  3403,  100.0,'            ',    0.00, 1,   19.20
  3404,  0,  0,  1,1.03000,0.97000,  3404,  100.0,'            ',    0.00, 1,   12.00
  3405,  0,  0,  1,1.03000,0.97000,  3405,  100.0,'            ',    0.00, 1,    9.60
  3408,  0,  0,  1,1.10000,0.95000,  3408,  100.0,'            ',    0.00, 1,   14.40
  3409,  0,  0,  1,1.03000,0.97000,  3409,  100.0,'            ',   19.20, 1,   19.20
  3410,  0,  0,  1,1.07000,0.95000,  3410,  100.0,'            ',    0.00, 1,  -50.00, 1,  -50.00
  3421,  0,  0,  1,1.03000,0.97000,  3421,  100.0,'            ',    9.60, 1,    9.60
  3432,  0,  0,  1,1.05000,0.97000,  3432,  100.0,'            ',    9.60, 1,    9.60
  3436,  0,  0,  1,1.10000,0.95000,  3436,  100.0,'            ',    0.00, 1,  -50.00
  3438,  0,  0,  1,1.10000,0.95000,  3438,  100.0,'            ',   14.40, 1,   14.40
  3440,  0,  0,  1,1.10000,0.95000,  3440,  100.0,'            ',   14.40, 1,   14.40
  3446,  0,  0,  1,1.05000,0.97000,  3446,  100.0,'            ',    0.00, 1,   19.20
  3450,  0,  0,  1,1.03000,1.01000,  3450,  100.0,'            ',    0.00, 1,    6.00, 1,    6.00, 1,    6.00, 1,    6.00
  3452,  0,  0,  1,1.05000,0.97000,  3452,  100.0,'            ',   12.00, 1,    6.00, 1,    6.00
  3454,  0,  0,  1,1.03000,0.97000,  3454,  100.0,'            ',    9.60, 1,    9.60
  3458,  0,  0,  1,1.03000,0.97000,  3458,  100.0,'            ',    9.60, 1,    9.60
  3464,  0,  0,  1,1.05000,0.97000,  3464,  100.0,'            ',    9.60, 1,    9.60
  3468,  0,  0,  1,1.03000,0.97000,  3468,  100.0,'            ',    6.00, 1,    6.00
  3470,  0,  0,  1,1.03000,0.97000,  3470,  100.0,'            ',    6.00, 1,    6.00
  3476,  0,  0,  1,1.03000,0.97000,  3476,  100.0,'            ',    9.60, 1,    9.60
  3480,  0,  0,  1,1.10000,0.95000,  3480,  100.0,'            ',    0.00, 1,  -25.00
  3482,  0,  0,  1,1.10000,0.95000,  3482,  100.0,'            ',    0.00, 1,  -25.00
  3486,  0,  0,  1,1.03000,0.97000,  3486,  100.0,'            ',    0.00, 1,    9.60
  3490,  0,  0,  1,1.10000,0.95000,  3490,  100.0,'            ',   12.00, 1,   12.00
  3492,  0,  0,  1,1.05000,0.97000,  3492,  100.0,'            ',   12.00, 1,    6.00, 1,    6.00
  3494,  0,  0,  1,1.10000,0.95000,  3494,  100.0,'            ',    6.00, 1,    6.00
  3496,  0,  0,  1,1.10000,0.95000,  3496,  100.0,'            ',    6.00, 1,    6.00
  3498,  0,  0,  1,1.03000,0.97000,  3498,  100.0,'            ',    4.80, 1,    4.80
  3499,  0,  0,  1,1.03000,0.97000,  3499,  100.0,'            ',    4.80, 1,    4.80
  3548,  0,  0,  1,1.05000,0.97000,  3548,  100.0,'            ',    9.60, 1,    9.60
  3564,  0,  0,  1,1.00000,1.00000,  3564,  100.0,'            ',    6.00, 1,    6.00
  3567,  0,  0,  1,1.00000,1.00000,  3567,  100.0,'            ',    6.00, 1,    6.00
  3588,  0,  0,  1,1.03000,0.97000,  3689,  100.0,'            ',    0.00, 2,    6.00
  3804,  0,  0,  1,1.00000,1.00000,  3804,  100.0,'            ',    6.00, 2,    6.00
  3805,  0,  0,  1,1.00000,1.00000,  3805,  100.0,'            ',    6.00, 2,    6.00
  4006,  1,  0,  1,1.03000,0.97000,  4006,  100.0,'            ',  -80.00, 1,  -80.00
  4008,  1,  0,  1,1.03000,0.97000,  4008,  100.0,'            ', -100.00, 1,  -50.00, 1,  -50.00
  4199,  0,  0,  1,1.00000,1.00000,  4199,  100.0,'            ',    0.00, 1,    6.00
  4200,  1,  0,  1,1.00000,1.00000,  4200,  100.0,'            ',    0.00, 1,    3.00
  4202,  0,  0,  1,1.00000,1.00000,  4202,  100.0,'            ',    0.00, 1,    3.00
  4204,  1,  0,  1,1.03000,0.97000,  4204,  100.0,'            ',    0.00, 1,    4.80
  4211,  0,  0,  1,1.00000,1.00000,  4211,  100.0,'            ',    0.00, 1,    4.50
  4212,  0,  0,  1,1.00000,1.00000,  4212,  100.0,'            ',    0.00, 1,    4.50, 1,    4.50
  4214,  0,  0,  1,1.03000,0.97000,  4214,  100.0,'            ',    0.00, 1,    4.50, 1,    4.50
  4216,  1,  0,  1,1.03000,0.97000,  4216,  100.0,'            ',    0.00, 1,    9.00
  4218,  1,  0,  1,1.03000,0.97000,  4218,  100.0,'            ',    0.00, 1,   10.50
  4219,  1,  0,  1,1.05000,0.95000,  4219,  100.0,'            ',    0.00, 1,    4.80
  4220,  1,  0,  1,1.03000,0.97000,  4220,  100.0,'            ',    0.00, 1,    4.80
  4221,  1,  0,  1,1.03000,0.97000,  4221,  100.0,'            ',    0.00, 1,    4.80, 1,    4.80
  4224,  0,  0,  1,1.05000,0.97000,  4224,  100.0,'            ',    9.60, 1,    4.80, 1,    4.80
  4225,  0,  0,  1,1.00000,1.00000,  4225,  100.0,'            ',    0.00, 2,    4.80, 1,    4.80
  4226,  1,  0,  1,1.03000,0.97000,  4226,  100.0,'            ',    0.00, 1,    3.00, 1,    1.80
  4232,  1,  0,  1,1.03000,0.97000,  4232,  100.0,'            ',    0.00, 1,    2.00
  4234,  1,  0,  1,1.03000,0.97000,  4234,  100.0,'            ',    0.00, 1,    4.00
  4236,  0,  0,  1,1.00000,1.00000,  4236,  100.0,'            ',    0.00, 1,    9.00
  4238,  1,  0,  1,1.03000,0.97000,  4238,  100.0,'            ',    0.00, 1,    9.00
  4240,  0,  0,  1,1.03000,0.97000,  4240,  100.0,'            ',    0.00, 1,    3.00
  4242,  1,  0,  1,1.03000,0.97000,  4242,  100.0,'            ',    0.00, 1,    4.80, 1,    4.80
  4244,  1,  0,  1,1.03000,0.97000,  4244,  100.0,'            ',    0.00, 1,    4.80, 1,    6.00, 1,    6.00
  4246,  0,  0,  1,1.00000,1.00000,  4246,  100.0,'            ',    9.00, 1,    4.50, 1,    4.50
  4248,  0,  0,  1,1.00000,1.00000,  4248,  100.0,'            ',    0.00, 1,    3.00
  4252,  0,  0,  1,1.00000,1.00000,  4252,  100.0,'            ',    0.00, 1,    3.00
  4254,  1,  0,  1,1.03000,0.97000,  4254,  100.0,'            ',    0.00, 1,    4.80, 1,    2.40
  4255,  1,  0,  1,1.03000,0.97000,  4255,  100.0,'            ',    0.00, 1,    4.80, 1,    4.80
  4257,  1,  0,  1,1.03000,0.97000,  4257,  100.0,'            ',    0.00, 1,    4.80, 1,    4.80
  4258,  1,  0,  1,1.03000,0.97000,  4258,  100.0,'            ',    0.00, 1,    4.80, 1,    4.80
  4259,  1,  0,  1,1.03000,0.97000,  4259,  100.0,'            ',    0.00, 2,    4.80, 2,    4.80
  4265,  0,  0,  1,1.03000,0.97000,  4265,  100.0,'            ',    0.00, 1,    9.00
  4267,  0,  0,  1,1.00000,1.00000,  4267,  100.0,'            ',    0.00, 1,    3.00
  4268,  0,  0,  1,1.03000,0.97000,  4268,  100.0,'            ',    9.00, 1,    9.00
  4270,  0,  0,  1,1.00000,1.00000,  4270,  100.0,'            ',    0.00, 1,    9.00
  4273,  0,  0,  1,1.00000,1.00000,  4273,  100.0,'            ',    0.00, 1,    3.00
  4274,  0,  0,  1,1.05000,0.97000,  4274,  100.0,'            ',    0.00, 1,   13.72, 1,   13.72, 1,   13.75
  4276,  0,  0,  1,1.03000,0.97000,  4276,  100.0,'            ',    9.00, 2,    4.50
  4278,  0,  0,  1,1.03000,0.97000,  4278,  100.0,'            ',    0.00, 1,    4.50
  4281,  0,  0,  1,1.05000,0.97000,  4281,  100.0,'            ',    0.00, 1,   45.00, 1,   45.00, 1,   45.00
  4286,  0,  0,  1,1.03000,0.97000,  4286,  100.0,'            ',    0.00, 2,    4.50
  4288,  0,  0,  1,1.03000,0.97000,  4288,  100.0,'            ',    0.00, 2,    4.50
  4289,  0,  0,  1,1.00000,1.00000,  4289,  100.0,'            ',    0.00, 1,    3.00
  4292,  0,  0,  1,1.03000,0.97000,  4292,  100.0,'            ',    0.00, 1,    9.00
  4296,  0,  0,  1,1.00000,1.00000,  4296,  100.0,'            ',    0.00, 1,    4.50
  4298,  0,  0,  1,1.00000,1.00000,  4298,  100.0,'            ',    0.00, 3,    4.50
  4300,  1,  0,  1,1.03000,0.97000,  4300,  100.0,'            ',    0.00, 2,    4.80, 1,    4.80
  4302,  0,  0,  1,1.00000,1.00000,  4302,  100.0,'            ',    0.00, 1,    3.00
  4303,  1,  0,  1,1.03000,0.97000,  4303,  100.0,'            ',    0.00, 1,    1.50, 1,    1.50, 1,    2.40
  4305,  1,  0,  1,1.05000,0.95000,  4305,  100.0,'            ',    0.00, 2,    4.80
  4308,  0,  0,  1,1.00000,1.00000,  4308,  100.0,'            ',    9.00, 1,    9.00
  4310,  0,  0,  1,1.00000,1.00000,  4310,  100.0,'            ',    3.00, 1,    3.00
  4311,  0,  0,  1,1.00000,1.00000,  4311,  100.0,'            ',    0.00, 1,    3.00, 1,    3.00
  4312,  0,  0,  1,1.05000,0.97000,  4312,  100.0,'            ',    0.00, 1,   45.75
  4314,  1,  0,  1,1.03000,0.97000,  4314,  100.0,'            ',    0.00, 1,    6.00, 1,    3.00, 1,    3.00
  4316,  0,  0,  1,1.03000,0.97000,  4316,  100.0,'            ',    0.00, 1,    4.50, 1,    4.50, 1,    3.00
  4320,  0,  0,  1,1.00000,1.00000,  4320,  100.0,'            ',    0.00, 1,    9.00
  4322,  1,  0,  1,1.05000,0.95000,  4322,  100.0,'            ',    0.00, 1,    3.00, 1,    3.00
  4324,  1,  0,  1,1.05000,0.95000,  4324,  100.0,'            ',    0.00, 2,    3.00
  4326,  0,  0,  1,1.00000,1.00000,  4326,  100.0,'            ',    4.50, 1,    4.50, 1,    4.50
  4328,  1,  0,  1,1.03000,0.97000,  4328,  100.0,'            ',    0.00, 1,    4.80, 1,    4.80
  4330,  0,  0,  1,1.00000,1.00000,  4330,  100.0,'            ',    0.00, 1,    6.00
  4331,  1,  0,  1,1.05000,0.95000,  4331,  100.0,'            ',    0.00, 1,    4.50, 1,    3.00
  4334,  0,  0,  1,1.00000,1.00000,  4334,  100.0,'            ',    0.00, 1,    4.50
  4336,  1,  0,  1,1.00000,1.00000,  4336,  100.0,'            ',    0.00, 1,    3.00, 1,    3.00
  4346,  1,  0,  1,1.05000,0.95000,  4346,  100.0,'            ',    0.00, 1,    3.00
  4347,  1,  0,  1,1.03000,0.97000,  4347,  100.0,'            ',    0.00, 2,    4.80
  4362,  0,  0,  1,1.00000,1.00000,  4362,  100.0,'            ',    0.00, 1,    3.00
  4368,  1,  0,  1,1.00000,1.00000,  4368,  100.0,'            ',    0.00, 1,    4.50
  4504,  1,  0,  1,1.03000,0.97000,  4504,  100.0,'            ',    0.00, 1,    4.80
  4506,  1,  0,  1,1.03000,0.97000,  4506,  100.0,'            ',    0.00, 1,    3.20
  4509,  0,  0,  1,1.00000,1.00000,  4509,  100.0,'            ',    0.00, 1,    4.80
  4521,  1,  0,  1,1.00000,1.00000,  4521,  100.0,'            ',    0.00, 1,    4.50
  4529,  1,  0,  1,1.05000,0.95000,  4529,  100.0,'            ',    0.00, 4,    3.00
  4532,  0,  0,  1,1.03000,0.97000,  4532,  100.0,'            ',    4.50, 1,    4.50
  4801,  1,  0,  1,1.03000,0.97000,  4801,  100.0,'            ',    0.00, 2,    4.80, 2,    4.80, 1,    4.80
  4805,  0,  0,  1,1.03000,0.97000,  4000,  100.0,'            ',  -25.00, 1,  -25.00
  4806,  0,  0,  1,1.07000,0.95000,  4110,  100.0,'            ',    0.00, 1,  -25.00, 1,  -25.00
  4807,  1,  0,  1,1.03000,0.97000,  4000,  100.0,'            ',  -25.00, 1,  -25.00
  4809,  0,  0,  1,1.03000,0.97000,  4010,  100.0,'            ',  -25.00, 1,  -25.00
  4810,  0,  0,  1,1.03000,0.97000,  4010,  100.0,'            ',  -25.00, 1,  -25.00
  4816,  0,  0,  1,1.00000,1.00000,  4816,  100.0,'            ',    0.00, 1,    4.50
  4928,  1,  0,  1,1.03000,0.98000,  4326,  100.0,'            ',    0.00, 1,    7.50, 1,    7.50
  4929,  1,  0,  1,1.03000,0.98000,  4368,  100.0,'            ',    0.00, 1,    7.50
  4930,  0,  0,  1,1.03000,0.98000,  4202,  100.0,'            ',    0.00, 1,    4.50
  5002,  0,  0,  1,1.03000,0.97000,  5002,  100.0,'            ',    0.00, 1,  -80.00
  5004,  1,  0,  1,1.03000,0.97000,  5004,  100.0,'            ',  -80.00, 1,  -80.00
  5006,  1,  0,  1,1.03000,0.97000,  5006,  100.0,'            ',  -80.00, 1,  -80.00
  5010,  0,  0,  1,1.00000,1.00000,  5010,  100.0,'            ',    0.00, 2,   85.00
  5020,  0,  0,  1,1.00000,1.00000,  5020,  100.0,'            ',    0.00, 2,   85.00
  5030,  0,  0,  1,1.05000,1.02000,  5030,  100.0,'            ', -170.00, 1, -170.00
  5224,  1,  0,  1,1.03000,0.97000,  5224,  100.0,'            ',    0.00, 4,    3.00
  5232,  1,  0,  1,1.05000,0.97000,  5232,  100.0,'            ',    0.00, 1,   34.08, 1,   22.76
  5234,  1,  0,  1,1.05000,0.97000,  5234,  100.0,'            ',    0.00, 1,   34.08, 1,   34.08
  5242,  1,  0,  1,1.05000,0.97000,  5242,  100.0,'            ',    0.00, 1,   41.17, 1,   27.45
  5254,  1,  0,  1,1.03000,0.97000,  5254,  100.0,'            ',    0.00, 1,   10.00, 1,    5.00
  5260,  1,  0,  1,1.03000,0.97000,  5260,  100.0,'            ',    0.00, 1,    7.90
  5262,  1,  0,  1,1.05000,1.00000,  5262,  100.0,'            ',    5.00, 1,    5.00
  5528,  1,  0,  1,1.03000,0.96000,  5528,  100.0,'            ',    0.00, 1,    5.00
  5538,  1,  0,  1,1.03000,0.97000,  5538,  100.0,'            ',    0.00, 1,    1.00
  5650,  1,  0,  1,1.03000,0.97000,  5650,  100.0,'            ',    6.00, 4,    3.00
  5805,  0,  0,  0,1.05000,0.97000,  5805,  100.0,'            ',    9.00, 6,    3.00
  5812,  1,  0,  1,1.05000,0.95000,  5812,  100.0,'            ',    0.00, 1,    9.00
  6521,  0,  0,  1,1.03000,0.97000,  6521,  100.0,'            ',    0.00, 1,  -25.00
  6581,  1,  0,  0,1.00000,1.00000,  6581,  100.0,'            ',   24.00, 1,    4.00, 1,    8.00, 1,   12.00
  6595,  1,  0,  0,1.05000,0.95000,  6595,  100.0,'            ',    0.00, 6,    2.00
  6800,  0,  0,  1,1.10000,0.97000,  6800,  100.0,'            ',  -50.00, 1,  -25.00, 1,  -25.00
  6801,  0,  0,  1,1.10000,0.97000,  6801,  100.0,'            ',  -50.00, 1,  -25.00, 1,  -25.00
  6855,  1,  0,  1,1.07000,0.93000,  6855,  100.0,'            ',    0.00, 3,   -9.00, 3,   13.00
  7002,  1,  0,  1,1.03000,0.97000,  7002,  100.0,'            ', -160.00, 1,  -80.00, 1,  -80.00
  7015,  0,  0,  1,1.00000,1.00000,  7015,  100.0,'            ', -240.00, 1, -120.00, 1, -120.00
  7218,  0,  0,  1,1.00000,1.00000,  7218,  100.0,'            ',    8.00, 2,    4.00
  7219,  0,  0,  1,1.00000,1.00000,  7219,  100.0,'            ',    4.00, 1,    4.00
  7220,  0,  0,  1,1.00000,1.00000,  7220,  100.0,'            ',    4.00, 1,    4.00
  7221,  0,  0,  1,1.00000,1.00000,  7221,  100.0,'            ',    0.00, 1,    2.00
  7229,  0,  0,  1,1.00000,1.00000,  7229,  100.0,'            ',    4.00, 1,    4.00
  7236,  0,  0,  1,1.00000,1.00000,  7236,  100.0,'            ',    2.00, 1,    2.00
  7242,  0,  0,  1,1.00000,1.00000,  7242,  100.0,'            ',    4.50, 1,    1.50, 1,    3.00
  7252,  1,  0,  1,1.03000,0.97000,  7252,  100.0,'            ',    5.00, 2,    2.50
  7260,  0,  0,  1,1.00000,1.00000,  7260,  100.0,'            ',   13.00, 1,    3.50, 1,    4.50, 1,    5.00
  7513,  1,  0,  1,1.05000,0.95000,  7513,  100.0,'            ',    0.00, 9,    3.00
  7518,  0,  0,  1,1.00000,1.00000,  7518,  100.0,'            ',    4.00, 1,    4.00
  7531,  0,  0,  1,1.00000,1.00000,  7531,  100.0,'            ',    4.00, 1,    4.00
  7533,  1,  0,  1,1.05000,0.95000,  7533,  100.0,'            ',    2.00, 3,    2.00
  7557,  1,  0,  1,1.03000,0.97000,  7256,  100.0,'            ',   15.00, 3,    3.00, 3,    2.00
  7802,  0,  0,  1,1.03000,0.97000,  7802,  100.0,'            ',  -50.00, 1,  -25.00, 1,  -25.00
  7803,  0,  0,  1,1.03000,0.97000,  7803,  100.0,'            ',  -50.00, 1,  -25.00, 1,  -25.00
  7806,  1,  0,  1,1.05000,0.97000,  7110,  100.0,'            ',    0.00, 1,   15.00, 1,   15.00, 1,   15.00
  7809,  1,  0,  1,1.05000,0.97000,  7110,  100.0,'            ',    0.00, 1,   15.00, 1,   15.00, 1,   15.00
  7836,  1,  0,  1,1.05000,0.99000,  7534,  100.0,'            ',   15.00, 3,    3.00, 3,    2.00
  7842,  0,  0,  1,1.03000,0.97000,  7842,  100.0,'            ',    5.00, 1,    5.00
  7890,  0,  0,  1,1.00000,1.00000,  7890,  100.0,'            ',   12.00, 1,    4.00, 2,    4.00
  8006,  1,  0,  1,1.03000,0.97000,  8006,  100.0,'            ',  -80.00, 1,  -80.00
  8007,  1,  0,  1,1.03000,0.97000,  8007,  100.0,'            ', -240.00, 1, -120.00, 1, -120.00
  8010,  1,  0,  1,1.05000,1.00000,  8010,  100.0,'            ',    0.00, 1, -120.00
  8013,  1,  0,  1,1.03000,0.97000,  8013,  100.0,'            ',  -50.00, 1,  -50.00
  8222,  0,  0,  1,1.00000,1.00000,  8222,  100.0,'            ',   18.00, 1,    9.00, 1,    9.00
  8230,  0,  0,  1,1.10000,0.95000,  8230,  100.0,'            ',    0.00, 1,  -15.00
  8260,  1,  0,  1,1.03000,0.97000,  8260,  100.0,'            ',    0.00, 1,   20.00
  8285,  1,  0,  1,1.03000,0.97000,  8285,  100.0,'            ',    0.00, 1,   10.00
  8288,  1,  0,  1,1.03000,0.97000,  8288,  100.0,'            ',    0.00, 1,    4.00
  8503,  1,  0,  1,1.10000,0.95000,  8503,  100.0,'            ',    0.00, 1,  -25.00
  8504,  1,  0,  1,1.10000,0.95000,  8504,  100.0,'            ',    0.00, 1,  -25.00
  8509,  1,  0,  1,1.03000,0.97000,  8509,  100.0,'            ',    0.00, 1,   18.00
  8514,  0,  0,  1,1.10000,0.95000,  8514,  100.0,'            ',  -50.00, 1,  -25.00, 1,  -25.00
  8532,  1,  0,  1,1.05000,0.95000,  8532,  100.0,'            ',    0.00, 1,   12.00
  8533,  1,  0,  1,1.05000,0.95000,  8533,  100.0,'            ',    0.00, 1,   12.00
  8650,  0,  0,  1,1.10000,0.95000,  8650,  100.0,'            ',    0.00, 1,    2.50
  8662,  0,  0,  1,1.03000,0.97000,  8662,  100.0,'            ',    0.00, 1,   10.00
  8830,  1,  0,  1,1.05000,0.95000,  8830,  100.0,'            ',    0.00, 1,    5.00
  8831,  1,  0,  1,1.05000,0.95000,  8831,  100.0,'            ',    0.00, 1,    5.00
  8893,  0,  0,  1,1.00000,1.00000,  8893,  100.0,'            ',    6.00, 1,    6.00
 49019,  1,  0,  1,1.00000,1.00000, 49019,  100.0,'            ',    0.00, 1,   80.00
 49020,  1,  0,  1,1.00000,1.00000, 49020,  100.0,'            ',    0.00, 1,   80.00
 49921,  2,  0,  1,1.00000,1.00000, 49921,  100.0,'            ', -155.72, 1, -157.00, 1,  113.00
 49992,  1,  0,  1,0.98000,0.98000, 49992,  100.0,'            ',    0.00, 1,   80.00
 49993,  1,  0,  1,0.98000,0.98000, 49993,  100.0,'            ',    0.00, 1,   80.00
 49994,  2,  0,  1,1.00000,1.00000, 49994,  100.0,'            ', -156.20, 1, -156.20, 1,  232.60
 49995,  2,  0,  1,1.00000,1.00000, 49995,  100.0,'            ',  -87.23, 1,  -90.10, 1,  134.40
 90000,  1,  0,  1,1.03000,0.97000, 90000,  100.0,'            ', -100.00, 2,  -50.00
 90480,  1,  0,  1,1.04000,0.96000, 90480,  100.0,'            ',  -70.00, 1,  -70.00
 95030,  1,  0,  1,1.05000,1.00000, 92030,  100.0,'            ',    0.00, 3,   12.50
 95051,  1,  0,  1,1.03000,0.97000, 95051,  100.0,'            ',   45.00, 1,    5.00, 5,    8.00
 95052,  0,  0,  1,1.03000,0.97000, 95052,  100.0,'            ',   23.00, 1,    8.00, 3,    5.00
 95101,  1,  0,  1,1.07000,1.02500, 92100,  100.0,'            ',    0.00, 1,   29.00, 4,   28.00
 95104,  1,  0,  1,1.05000,0.95000, 92100,  100.0,'            ',  -85.00, 8,   -5.00, 9,   -5.00
 95171,  0,  0,  1,1.05670,0.99670, 92170,  100.0,'            ',    0.00, 2,  -30.00
 95172,  0,  0,  1,1.05670,0.99670, 92170,  100.0,'            ',    0.00, 1,  -30.00
 95301,  0,  0,  0,1.03670,1.01670, 92300,  100.0,'            ',  -60.00, 2,  -30.00, 3,   27.00
 95302,  0,  0,  1,1.03670,1.01670, 92300,  100.0,'            ',    0.00, 1,  -30.00, 3,   27.00
 95430,  0,  0,  0,1.05000,1.00000, 92430,  100.0,'            ',   -3.00, 1,   -3.00
 95440,  1,  0,  1,1.05000,1.00000, 92440,  100.0,'            ',   -5.00, 2,   -5.00, 3,    2.55
 95450,  1,  0,  1,1.05000,1.00000, 92450,  100.0,'            ',    0.00, 3,    2.55
 95500,  0,  0,  0,1.02500,0.97500, 92500,  100.0,'            ',  -30.00, 2,  -30.00
 95600,  1,  0,  1,1.05000,1.00000, 92600,  100.0,'            ',    0.00, 3,    7.50
 95650,  1,  0,  1,1.05000,1.00000, 92650,  100.0,'            ',    0.00, 2,    7.50
 95701,  0,  0,  1,1.05170,1.00170, 92700,  100.0,'            ',    0.00, 3,   27.00
 98200,  0,  0,  0,1.09670,0.95670, 92200,  100.0,'            ',  -60.00, 2,  -30.00
0 / END OF SWITCHED SHUNT DATA, BEGIN GNE DATA
@!  'NAME',        'MODEL',     NTERM,BUS1...BUSNTERM,NREAL,NINTG,NCHAR
@!ST,OWNER,NMETR
@! REAL1...REAL(MIN(10,NREAL))
@! INTG1...INTG(MIN(10,NINTG))
@! CHAR1...CHAR(MIN(10,NCHAR))
0 / END OF GNE DATA, BEGIN INDUCTION MACHINE DATA
@!   I,'ID',ST,SC,DC,AREA,ZONE,OWNER,TC,BC,  MBASE, RATEKV,PC,  PSET,      H,       A,       B,       D,       E,     RA,        XA,        XM,        R1,        X1,        R2,        X2,        X3,       E1,    SE1,   E2,    SE2,   IA1,   IA2, XAMULT
0 / END OF INDUCTION MACHINE DATA, BEGIN SUBSTATION DATA
0 / END OF SUBSTATION DATA
Q
